<?xml version="1.0" encoding="UTF-8"?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:IEC_60870_5_101="http://www.w3.org/2001/XMLSchema-instance" xmlns:IEC_60870_5_104="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd http://ingeteam.com/MapeoIEC61850 mapeo61850.xsd" revision="B" version="2007"><Header id="PT1e" version="1" revision="0.1" toolID="Ingeteam PGA ICD Generator" nameStructure="IEDName"/><Communication><SubNetwork name="MMS"><ConnectedAP iedName="PT1e" apName="Ingeteam_TD"><Address><P type="IP">127.0.0.1</P><P type="IP-SUBNET">255.255.0.0</P><P type="IP-GATEWAY">192.168.0.1</P><P type="OSI-AP-Title">1,3,9999,23</P><P type="OSI-AE-Qualifier">23</P><P type="OSI-TSEL">0001</P><P type="OSI-PSEL">00000001</P><P type="OSI-SSEL">0001</P></Address></ConnectedAP></SubNetwork></Communication><IED name="PT1e" type="Ingeteam_DA" manufacturer="Ingeteam" configVersion="2.8.2.0" originalSclVersion="2007" originalSclRevision="B"><Private type="Ingeteam"><TD:dummy xmlns="http://ingeteam.com/MapeoIEC61850" xmlns:TD="http://ingeteam.com/MapeoIEC61850"><TECLAJUSTES><TecladoAjustes familia="PT1"><Nivel0 Id="0" TX1="Configuracion basica prot." TX2="Protection Basic Config"/><Nivel0 Id="1" TX1="Configuracion general" TX2="General configuration"/><Nivel0 Id="9900" TX1="Configuracion funciones" TX2="Setup Features"><Nivel1 Id="4900" TX1="Ajustes Tabla 0" TX2="Settings Group 0"><Nivel2 Id="3100" TX1="Config. CTs VTs" TX2="CTs VTs Config."><Nivel3 Id="3" TX1="Relacion CTs " TX2="CTs Ratios"/><Nivel3 Id="7" TX1="Caracteristicas VTs Lado A" TX2="Side A VTs Characteristics"/><Nivel3 Id="181" TX1="Medidas Potencia y Energia" TX2="Power Energy Configuration"/></Nivel2><Nivel2 Id="3200" TX1="Intensidad Nominal" TX2="Rated Current"><Nivel3 Id="92" TX1="Intensidad Nominal" TX2="Rated currents"/></Nivel2><Nivel2 Id="3500" TX1="Correccion Sensores" TX2="Sensor Correction"><Nivel3 Id="47" TX1="Correccion sensores V Lado A" TX2="Side A V Sensor Correction"/></Nivel2><Nivel2 Id="3400" TX1="Proteccion Tabla unica" TX2="Unique Group Protection"><Nivel3 Id="3401" TX1="Curvas" TX2="Curves"><Nivel4 Id="96" TX1="Curva usuario 1" TX2="User Curve 1"/><Nivel4 Id="97" TX1="Curva usuario 2" TX2="User Curve 2"/><Nivel4 Id="98" TX1="Curva usuario 3" TX2="User Curve 3"/><Nivel4 Id="99" TX1="Curva usuario 4" TX2="User Curve 4"/></Nivel3><Nivel3 Id="3403" TX1="Arranque Carga Fria" TX2="Cold Load Pickup"><Nivel4 Id="184" TX1="Carga Fria" TX2="Cold Load pickup (CLP)"/></Nivel3><Nivel3 Id="156" TX1="Proteccion Generales" TX2="General Protection Signals"/><Nivel3 Id="195" TX1="Integracion Reconectador" TX2="Recloser Integration"/><Nivel3 Id="238" TX1="Presencia/Ausencia Tension" TX2="Voltage Presence/Absence"/><Nivel3 Id="220" TX1="Deteccion Inversion flujo potencia" TX2="Power flow inversion detection"/><Nivel3 Id="221" TX1="Deteccion de Arco" TX2="Arc Flash Detection"/><Nivel3 Id="3404" TX1="Hot Line Tag" TX2="Hot Line Tag"><Nivel4 Id="202" TX1="Config. General" TX2="General Config."/></Nivel3></Nivel2></Nivel1><Nivel1 Id="4901" TX1="Ajustes Tabla 1" TX2="Settings Group 1"><Nivel2 Id="5000" TX1="Proteccion" TX2="Protection"><Nivel3 Id="5002" TX1="Sobreintensidad" TX2="Overcurrent"><Nivel4 Id="5108" TX1="Temporizado Fases" TX2="TOC Phases"><Nivel5 Id="136" TX1="Unidad 1" TX2="Unit 1"/><Nivel5 Id="137" TX1="Unidad 2" TX2="Unit 2"/><Nivel5 Id="222" TX1="Unidad 3" TX2="Unit 3"/><Nivel5 Id="223" TX1="Unidad 4" TX2="Unit 4"/><Nivel5 Id="280" TX1="Unidad 5" TX2="Unit 5"/><Nivel5 Id="281" TX1="Unidad 6" TX2="Unit 6"/><Nivel5 Id="282" TX1="Unidad 7" TX2="Unit 7"/><Nivel5 Id="283" TX1="Unidad 8" TX2="Unit 8"/></Nivel4><Nivel4 Id="5109" TX1="Instantaneo Fases" TX2="IOC Phases"><Nivel5 Id="144" TX1="Unidad 1" TX2="Unit 1"/><Nivel5 Id="145" TX1="Unidad 2" TX2="Unit 2"/><Nivel5 Id="230" TX1="Unidad 3" TX2="Unit 3"/><Nivel5 Id="231" TX1="Unidad 4" TX2="Unit 4"/><Nivel5 Id="292" TX1="Unidad 5" TX2="Unit 5"/><Nivel5 Id="293" TX1="Unidad 6" TX2="Unit 6"/><Nivel5 Id="294" TX1="Unidad 7" TX2="Unit 7"/><Nivel5 Id="295" TX1="Unidad 8" TX2="Unit 8"/></Nivel4><Nivel4 Id="5110" TX1="Temporizado Neutro" TX2="TOC Neutral"><Nivel5 Id="138" TX1="Unidad 1" TX2="Unit 1"/><Nivel5 Id="139" TX1="Unidad 2" TX2="Unit 2"/><Nivel5 Id="224" TX1="Unidad 3" TX2="Unit 3"/><Nivel5 Id="225" TX1="Unidad 4" TX2="Unit 4"/><Nivel5 Id="284" TX1="Unidad 5" TX2="Unit 5"/><Nivel5 Id="285" TX1="Unidad 6" TX2="Unit 6"/><Nivel5 Id="286" TX1="Unidad 7" TX2="Unit 7"/><Nivel5 Id="287" TX1="Unidad 8" TX2="Unit 8"/></Nivel4><Nivel4 Id="5111" TX1="Instantaneo Neutro" TX2="IOC Neutral"><Nivel5 Id="146" TX1="Unidad 1" TX2="Unit 1"/><Nivel5 Id="147" TX1="Unidad 2" TX2="Unit 2"/><Nivel5 Id="232" TX1="Unidad 3" TX2="Unit 3"/><Nivel5 Id="233" TX1="Unidad 4" TX2="Unit 4"/><Nivel5 Id="296" TX1="Unidad 5" TX2="Unit 5"/><Nivel5 Id="297" TX1="Unidad 6" TX2="Unit 6"/><Nivel5 Id="298" TX1="Unidad 7" TX2="Unit 7"/><Nivel5 Id="299" TX1="Unidad 8" TX2="Unit 8"/></Nivel4><Nivel4 Id="5112" TX1="Temporizado Neutro Sensible" TX2="TOC Sensitive Neutral"><Nivel5 Id="142" TX1="Unidad 1" TX2="Unit 1"/><Nivel5 Id="143" TX1="Unidad 2" TX2="Unit 2"/><Nivel5 Id="228" TX1="Unidad 3" TX2="Unit 3"/><Nivel5 Id="229" TX1="Unidad 4" TX2="Unit 4"/><Nivel5 Id="288" TX1="Unidad 5" TX2="Unit 5"/><Nivel5 Id="289" TX1="Unidad 6" TX2="Unit 6"/><Nivel5 Id="290" TX1="Unidad 7" TX2="Unit 7"/><Nivel5 Id="291" TX1="Unidad 8" TX2="Unit 8"/></Nivel4><Nivel4 Id="5113" TX1="Instantaneo Neutro Sensible" TX2="IOC Sensitive Neutral"><Nivel5 Id="150" TX1="Unidad 1" TX2="Unit 1"/><Nivel5 Id="151" TX1="Unidad 2" TX2="Unit 2"/><Nivel5 Id="236" TX1="Unidad 3" TX2="Unit 3"/><Nivel5 Id="237" TX1="Unidad 4" TX2="Unit 4"/><Nivel5 Id="300" TX1="Unidad 5" TX2="Unit 5"/><Nivel5 Id="301" TX1="Unidad 6" TX2="Unit 6"/><Nivel5 Id="302" TX1="Unidad 7" TX2="Unit 7"/><Nivel5 Id="303" TX1="Unidad 8" TX2="Unit 8"/></Nivel4><Nivel4 Id="5114" TX1="Temp. Desequilibrio (67TQ)" TX2="TOC Unbalanced"><Nivel5 Id="140" TX1="Unidad 1" TX2="Unit 1"/><Nivel5 Id="141" TX1="Unidad 2" TX2="Unit 2"/><Nivel5 Id="226" TX1="Unidad 3" TX2="Unit 3"/><Nivel5 Id="227" TX1="Unidad 4" TX2="Unit 4"/></Nivel4><Nivel4 Id="5115" TX1="Instant. Desequilibrio (67IQ)" TX2="IOC Unbalanced"><Nivel5 Id="148" TX1="Unidad 1" TX2="Unit 1"/><Nivel5 Id="149" TX1="Unidad 2" TX2="Unit 2"/><Nivel5 Id="234" TX1="Unidad 3" TX2="Unit 3"/><Nivel5 Id="235" TX1="Unidad 4" TX2="Unit 4"/></Nivel4><Nivel4 Id="152" TX1="Fase Abierta" TX2="Broken conductor"/><Nivel4 Id="153" TX1="N.Aislado /Compensado(67NA)" TX2="Isolated/Compensated G.Dir.67IN"/><Nivel4 Id="310" TX1="50/51V Control por Tension" TX2="Voltage Control OC 50/51V"/></Nivel3><Nivel3 Id="5007" TX1="Tension" TX2="Voltage"><Nivel4 Id="5500" TX1="Sobretension Fases" TX2="Phases Overvoltage"><Nivel5 Id="158" TX1="Temporizado" TX2="Time Unit"/><Nivel5 Id="162" TX1="Instantaneo Unidad 1" TX2="Instantaneous Unit 1"/><Nivel5 Id="263" TX1="Instantaneo Unidad 2" TX2="Instantaneous Unit 2"/></Nivel4><Nivel4 Id="5501" TX1="Sobretension Homopolar" TX2="V0 Overvoltage"><Nivel5 Id="160" TX1="Temporizado" TX2="Timed"/><Nivel5 Id="164" TX1="Instantaneo Unidad 1" TX2="Inst Unit 1"/><Nivel5 Id="265" TX1="Instantaneo Unidad 2" TX2="Inst Unit 2"/></Nivel4><Nivel4 Id="5502" TX1="Sobretension V2" TX2="V2 Overvoltage"><Nivel5 Id="161" TX1="Temporizado" TX2="Timed"/><Nivel5 Id="165" TX1="Instantaneo Unidad 1" TX2="Instantaneous Unit 1"/><Nivel5 Id="266" TX1="Instantaneo Unidad 2" TX2="Instantaneous Unit 2"/></Nivel4><Nivel4 Id="5503" TX1="Subtension Fases" TX2="Phase Undervoltage"><Nivel5 Id="159" TX1="Temporizado" TX2="Time Unit"/><Nivel5 Id="163" TX1="Instantaneo Unidad 1" TX2="Instantaneous Unit 1"/><Nivel5 Id="264" TX1="Instantaneo Unidad 2" TX2="Instantaneous Unit 2"/></Nivel4><Nivel4 Id="166" TX1="Generales Proteccion V" TX2="Voltage protection Units"/></Nivel3><Nivel3 Id="169" TX1="Fallo Fusible" TX2="Fuse failure"/><Nivel3 Id="5008" TX1="Frecuencia" TX2="Frequency"><Nivel4 Id="167" TX1="Unidades Frec. (81M/m)" TX2="Under/over freq. (81O/U)"/><Nivel4 Id="168" TX1="Derivada Frecuencia (81R)" TX2="Frequency rate change(81R)"/></Nivel3><Nivel3 Id="5014" TX1="Potencia" TX2="Power Protection"><Nivel4 Id="251" TX1="Minima Potencia P" TX2="Underpower P"/><Nivel4 Id="252" TX1="Maxima P - Nivel 1" TX2="Overpower P - Step 1"/><Nivel4 Id="253" TX1="Maxima P - Nivel 2" TX2="Overpower P - Step 2"/><Nivel4 Id="254" TX1="Inversion P- Nivel 1" TX2="P inversion - Step 1"/><Nivel4 Id="255" TX1="Inversion P- Nivel 2" TX2="P inversion - Step 2"/><Nivel4 Id="256" TX1="Inversion Q- Nivel 1" TX2="Q inversion - Step 1"/><Nivel4 Id="257" TX1="Inversion Q- Nivel 2" TX2="Q inversion - Step 2"/><Nivel4 Id="258" TX1="Minima S" TX2="Minimum S power"/><Nivel4 Id="259" TX1="Maxima S - Nivel 1" TX2="Overpower S - Step 1"/><Nivel4 Id="260" TX1="Maxima S - Nivel 2" TX2="Overpower S - Step 2"/><Nivel4 Id="261" TX1="Umbral Reposicion Potencia" TX2="Power reset threshold"/></Nivel3><Nivel3 Id="5015" TX1="Salto Vector" TX2="Vector Surge"><Nivel4 Id="262" TX1="Salto Vector" TX2="Vector Surge"/></Nivel3><Nivel3 Id="5003" TX1="Direccional" TX2="Directional"><Nivel4 Id="5116" TX1="Direccional Fases" TX2="Directional Phases"><Nivel5 Id="39" TX1="Unidad 1" TX2="Unit 1"/></Nivel4><Nivel4 Id="5117" TX1="Direccional Neutro" TX2="Directional Neutral"><Nivel5 Id="179" TX1="Direccional Neutro(67N)" TX2="Ground Directional (67N) "/></Nivel4><Nivel4 Id="5120" TX1="Direccional Neutro Sensible" TX2="Sensitive Ground Directional"><Nivel5 Id="180" TX1="Direccional Neutro Sensible" TX2="Sensitive Ground Directional"/></Nivel4><Nivel4 Id="5118" TX1="Direccional secuencia Inversa" TX2="Negative Seq. Directional"><Nivel5 Id="155" TX1="Unidad 1" TX2="Unit 1"/></Nivel4></Nivel3><Nivel3 Id="5004" TX1="Frenado Segundo Armonico" TX2="Second Harmonic Restraint"><Nivel4 Id="5200" TX1="Fases" TX2="Phase"><Nivel5 Id="51" TX1="Unidad 1" TX2="Unit 1"/></Nivel4><Nivel4 Id="5201" TX1="Neutro Sensible" TX2="Neutral"><Nivel5 Id="55" TX1="Unidad 1" TX2="Unit 1"/></Nivel4></Nivel3><Nivel3 Id="5005" TX1="Hot Line Tag" TX2="Hot Line Tag"><Nivel4 Id="5210" TX1="Temporizado Fases" TX2="TOC Phases"><Nivel5 Id="304" TX1="Unidad 1" TX2="Unit 1"/><Nivel5 Id="305" TX1="Unidad 2" TX2="Unit 2"/></Nivel4><Nivel4 Id="5220" TX1="Temporizado Neutro" TX2="TOC Neutral"><Nivel5 Id="306" TX1="Unidad 1" TX2="Unit 1"/><Nivel5 Id="307" TX1="Unidad 2" TX2="Unit 2"/></Nivel4><Nivel4 Id="5230" TX1="Temporizado Neutro Sensible" TX2="TOC Sensitive Neutral"><Nivel5 Id="308" TX1="Unidad 1" TX2="Unit 1"/><Nivel5 Id="309" TX1="Unidad 2" TX2="Unit 2"/></Nivel4></Nivel3><Nivel3 Id="5010" TX1="Esquemas" TX2="Schemas"><Nivel4 Id="189" TX1="Disparos Externos" TX2="External Trip"/></Nivel3><Nivel3 Id="5011" TX1="Imagen Termica" TX2="Thermal Image"><Nivel4 Id="203" TX1="Imagen Termica Fases (49)" TX2="Phase thermal overload (49)"/><Nivel4 Id="204" TX1="Imagen Termica Neutro (49)" TX2="Ground Thermal overload (49)"/></Nivel3><Nivel3 Id="5019" TX1="Bloq.Alta Corriente" TX2="High Current Lockout"><Nivel4 Id="182" TX1="Fases" TX2="Phases"/><Nivel4 Id="183" TX1="Neutro" TX2="Neutral"/></Nivel3></Nivel2><Nivel2 Id="7000" TX1="Automatismos" TX2="Automatism"><Nivel3 Id="7003" TX1="Reenganchador" TX2="Recloser"><Nivel4 Id="129" TX1="Reenganchador Gen. Linea" TX2="Autoreclose"/><Nivel4 Id="130" TX1="Reenganchador Superv. VRef" TX2="Vref Supervision"/><Nivel4 Id="131" TX1="Superv. Sincronismo Linea" TX2="Synchrocheck Supervision"/><Nivel4 Id="187" TX1="Bloqueo Circuito Disparo" TX2="79 Blocked by Trip Circuit"/></Nivel3><Nivel3 Id="7004" TX1="Coordinacion Secuencia" TX2="Sequence Coordination"><Nivel4 Id="192" TX1="Unidad 1" TX2="Unit 1"/></Nivel3><Nivel3 Id="5030" TX1="Sincronismo" TX2="Synchrocheck"><Nivel4 Id="178" TX1="Sincronismo" TX2="Synchrocheck"/></Nivel3><Nivel3 Id="5006" TX1="Interruptor" TX2="Breaker"><Nivel4 Id="67" TX1="Config Interruptor 1" TX2="Breaker 1 Config"/><Nivel4 Id="208" TX1="Discordancia Polos 52" TX2="Br1 Pole Discordance"/><Nivel4 Id="154" TX1="Fallo Interruptor tripolar" TX2="3 Pole Breaker failure"/><Nivel4 Id="132" TX1="Supervision operacion de int.1" TX2="Breaker 1 operation supervision"/><Nivel4 Id="71" TX1="Fallo Interruptor spv. Eds " TX2="Inputs based break.failure"/><Nivel4 Id="75" TX1="Supervision Circuitos" TX2="Circuit Supervision"/><Nivel4 Id="188" TX1="Detector Polo Abierto" TX2="Open pole detection"/></Nivel3></Nivel2><Nivel2 Id="157" TX1="Localizador" TX2="Fault locator"/><Nivel2 Id="6000" TX1="Calidad de Onda" TX2="Wave quality"><Nivel3 Id="241" TX1="Tensiones e intensidades THD" TX2="THD Voltages and currents"/><Nivel3 Id="240" TX1="Huecos y Sobretensiones" TX2="Dips and swells"/><Nivel3 Id="270" TX1="Indices fiabilidad e informes de interrupciones" TX2="Reliability indexes and Interruption reports"/></Nivel2></Nivel1><Nivel1 Id="4902" TX1="Ajustes Tabla 2" TX2="Settings Group 2"/><Nivel1 Id="4903" TX1="Ajustes Tabla 3" TX2="Settings Group 3"/><Nivel1 Id="4904" TX1="Ajustes Tabla 4" TX2="Settings Group 4"/><Nivel1 Id="4905" TX1="Ajustes Tabla 5" TX2="Settings Group 5"/><Nivel1 Id="4906" TX1="Ajustes Tabla 6" TX2="Settings Group 6"/><Nivel1 Id="4910" TX1="Cambiar Tabla Activa" TX2="Change Active Setting Group"><Nivel2 Id="4911" TX1="Activar Tabla 1" TX2="Activate Setting Group 1"/><Nivel2 Id="4912" TX1="Activar Tabla 2" TX2="Activate Setting Group 2"/><Nivel2 Id="4913" TX1="Activar Tabla 3" TX2="Activate Setting Group 3"/><Nivel2 Id="4914" TX1="Activar Tabla 4" TX2="Activate Setting Group 4"/><Nivel2 Id="4915" TX1="Activar Tabla 5" TX2="Activate Setting Group 5"/><Nivel2 Id="4916" TX1="Activar Tabla 6" TX2="Activate Setting Group 6"/></Nivel1></Nivel0><Nivel0 Id="2" TX1="Informacion LPHD" TX2="LPHD Info"/><Nivel0 Id="10000" TX1="Configuracion E/S/Leds" TX2="I/O/Leds Configuration"><Nivel1 Id="10001" TX1="Config.Tarjetas GGIO" TX2="GGIO Configuration"><Nivel2 Id="111" TX1="GGIO Dir.1" TX2="GGIO Dir.1"/><Nivel2 Id="112" TX1="GGIO Dir.2" TX2="GGIO Dir.2"/><Nivel2 Id="113" TX1="GGIO Dir.3" TX2="GGIO Dir.3"/><Nivel2 Id="10020" TX1="Test de Salidas digitales" TX2="Digital outputs test"><Nivel3 Id="1210" TX1="Test GGIO 1" TX2="Test GGIO 1"/><Nivel3 Id="1211" TX1="Test GGIO 2" TX2="Test GGIO 2"/><Nivel3 Id="1212" TX1="Test GGIO 3" TX2="Test GGIO 3"/><Nivel3 Id="1220" TX1="Tiempo activacion salidas" TX2="Activation outputs time"/></Nivel2></Nivel1><Nivel1 Id="127" TX1="Configuracion Leds" TX2="Led Configuration"/><Nivel1 Id="10030" TX1="Test de Leds" TX2="Led test"/><Nivel1 Id="10031" TX1="Instalacion de Sensores" TX2="Sensor Installation"/></Nivel0><Nivel0 Id="10100" TX1="Comunicaciones" TX2="Communication"><Nivel1 Id="10101" TX1="Configuracion de Red" TX2="Network Configuration"><Nivel2 Id="1100" TX1="Ethernet 0" TX2="Ethernet 0"/><Nivel2 Id="1101" TX1="Ethernet 1" TX2="Ethernet 1"/><Nivel2 Id="1102" TX1="Ethernet 2" TX2="Ethernet 2"/><Nivel2 Id="1103" TX1="Gateway 1" TX2="Gateway 1"/><Nivel2 Id="1104" TX1="Gateway 2" TX2="Gateway 2"/><Nivel2 Id="1105" TX1="Gateway 3" TX2="Gateway 3"/><Nivel2 Id="1106" TX1="Gateway 4" TX2="Gateway 4"/><Nivel2 Id="1107" TX1="Gateway 5" TX2="Gateway 5"/><Nivel2 Id="1108" TX1="Gateway 6" TX2="Gateway 6"/><Nivel2 Id="1109" TX1="Gateway 7" TX2="Gateway 7"/><Nivel2 Id="1110" TX1="Gateway 8" TX2="Gateway 8"/><Nivel2 Id="1111" TX1="Gateway 9" TX2="Gateway 9"/><Nivel2 Id="1112" TX1="Gateway 10" TX2="Gateway 10"/><Nivel2 Id="10040" TX1="Restaurar valores fabrica" TX2="Restore factory values"/></Nivel1><Nivel1 Id="1120" TX1="Configuracion ETH1/ETH2" TX2="ETH1/ETH2 Configuration"/><Nivel1 Id="1122" TX1="Configur. ETH2 PRP/HSR/Sw" TX2="PRP/HSR/Sw ETH2 Configur."/><Nivel1 Id="10900" TX1="Configuracion DNP" TX2="DNP configuration"><Nivel2 Id="119" TX1="DNP Servidor 1" TX2="DNP Server 1"/><Nivel2 Id="10901" TX1="Update Keys 1" TX2="Manage Update Keys 1"/><Nivel2 Id="242" TX1="DNP Servidor 2" TX2="DNP Server 2"/><Nivel2 Id="10902" TX1="Update Keys 2" TX2="Manage Update Keys 2"/></Nivel1><Nivel1 Id="205" TX1="104 Servidor 1" TX2="104 Server 1"/><Nivel1 Id="243" TX1="104 Servidor 2" TX2="104 Server 2"/><Nivel1 Id="206" TX1="103 Esclavo" TX2="103 Slave"/><Nivel1 Id="207" TX1="Procome Esclavo" TX2="Procome Slave"/><Nivel1 Id="239" TX1="101 Esclavo" TX2="101 Slave"/><Nivel1 Id="121" TX1="Modbus Maestro" TX2="Modbus Master"/><Nivel1 Id="244" TX1="Modbus Servidor 1" TX2="Modbus Server 1"/><Nivel1 Id="245" TX1="Modbus Servidor 2" TX2="Modbus Server 2"/><Nivel1 Id="248" TX1="Comms serie PacFactory" TX2="PacFactory Serial Comms"/><Nivel1 Id="279" TX1="Configuracion SNMP" TX2="SNMP Configuration"/></Nivel0><Nivel0 Id="10700" TX1="Sincronizacion" TX2="Clock synchro"/><Nivel0 Id="103" TX1="Configuracion SNTP" TX2="SNTP Configuration"/><Nivel0 Id="104" TX1="Ajustes Sincronizacion" TX2="Synchronization Settings"/><Nivel0 Id="10500" TX1="Supervision" TX2="Supervision"><Nivel1 Id="101" TX1="Superv.Aliment. Externa" TX2="Vaux Supervision"/><Nivel1 Id="102" TX1="Supervision Temperatura" TX2="Inner Temperature Superv."/></Nivel0><Nivel0 Id="10600" TX1="Registros" TX2="Registers"><Nivel1 Id="91" TX1="Historico Medidas" TX2="Measure Historics"/><Nivel1 Id="83" TX1="Medidas" TX2="Measures"/><Nivel1 Id="85" TX1="Medidas Estadisticas" TX2="Statistical Measurements"/><Nivel1 Id="246" TX1="Medidas Instantaneas 1" TX2="Instantaneous Measurements 1"/><Nivel1 Id="249" TX1="Secuencias 1" TX2="Sequences 1"/><Nivel1 Id="116" TX1="Configuracion Oscilografia" TX2="Oscillography configuration"/><Nivel1 Id="118" TX1="Mascaras Sucesos" TX2="Events Masks"/></Nivel0><Nivel0 Id="10200" TX1="Password" TX2="Password"><Nivel1 Id="10201" TX1="Menu Ajustes" TX2="Settings Menu"/><Nivel1 Id="10202" TX1="Password FTP" TX2="FTP Password"/><Nivel1 Id="10203" TX1="Password sFTP" TX2="sFTP Password"/><Nivel1 Id="10204" TX1="Password FTP pacFactory" TX2="FTP pacFactory Password"/><Nivel1 Id="10205" TX1="Password sFTP pacFactory" TX2="sFTP pacFactory Password"/><Nivel1 Id="1300" TX1="Configuracion USB" TX2="USB Configuration"/><Nivel1 Id="1301" TX1="Mandos" TX2="Command"/></Nivel0><Nivel0 Id="10300" TX1="Inicializacion datos" TX2="Reset data"><Nivel1 Id="10320" TX1="Datos" TX2="Data"><Nivel2 Id="10321" TX1="Borrado de colas general" TX2="General Queues Reset"/><Nivel2 Id="10322" TX1="Reset contadores energia" TX2="Energy count reset"/><Nivel2 Id="10323" TX1="Reset maximetros" TX2="Maximeter Reset"/><Nivel2 Id="10324" TX1="Reset minimetros" TX2="Minimeter Reset"/><Nivel2 Id="10325" TX1="Reset Datos Estadisticos" TX2="Statistical Data Reset"/></Nivel1><Nivel1 Id="10330" TX1="Reconocer" TX2="Aknowledge"><Nivel2 Id="10331" TX1="Reconocer Falta" TX2="Fault Ack"/><Nivel2 Id="10332" TX1="Apagado de leds" TX2="Led Reset"/><Nivel2 Id="10333" TX1="Apagado de reles" TX2="Relay Reset"/></Nivel1><Nivel1 Id="10340" TX1="Interruptor" TX2="Breaker"><Nivel2 Id="10341" TX1="Reset general ki2" TX2="ki2 general Reset"/><Nivel2 Id="10342" TX1="Reset contador enganches" TX2="Reclose counter Reset"/><Nivel2 Id="10343" TX1="Reset contador aperturas" TX2="Open counter Reset"/><Nivel2 Id="10344" TX1="Reset contador apert. por disp." TX2="Open Trip counter Reset"/><Nivel2 Id="10345" TX1="Reset contador cierres" TX2="Close counter Reset"/><Nivel2 Id="10346" TX1="Reset I max. Interrumpida" TX2="Max.I broken Reset"/><Nivel2 Id="10347" TX1="Reset Tiempos Interruptor" TX2="Switch Times Reset"/><Nivel2 Id="10348" TX1="Reset Dias Inactividad" TX2="Idle Days Reset"/><Nivel2 Id="10349" TX1="Reset Desgaste Interruptor" TX2="Break Wear Reset"/></Nivel1></Nivel0><Nivel0 Id="10400" TX1="Informacion Sistema " TX2="System Information"><Nivel1 Id="10401" TX1="Informacion Producto" TX2="Product Information"/><Nivel1 Id="10402" TX1="Versiones Equipo" TX2="Device Versions"/><Nivel1 Id="10403" TX1="Ultimas Actualizaciones" TX2="Last Updates"/><Nivel1 Id="10404" TX1="Ultimos CIDs cargados" TX2="Last CIDs loaded"/></Nivel0><Nivel0 Id="10800" TX1="Modulos RIO" TX2="RIO Modules"><Nivel1 Id="170" TX1="Suscripcion modulo RIO 1" TX2="RIO 1 Module Subscription"/><Nivel1 Id="171" TX1="Suscripcion modulo RIO 2" TX2="RIO 2 Module Subscription"/><Nivel1 Id="172" TX1="Suscripcion modulo RIO 3" TX2="RIO 3 Module Subscription"/><Nivel1 Id="173" TX1="Suscripcion modulo RIO 4" TX2="RIO 4 Module Subscription"/><Nivel1 Id="174" TX1="Suscripcion modulo RIO 5" TX2="RIO 5 Module Subscription"/><Nivel1 Id="175" TX1="Suscripcion modulo RIO 6" TX2="RIO 6 Module Subscription"/><Nivel1 Id="176" TX1="Suscripcion modulo RIO 7" TX2="RIO 7 Module Subscription"/><Nivel1 Id="177" TX1="Suscripcion modulo RIO 8" TX2="RIO 8 Module Subscription"/></Nivel0><Nivel0 Id="11000" TX1="Senales proposito general" TX2="General purpose signals"><Nivel1 Id="277" TX1="Senales proposito general 1" TX2="General purpose signals 1"/><Nivel1 Id="278" TX1="Senales proposito general 2" TX2="General purpose signals 2"/></Nivel0></TecladoAjustes></TECLAJUSTES><ACRONIMOS_EF>
  <tdEfAcronimos1>
    <Val ord="1">OFF</Val>
    <Val ord="2">ON</Val>
    <Val ord="3">INTERM</Val>
    <Val ord="4">DESCON</Val>
    <Val ord="5">LOCAL</Val>
    <Val ord="6">TELEMAN</Val>
    <Val ord="7">ABIERTO</Val>
    <Val ord="8">CERRADO</Val>
    <Val ord="9">NORMAL</Val>
    <Val ord="10">ALARMA</Val>
    <Val ord="11">REPOSO</Val>
    <Val ord="12">ENCURSO</Val>
    <Val ord="13">EXITO</Val>
    <Val ord="14">DDEF</Val>
    <Val ord="15">DESCON</Val>
    <Val ord="16">ADELANTE</Val>
    <Val ord="17">ATRAS</Val>
    <Val ord="18">AMBOS</Val>
	<Val ord="19">BLOQUEADO</Val>
	<Val ord="20">TEST</Val>
	<Val ord="21">TESTBL</Val>
  </tdEfAcronimos1>
  <tdEfAcronimos2>
    <Val ord="1">OFF</Val>
    <Val ord="2">ON</Val>
    <Val ord="3">INTERM</Val>
    <Val ord="4">BAD</Val>
    <Val ord="5">LOCAL</Val>
    <Val ord="6">TELECON</Val>
    <Val ord="7">OPEN</Val>
    <Val ord="8">CLOSED</Val>
    <Val ord="9">NORMAL</Val>
    <Val ord="10">ALARM</Val>
    <Val ord="11">READY</Val>
    <Val ord="12">INPROGRESS</Val>
    <Val ord="13">SUCESSFULL</Val>
    <Val ord="14">UNSUCESSFULL</Val>
    <Val ord="15">UNKNOWN</Val>
    <Val ord="16">FORWARD</Val>
    <Val ord="17">BACKWARD</Val>
    <Val ord="18">BOTH</Val>
	<Val ord="19">BLOCKED</Val>
	<Val ord="20">TEST</Val>
	<Val ord="21">TESTBL</Val>
  </tdEfAcronimos2>
</ACRONIMOS_EF><DISPLAY_EF><Configuracion_display tipofrontal="4"><Teclas_funcionales><tecla id="0" nodo="0" num_senal_orden="372" num_senal_display="8252" num_bits="4" refSignal="PROT.XCBR1.Pos.ST.stVal" refOrder="PROT.XCBR1.Pos.CO.Oper.ctlVal" nodo_orden="0" orden_invertida="0"/><tecla id="1" nodo="0" num_senal_orden="316" num_senal_display="24750" num_bits="1" refSignal="GEN.LLN0.RemCtlBlk.ST.stVal" refOrder="GEN.LLN0.RemCtlBlk.CO.Oper.ctlVal" nodo_orden="0" orden_invertida="0"/><tecla id="2" nodo="0" num_senal_orden="298" num_senal_display="16390" num_bits="1" refSignal="PROT.RREC1.RecBlk.ST.general" refOrder="PROT.RREC1.BlkRec.CO.Oper.ctlVal" nodo_orden="0" orden_invertida="0"/><tecla id="3" nodo="0" num_senal_orden="10" num_senal_display="24607" num_bits="1" refSignal="GEN.LPHD1.SigClr.ST.stVal" refOrder="GEN.LLN0.LEDRs.CO.Oper.ctlVal" nodo_orden="0" orden_invertida="0"/><tecla id="4" nodo="-1" num_senal_orden="-1" num_senal_display="-1" num_bits="1" refSignal="" refOrder="" nodo_orden="-1" orden_invertida="0"/><tecla id="5" nodo="-1" num_senal_orden="-1" num_senal_display="-1" num_bits="1" refSignal="" refOrder="" nodo_orden="-1" orden_invertida="0"/><tecla id="6" nodo="-1" num_senal_orden="-1" num_senal_display="-1" num_bits="1" refSignal="" refOrder="" nodo_orden="-1" orden_invertida="0"/><tecla id="7" nodo="-1" num_senal_orden="-1" num_senal_display="-1" num_bits="1" refSignal="" refOrder="" nodo_orden="-1" orden_invertida="0"/><tecla id="8" nodo="-1" num_senal_orden="-1" num_senal_display="-1" num_bits="1" refSignal="" refOrder="" nodo_orden="-1" orden_invertida="0"/><tecla id="9" nodo="-1" num_senal_orden="-1" num_senal_display="-1" num_bits="1" refSignal="" refOrder="" nodo_orden="-1" orden_invertida="0"/><tecla id="10" nodo="-1" num_senal_orden="-1" num_senal_display="-1" num_bits="1" refSignal="" refOrder="" nodo_orden="-1" orden_invertida="0"/><tecla id="11" nodo="-1" num_senal_orden="-1" num_senal_display="-1" num_bits="1" refSignal="" refOrder="" nodo_orden="-1" orden_invertida="0"/></Teclas_funcionales><Orden_Pantallas><Id_orden tipo_pantalla="12" texto="ESTADO EQUIPO" orden="0" texto1="DEVICE STATUS"/><Id_orden tipo_pantalla="1" texto="PANTALLA DE E/S" orden="1" texto1="I/O SCREEN"/><Id_orden tipo_pantalla="6" texto="MEDIDAS" orden="2" texto1="MEASUREMENTS"/><Id_orden tipo_pantalla="7" texto="DATOS ESTADISTICOS" orden="3" texto1="STATISTICAL DATA"/> <Id_orden tipo_pantalla="2" texto="EVENTOS" orden="4" texto1="CONTROL EVENTS"/><Id_orden tipo_pantalla="3" texto="SUCESOS" orden="5" texto1="PROTECTION EVENTS"/><Id_orden tipo_pantalla="8" texto="FALTAS" orden="6" texto1="FAULTS"/></Orden_Pantallas><Pantallas_Menu><Pantalla Titulo="OTRAS PANTALLAS"/></Pantallas_Menu></Configuracion_display></DISPLAY_EF><WEB_CONF><Cfg_web/></WEB_CONF><DEVICE_MODEL><Model><PT1ADBCCFFFAXXAPXXXX/></Model></DEVICE_MODEL><CONFIG_PRIM><ajt><group id="11,1" value="3,0"/><group id="19,1" value="3,1"/><group id="23,1" value="3,0"/><group id="31,1" value="3,1"/><group id="35,0" value="3,0"/><group id="35,2" value="3,1"/><group id="51,2" value="3,0"/><group id="55,2" value="3,1"/><group id="136,2" value="3,0"/><group id="137,2" value="3,0"/><group id="140,2" value="3,0"/><group id="141,2" value="3,0"/><group id="142,2" value="3,1"/><group id="143,2" value="3,1"/><group id="144,2" value="3,0"/><group id="145,2" value="3,0"/><group id="148,2" value="3,0"/><group id="149,2" value="3,0"/><group id="150,2" value="3,1"/><group id="151,2" value="3,1"/><group id="153,2" value="153,16;3,0;3,1"/><group id="153,3" value="153,16;3,0;3,1"/><group id="154,1" value="3,0"/><group id="154,2" value="3,1"/><group id="168,2" value="3,0"/><group id="182,1" value="3,0"/><group id="188,3" value="3,0"/><group id="203,5" value="3,0"/><group id="221,14" value="3,0"/><group id="221,15" value="3,1"/><group id="222,2" value="3,0"/><group id="223,2" value="3,0"/><group id="226,2" value="3,0"/><group id="227,2" value="3,0"/><group id="228,2" value="3,1"/><group id="229,2" value="3,1"/><group id="230,2" value="3,0"/><group id="231,2" value="3,0"/><group id="234,2" value="3,0"/><group id="235,2" value="3,0"/><group id="236,2" value="3,1"/><group id="237,2" value="3,1"/><group id="269,2" value="269,12;3,0;3,1"/><group id="269,3" value="269,12;3,0;3,1"/><group id="280,2" value="3,0"/><group id="281,2" value="3,0"/><group id="282,2" value="3,0"/><group id="283,2" value="3,0"/><group id="304,2" value="3,0"/><group id="305,2" value="3,0"/><group id="288,2" value="3,1"/><group id="289,2" value="3,1"/><group id="290,2" value="3,1"/><group id="291,2" value="3,1"/><group id="308,2" value="3,1"/><group id="309,2" value="3,1"/><group id="292,2" value="3,0"/><group id="293,2" value="3,0"/><group id="294,2" value="3,0"/><group id="295,2" value="3,0"/><group id="300,2" value="3,1"/><group id="301,2" value="3,1"/><group id="302,2" value="3,1"/><group id="303,2" value="3,1"/><group id="7,1" value="7,0"/><group id="8,1" value="8,0"/><group id="155,2" value="7,0"/><group id="158,2" value="7,0"/><group id="159,2" value="7,0"/><group id="161,1" value="7,0"/><group id="162,2" value="7,0"/><group id="163,2" value="7,0"/><group id="165,1" value="7,0"/><group id="167,0" value="7,0"/><group id="178,4" value="7,0"/><group id="178,5" value="7,0"/><group id="178,9" value="7,0"/><group id="188,2" value="7,0"/><group id="196,2" value="8,0"/><group id="197,2" value="8,0"/><group id="198,2" value="8,0"/><group id="199,2" value="8,0"/><group id="238,0" value="7,0"/><group id="238,4" value="7,0"/><group id="262,2" value="7,0"/><group id="263,2" value="7,0"/><group id="264,2" value="7,0"/><group id="266,1" value="7,0"/><group id="267,2" value="8,0"/><group id="268,2" value="8,0"/><group id="179,8" value="7,0;3,0"/><group id="180,8" value="7,0;3,0"/><group id="39,2" value="7,0"/><group id="204,5" value="3,1"/><group id="310,4" value="3,0"/><group id="310,14" value="3,0"/><group id="310,2" value="7,0"/><group id="310,12" value="7,0"/><group id="132,27" value="3,0"/><group id="133,27" value="3,0"/><group id="134,27" value="3,0"/><group id="135,27" value="3,0"/><group id="178,14" value="7,3"/><group id="178,15" value="7,3"/><group id="238,1" value="7,3"/><group id="238,5" value="7,3"/><group id="15,1" value="3,0"/><group id="27,1" value="3,0"/><group id="35,1" value="3,0"/><group id="138,2" value="3,0"/><group id="139,2" value="3,0"/><group id="146,2" value="3,0"/><group id="147,2" value="3,0"/><group id="183,1" value="3,0"/><group id="224,2" value="3,0"/><group id="225,2" value="3,0"/><group id="232,2" value="3,0"/><group id="233,2" value="3,0"/><group id="284,2" value="3,0"/><group id="285,2" value="3,0"/><group id="286,2" value="3,0"/><group id="287,2" value="3,0"/><group id="306,2" value="3,0"/><group id="307,2" value="3,0"/><group id="296,2" value="3,0"/><group id="297,2" value="3,0"/><group id="298,2" value="3,0"/><group id="299,2" value="3,0"/><group id="160,1" value="166,4;7,0;7,3"/><group id="164,1" value="166,4;7,0;7,3"/><group id="179,3" value="166,4;7,0;7,3"/><group id="180,3" value="166,4;7,0;7,3"/><group id="265,1" value="166,4;7,0;7,3"/><group id="269,4" value="166,4;7,0;7,3"/><group id="269,5" value="166,4;7,0;7,3"/><group id="153,4" value="166,4;7,0;7,3"/><group id="153,5" value="166,4;7,0;7,3"/>
	</ajt></CONFIG_PRIM><LOGPROT_DA verLogs="10">
    <logsProt Compressed="deflate">7b0HYBxJliUmL23Ke39K9UrX4HShCIBgEyTYkEAQ7MGIzeaS7B1pRyMpqyqBymVWZV1mFkDM7Z28995777333nvvvfe6O51OJ/ff/z9cZmQBbPbOStrJniGAqsgfP358Hz8iHpfVRbrMFvlnH/3+n5+++P1Xn39+9uXu73+2nO3+/q/ffJSuqvWb6xV9++yrFydvzr588fs/ef7lye/1Udpkl/nss4/Olhd5m2eLdGtvZ/f+9s7+9u6DdHf30e7DR/v373yU5s9eX+Z189lH++P74/sfpdNqsSpKvPn75M1HR4+LZZvX59k0T+8ePZ5Us+u0zJYX6+wCXT55Si2qdfuTWV1kkzJP83erOm+aolp+9tHvNiZ8x4LvGPiOX78ZN9S2/Ch9R/0dUG/Xn320t49e6YPdg4cfpcv14suaOt/9KC2raVae0e871MllVv/+xVIJcQPkHYa7i9em1XKZT1vCJ63z8+cG4r2P8Cdh/YLhffnVG2q7qpqCWwK5TxW5ewTsbue7B5+ON337QL67f7//nRmyfnfXoUd/yBDpF4+goP8AcV+++vLN+OWbVye74y9X9zsk2L2nPe1a4j7wKLqrFKWeLEk3wzuQUe3KgO86rG6N4U4H4v6nguGDT2MY7t2IYRfeBgwnBPZt2pKY6Hy/4lfu6STvPtxxjLfHv54uW/7V4nOvy4NnL3Y9ZtvfwGy7IbNtoHTILff29oRCe31Ourd/z/Dg5m8jHGqGbb6Lc2FnsHveYA82DHZv82C9Sesgde+eIHXwaWQ4B2Y40W8fmm8fbBisfjc8WMdpUAfMUjt2cvlVZiP8JC3Y04VfPvkOlCeR4EnW5J/u+5q0ma/K3/Pp6evf682XL7fP3nz58NmXr6CP9/a2dw62dx+mu/uPdkgl7/j6+NPxwZg6pj+eVxeNMPYX1Swvf5K//sXHJ3sPnzx7+mT7+OHu3vb+/pMn2w9PHtzfPiV23t3bO3344Om9X0Jm4Hg2g4HQt07vP3m6f+/kwfbJk53T7f2TT59sH+w/ebh9cu9079mnT/fuPdt5om99Ofnp93vpLJ/JrL98s5t/dHS+85NfvLo4fXL8E8fec3r8ex0fP/E/OT4++cK0efJGfzm5OH56cfz8+NlPXC0/+erpF2d3L746OTm//xNnF28/mR6fvnhaHj85ebV/cfoT1ZMvjk+/eF6+dN8/Of29nv708ZOnJ/ffHF/Q+ydn33m5fP4E359e4f2zF8/L46dP39z/iS+u3q5Pj7/4vY6fHr85uTi9Or66+vKr/O713flXIZK9p3l+cnVx/OTbP7HzxadnJ/M3k3s/ef377P3kdf76ydPJ3qvyJxY/uf599i4u3nxe7vzU6+PrL56e/uD5Tx/vPn9ztvN7vT7eef7T0/UXV0+efAlgnz8rf5/vfmdF9FnjzydfvbicLl+V+ckuvv/85GL25OT49DvHF9XTp8enr588mT75/Pj0p45fVSefX32RH78+e/KKaPt8+eL+5Pd+Nf99Lo7X03uvrmefPyuOT+7/IPv2ix2CJ58vfrJ5Dtjf/onj54tX89nn9N7iOz+YXh2vf+Inv/Pi+eIn9/W965/67pX9LPvuq3367Kcne7vtT333/g79vp7ce1U+fzv78idf7/6A3vnpzMJ4tjP79ndWv8/yJ3d+6vf+YiMdNz5PDvhf/ufCfrqDf6bdpu7XCf45+Ynw+0+Pv2K+okcQ+gn7zxn++Q7/eop/ntqXfq+fsL96j+vqpMG/Z/z7lf3wbae9PD9hf5OW/PeZ/XDlt7XPqf3tJb9Ff3/75MR+KPid8e/8a+elp4zfd+zf8vwEaCmNGOjn+EcGBfo8+b2k1bFPieMa/zx1oOXhv/nVrwx+/vNix/3uHke/z3kqqJcnlnr05wz/fvkT4Uve+F7xv94beJ5dgDZdXvPw+Qn8cxZ+/fzqKaND3z3l7xnfU/vPMU+lRwX+8wADeBB+6OMXfzrfPzl++u5uZwzMmp12x9x/RIauCEWfbOb5ieNz/Pi9gw+783aM95/1P/wCcnbu/jbP79P/6KrHV8d43zGnfQj/6vjMyq8gfXoBEhyYD/Ur/ucnww+FItPOUHlE3+mIGr9/ci/8UN7f/Qn5wzxCkSc/8ZNPn5W/9+7Db7/66v759HT27ddfHbz7vXfK9U89fXb+1e5PrH+fq+O3v89PHL/9qRvbvjr/qeVPro+fPfz2m9OHJz/x1bvzNzs/9flXOz/51e+9++rJT7x99+z3vlIYO7Nnb8qHV692Zt9584Nn56+/e//tFz/58M1PPnv4g9mzn5pPTF83tXv28PeeLsqd2efo98lXX3z3J8+/evadl/T9T/zks+88pbYvp0+/uvq9d1989Xvfe7Hzk4tnzYZ278J2D89/n+/+5Pz3WZTns+/ev5dR37/33our6bOHV9OfVv568vZLo5k/v6C5/JyJnIG2GX9fkaw+YSX0+fzMkP4XHVteOH5D///MOFU/efzq9//iy6enz9knU38M7sSGiI+czS/X7WpNHntbr3P21TovD8c29PLZ8j3e9aOOyLt3vQHcpcj9aDh83/ug8H1v99HOwx9q+L4Xxluf3lfH+tOdDw3fO5BvDt87EVU/fL+/K0BiEcH9Aw2r3vM7O+CNkUQYvA8EnvsGPURgNwSeJlT/GoHnDbHY7ovhyHNX53Y/ElDZYCz67cNBAtpR3xiKfY24s5PR6cWdG8YqeYh7u7HRmEzPTd8Oj9Z89w0EnrdMtPjzytD2dL7u76ukPvz0vTItPYAPhWQfkgzqgryn1NqJ4miyLxuyQe+B489eAL/7owD+jf7yowD+RwE8nm8wgH/wowDePF/9KIDX50MCeMeP8vxE5+/u0/n+RwH8z1oAvx9+qAF87P2NQfl33iOA/86HB/DlLQN4v90tA/g3Mdi7T16/IZy/evbq9U8Q7Df3jne/oHFhHGQ7vvv7fPfqmMY6/6nvPiuyn3y4O1nOVpPFq/Pf596Tq9/73pNr5shnTNSfIlstHPKkeomoHr9+Psc/POnZ6U+oUn5SvTb0/70uztxcEJj/vwTxG5H2g9X3R9r3Um/uGS8PuLiRl98j93Dvw3IPex1P92c993Cvk3vQ2IoXbj8s99CB/E3kHu4rkINYfmFXQ8bN3+7t9L81gzbffUj+waCIAPPnLv/wejgof6gIftpf793fM4vbN3wbobAduH73Q01BbBruvkwt8i4DKG/+7oeeY/AHw+AONN6+/6mI5B4i+fdJMnQhMoAPzDL0sFS+2tvdjWF5izTD+2D5s5dn2PtRnuGN/vKjPMOP8gx4fpRnsL/9KM9gf/t/RZ6hEyH/KM/Az/8r8gz3ww/l/b2fkD/MIxTZlDt48R55hhcfnmfYvWWewW93yzzDVzth/uCrZz/x7qd+8uFPfPX2IeH25Kuv3n5B43h49eLNszednMT5770ntun3vveT69kejfXZw5+efvvJ+fTbZ1c/yjPc+O7/V/IMG9H24+n3Rzvwrm/uepNvHnn7PRIk+x+WINmn//1QEyT7nQSJHxh+WIKkA/mbSJA82NMgrB++f7prUyCbv70n8VbwrRm0fvchCRJFcffBpz+XCZKvhjMG9zTcfnjQzwrsfGpSIPFvB+lrhm2++6GmR24e7N5+bDj3DUts/vb+huHqdz/E9Ik/WAZ3b1cTUwcmMXH//dInXYgM4APTJ0NY7t2LYnmL9Mn7YPmzlz4JdPOP0ic/Sp/8KH3yo/SJ/e1H6RP724/SJ3h+lD75WU6fvHqP9MkrTk98SPrkxbPbpU+CdrdMn/zkV7dOn/zk7dInP0qf3PLdH6VPfpbTJxsR99ME7494EBbc3PWmoCLy9nvkfe5/WN7n00f3H/5Q8z73O3mfA7O+/cF5nw7km/M+92/M+3xqkLsfyew8vPm7PQkSg+/MgPW7D8n5KHq7D+5Hcz73POrd/9nK+TxbFMvBNMinGn1rsBykMnb3bd5s87d9+pqBm+9+iFmfZ4vs3fBw7wlan8YGtGMGtPnb+xuGq9/darj3fCHY2zDe/Y3jfXr+tB0er2Sj7sWmaPeejij+7b6M6OGG0ep3P7QcV8jJDM6gArCSPfI10o05rj5EBvBBOa6QAQMs71ssfcm/McfVh8gAPgjLkG0ES2UH5M9Y0T984GG5fxOWEYgA8MPOxO3t/XzNxF0MZuI+d5m43+eGTNybWCbuK8nEnVImzsvU0fvfLo9Pnr7G3xf5aXP6nbslZeLe3KdM3A76+87z+fFTQuLq9Arwv/jiafnty4PL/e+GmMefkyvK0tFQZ09/4gfVxe/17MXl7Pf+zk//1O/9nftnpy8uf+rznzyhTNZPZydPvsh+71fl2dOzqy/efLH+4ulX7Rc//ROrs6c/sX5xvf+D49PTfUD7fb77k/PfZ0HBzWv+89lP7D2kDNtP7j//Ct//Pr8XzcnZ8U+8PTm5+OKL41dnp8+uTn+f41dvn3x+cTY5frf/5Ozi2SnRlzJzZWsyc5Ql2/l9vnuGzF01dRk7zrwBNqVC1j/1+bMdikDXv8/yxQ/ouydfvd1Z/9TvPdf3vlNO3Gern/o2TdbixeXku7vlZIkM3/3L2edfrV/t3P/J57/3C3rnRW1g/D6/96sdih6LGY29G12/z/Ntl/n5XD451nTKSTRdxM+TaGbqCpkpyXUw0Cf2H85MHZf860/gH5cRWdvf/Md19XsxKH7fZXKeu3Si9zh5kJZe13hO9s1vwfMT9re75u/p2Zn9UPBjIJ68/YT97UvGr5PJ+JxpyY0Eld8H//CgOMNyWuFfhucoIS2/+An5yz78N1598sb97Z6Dzt/yOPr9Powf9fJt7+uX/H030+LG94S/72TOjn8R06bLaz9hf+vQW54d9P2Mv3uBv5m1jt0/kul1VODnhLNbP9EZa0ff9Z7u96fHL7991/2pz1UMzhe9jOQxj/8nArLp80Qy2yIE9vmJXjt6/6veh9TP55oZDx4vQ26epz2+wnPVTYPi+QKqvrB/nv0E/n3NJIhl3p518BJJ/UH4oYxo8RPyh3n4/eexzN3Tnwo/lPc/+Qn5wzzCmZuycT/5Hpm7n/zwzN1P3jJz57e7Tebu9Kfa3+f3nt8qc/dqsbualBE8dp+8fkPvf/Xs1eufIDze3Hty+lNvX+383rsvvvq9773Y+cnFs4bGfS62rTyffff+vYxw/b33XlxNnz28mv60ydy9/dJkbj+/IN77Nk9KhrnI+fuKsvLClJ/Pz0yiPTs1vHNSucTwE7z72Wc/yvjdiPQHJaDe7+UfZfx+1jN+GxH3M1vvi3gnBr25602x4Xu+3YnZIm+/R6Lz01slOm8Vxu082t+PhHE/e0nPT8PI9b7mACkKNLHwztdMenYgK9wN6Z7dWyc9kfTo5GbuP9AM1/t+Z5Ke+t03kfTET6YdYEayn3seGXd/trKfoP5FvszrXnJs/94wGffvHXy97zpTc6tE4IflPX/vkyevMNAvV8tbjFXzbsF3+59+ve/MWE0u74eVBvSHycmwfQEWCuvtk4BdePz610quDcwFI7krQPfuKZK8vHBzDnATyL1hPElTLvJlGyD5ubybvqmLlQxUcXKE4zQq82+Q+QP4GMQvV/kyPaEvsuWMIT7oDHL3Xgygpo1/djKAO4/uH/x8zQB+MZgBfOYygF+dbM4Aehk+lwF8IxnAM8oAPn+C70+v8P7Zi+fl8dOnb+7/xBdXb9enx1/8XhS1vjm5oMjh6urLr/K713fnkRg4eCjLd3Vx/OTbP7HzxadnJ/M3k3s/ef377P3kdf76ydPJ3qvyJxY/uf599i4u3nxe7vzU6+PrL56e/uD5Tx/vPn9ztvN7vT7eef7T0/UXV0+efAlgnz8rf5/vfmdF9OHEzZOvXlxOl6/K/GQX339+cjF7cnJ8+p3ji+rp0+PT10+eTJ98fnz6U8evqpPPr77Ij1+fPXlFtKWM3v3J7/1q/vtcIONnM3s/yL79YofgyeeLn2yeA/a3kal7NZ99Tu8tvvMDypCsf+Inv/Pi+YIygF5G0HyWfffVPn3205O93ZYymDv0+3py71X5/O3sy598vfsDeuenMwvj2Q5lGVe/z/Ind37q9+5kSd7nkeBO4nyXadjBP9NuU/crB4+SoXHPA2Q1ThiIIPQT9p8z/PMd/rWTQfq9fsL+6j2uqxNOppzx7zZjcRJJfxz7mRZpyX+f2Q9Xflv7uIyYZETo72+fuKhW8Dvj3/nXzktPoxnPr0BLaSTBNf5xabAnvxf/+hPHQS6txj9PHWh5+G9+9SuDn/+82HG/u8fR73Oeiqcmypfn6Qz/fvkT4Uve+F7xv50M0bML0KbLax4+P4F/zsKvn189ZXR+wmT4GN9T+49ksjoZxacHGMCD4Yxi/Ol8/+T46bu7vezdFwMZuYgMXRGKPtnM8xPH5/jxewcfduftGO8/c3+Y5wvI2bn72zy/T/+jqx5fHXNGr/8h4V8dn1n5FaRPL0CCTkZRJP0nww+FIt0MLo/oO7GM3smn4Yfy/l7nQ6HIpizdT71HRu+nPjyjF8uk3dRuOKP3+/zEzndeS0bv4ZVm6Zakt8spZ98Gsn/Puu02Z+mOn/Gk/BTZauGQJ9VLpO3w6+dz/MOTnp3+hMnoVa8N/X+vizM3FwTmfTNzfoD6vrmLwCW9Ze5hyKO9TfLh/wE=</logsProt>
    <log/>
    <types/>
    <libs>
      <lib name="LogicasProts.so" cod="Base64" gen="shpl@DESKTOP-ITO9FOR (2022-08-19 14:01:08)" eFSvers="6.8.0" cs="585121381">f0VMRgEBAQAAAAAAAAAAAAMAKAABAAAAnBIAADQAAAB0JQAAAgIABTQAIAAFACgAEwAQAAEAAHCMIQAAjCEAAIwhAAA4AAAAOAAAAAQAAAAEAAAAAQAAAAAAAAAAAAAAAAAAAMQhAADEIQAABQAAAACAAAABAAAAxCEAAMShAADEoQAAtAIAAPgCAAAGAAAAAIAAAAIAAADEIQAAxKEAAMShAACYAAAAmAAAAAYAAAAEAAAAUeV0ZAAAAAAAAAAAAAAAAAAAAAAAAAAABgAAABAAAABDAAAATAAAAAAAAAAAAAAAKgAAAAAAAAAAAAAAAAAAAC4AAABCAAAAAAAAABEAAABEAAAASwAAADAAAAAAAAAAAAAAADUAAAAAAAAAKwAAAD4AAABGAAAAQQAAAAAAAAAAAAAASgAAAEkAAAAAAAAAAAAAAAAAAABIAAAAQAAAAAAAAAAiAAAAPQAAAAAAAAAUAAAAIAAAAAAAAAAtAAAAFwAAAAAAAAA7AAAAAAAAAAwAAAATAAAAAAAAADIAAAAjAAAALwAAAB8AAAA6AAAALAAAADwAAAA2AAAAAAAAACUAAAA4AAAAQwAAACkAAAAOAAAAAAAAABkAAAAhAAAAAAAAAAYAAAA5AAAAAAAAAB4AAAAAAAAAAAAAAAAAAAAAAAAAAwAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAcAAAAAAAAACgAAAA0AAAAAAAAAAAAAAAAAAAAAAAAADwAAAAAAAAAAAAAAGAAAAAAAAAAQAAAAGwAAAAkAAAAAAAAAAAAAAAAAAAAIAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAmAAAAFQAAAAAAAAAoAAAAHQAAAAAAAAAAAAAABQAAAAAAAAAnAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAANAAAAAAAAAAAAAAAMQAAABIAAAAEAAAAAAAAAAAAAAAkAAAAHAAAAAAAAAAAAAAANwAAAD8AAAAWAAAARQAAABoAAAAAAAAARwAAAAsAAAAzAAAAAAAAAAAAAAAAAAAAAAAAAAAAAACcEgAAAAAAAAMABwAAAAAABKMAAAAAAAADAAwAaQUAAAAAAAAAAAAAEAAAAIsDAACApAAAAQAAABEADQBjAQAAgaQAAAEAAAARAA0AOAAAADwaAAC0AAAAEgAHABcBAACCpAAAAQAAABEADQAOAAAAAAAAAAAAAAAQAAAAPQEAAIOkAAABAAAAEQANAKAFAAC8pAAAAAAAABAADQBgBQAA3BkAACAAAAASAAcAbQMAAISkAAABAAAAEQANAIgEAACoFwAAcAAAABIABwDGAQAAhaQAAAEAAAARAA0ApQQAABgYAABwAAAAEgAHANsDAAAkGwAABAAAABEACADhAgAAhqQAAAEAAAARAA0ApQAAAIekAAABAAAAEQANACcEAAAEowAAdAEAABEADACRBQAAeKQAAAAAAAAQAA0AoQIAAIikAAABAAAAEQANAEICAACJpAAAAQAAABEADQAfBQAApKQAAAQAAAARAA0AQwQAADQbAAAEAAAAEQAIADEDAACKpAAAAQAAABEADQCpAwAAi6QAAAEAAAARAA0AywAAAIykAAABAAAAEQANAEEFAACopAAABAAAABEADQBhAgAAjaQAAAEAAAARAA0AXwAAAHykAAABAAAAEQANAGsEAAA4FwAAcAAAABIABwDCBAAAiBgAAIQAAAASAAcACwUAAIwZAAAQAAAAEgAHABkEAAAwGwAABAAAABEACAB3BQAA/BkAAEAAAAASAAcA/AQAAHwZAAAQAAAAEgAHAJ8FAAC8pAAAAAAAABAADQABAAAAnBIAAAQAAAASAAcAxwMAAPAaAAAGAAAAEQAIAPEAAACOpAAAAQAAABEADQAGAgAAj6QAAAEAAAARAA0AVQUAAKykAAAEAAAAEQANAGwAAAAAAAAAAAAAABAAAACBAgAAkKQAAAEAAAARAA0AJQUAAKwZAAAQAAAAEgAHAE0FAADMGQAAEAAAABIABwDBAgAAkaQAAAEAAAARAA0ATwMAAJKkAAABAAAAEQANAIUFAAB4pAAAAAAAABAADQAuBQAAsKQAAAQAAAARAA0A0QMAAPgaAAArAAAAEQAIADEAAAAAAAAAAAAAABAAAACrBQAAvKQAAAAAAAAQAA0AAQMAAJSkAAAGAAAAEQANADoFAAC8GQAAEAAAABIABwAKBAAALBsAAAQAAAARAAgAJQAAAKASAADwAwAAEgAHAKcBAACapAAAAQAAABEADQAEBQAAtKQAAAQAAAARAA0A3wQAAAwZAABwAAAAEgAHAE4EAADIFgAAcAAAABIABwB4AAAAAAAAAAAAAAAQAAAAfgUAAHikAAAAAAAAEAAMALMFAAC8pAAAAAAAABAADQATAwAAm6QAAAEAAAARAA0A6gMAACgbAAAEAAAAEQAIAIkBAACcpAAAAQAAABEADQBJAAAAkBYAADgAAAASAAcANwQAAKCkAAAAAAAAEQANABgFAACcGQAAEAAAABIABwDmAQAAoKQAAAEAAAARAA0A+QMAAHykAAAAAAAAEQANABEFAAC4pAAABAAAABEADQCEAAAAoaQAAAEAAAARAA0AJAIAAKKkAAABAAAAEQANAABfX0xvZ2ljYXNJbmkAX19hZWFiaV91bndpbmRfY3BwX3ByMABMb2dpY2FzUHBhbABzeXNsb2cAX19GdW5MaWJfQWN0VGltZQBQVDFlX1Byb2dMb2dQcm90c19mdW4AX19GYXRhbEVycm9yAE5VTV9CWVRFU19CAE5VTV9CWVRFU19DAFBUMWVfUFJPVF9YQ0JSMV9PcE9wbl9TVF9nZW5lcmFsAFBUMWVfR0VOX3BHR0lPMV9JbmQxX1NUX3N0VmFsX1dyaXR0ZW4AUFQxZV9HRU5fcEdHSU8xX0luZDJfU1Rfc3RWYWxfV3JpdHRlbgBQVDFlX0dFTl9wR0dJTzFfSW5kM19TVF9zdFZhbF9Xcml0dGVuAFBUMWVfR0VOX3BHR0lPMV9JbmQ0X1NUX3N0VmFsX1dyaXR0ZW4AUFQxZV9HRU5fcEdHSU8xX0luZDVfU1Rfc3RWYWxfV3JpdHRlbgBQVDFlX0dFTl9wR0dJTzFfSW5kNl9TVF9zdFZhbF9Xcml0dGVuAFBUMWVfUFJPVF9QVFJDMV9PcDUxX1NUX3N0VmFsAFBUMWVfUFJPVF9QVFJDMV9PcDUxTl9TVF9zdFZhbABQVDFlX1BST1RfUFRSQzFfT3A1MVNOX1NUX3N0VmFsAFBUMWVfUFJPVF9QVFJDMV9PcDUxVU5fU1Rfc3RWYWwAUFQxZV9QUk9UX1BUUkMxX09wX1NUX2dlbmVyYWwAUFQxZV9QUk9UX1BUUkMxX09wNTBfU1Rfc3RWYWwAUFQxZV9QUk9UX1BUUkMxX09wNTBOX1NUX3N0VmFsAFBUMWVfUFJPVF9QVFJDMV9PcDUwU05fU1Rfc3RWYWwAUFQxZV9QUk9UX1BUUkMxX09wNTBVTl9TVF9zdFZhbABQVDFlX1BST1RfUFRSQzFfT3BGbWluX1NUX3N0VmFsAFBUMWVfUFJPVF9QVFJDMV9PcEZtYXhfU1Rfc3RWYWwAUFQxZV9QUk9UX1BUUkMxX09wRGZEdF9TVF9zdFZhbABQVDFlX1Byb2dMb2dQcm90cwBQVDFlX0dFTl9wR0dJTzFfSW5kMV9TVF9zdFZhbABQVDFlX0dFTl9wR0dJTzFfSW5kMl9TVF9zdFZhbABQVDFlX0dFTl9wR0dJTzFfSW5kM19TVF9zdFZhbABQVDFlX0dFTl9wR0dJTzFfSW5kNF9TVF9zdFZhbABQVDFlX0dFTl9wR0dJTzFfSW5kNV9TVF9zdFZhbABQVDFlX0dFTl9wR0dJTzFfSW5kNl9TVF9zdFZhbABfX2Vmc1ZlcnMAX19MaWJWZXJzAF9fVGFtVmFyUmV0YWluAF9fTnVtVmFyUmV0YWluAF9fVGFibGFWYXJSZXRhaW4AX19UYWJNb25pdFZlcnMAX19OdW1WYXJNb25pdABfX1RhYmxhVmFyTW9uaXQAX19WYXJHbG9iYWwAX19pZFByb2dfXwBQVDFlX19HRU5fcEdHSU8xX0luZDFfU1RfZnVuAFBUMWVfX0dFTl9wR0dJTzFfSW5kMl9TVF9mdW4AUFQxZV9fR0VOX3BHR0lPMV9JbmQzX1NUX2Z1bgBQVDFlX19HRU5fcEdHSU8xX0luZDRfU1RfZnVuAFBUMWVfX0dFTl9wR0dJTzFfSW5kNV9TVF9mdW4AUFQxZV9fR0VOX3BHR0lPMV9JbmQ2X1NUX2Z1bgBUX0FDVG5zAF9fdF9ucwBUX0FDVABfX3RfbXMAVF9BQ1RzAF9fdF9zAFRfSU5DUm5zAF9faW5jcl90X25zAFRfSU5DUgBfX2luY3JfdF9tcwBUX0lOQ1JzAF9faW5jcl90X3MAVF9JTlNUbnMAY2xvY2tfZ2V0dGltZQBUX0lOU1QAX2VkYXRhAF9fYnNzX3N0YXJ0AF9fYnNzX3N0YXJ0X18AX19ic3NfZW5kX18AX19lbmRfXwBfZW5kAASjAAAXAAAACKMAABcAAAAQowAAFwAAABSjAAAXAAAAHKMAABcAAAAgowAAFwAAACijAAAXAAAALKMAABcAAAA0owAAFwAAADijAAAXAAAAQKMAABcAAABEowAAFwAAAEyjAAAXAAAAUKMAABcAAABYowAAFwAAAFyjAAAXAAAAZKMAABcAAABoowAAFwAAAHCjAAAXAAAAdKMAABcAAAB8owAAFwAAAICjAAAXAAAAiKMAABcAAACMowAAFwAAAJSjAAAXAAAAmKMAABcAAACgowAAFwAAAKSjAAAXAAAArKMAABcAAACwowAAFwAAALijAAAXAAAAvKMAABcAAADEowAAFwAAAMijAAAXAAAA0KMAABcAAADUowAAFwAAANyjAAAXAAAA4KMAABcAAADoowAAFwAAAOyjAAAXAAAA9KMAABcAAAD4owAAFwAAAACkAAAXAAAABKQAABcAAAAMpAAAFwAAABCkAAAXAAAAGKQAABcAAAAcpAAAFwAAACSkAAAXAAAAKKQAABcAAAAwpAAAFwAAADSkAAAXAAAAPKQAABcAAABApAAAFwAAAEikAAAXAAAATKQAABcAAABUpAAAFwAAAFikAAAXAAAAYKQAABcAAABkpAAAFwAAAGykAAAXAAAAcKQAABcAAACIGQAAAjsAANAaAAACOwAAmBkAAAJJAADgGgAAAkkAAKgZAAACFwAA3BoAAAIXAAC4GQAAAjIAAOgaAAACMgAAyBkAAAIcAADsGgAAAhwAANgZAAACKgAA5BoAAAIqAACQogAAFQQAACykAAACBAAAlKIAABUFAACYogAAFQcAAJyiAAAVCQAAoKIAABUMAAAIpAAAAgwAAKSiAAAVDgAA8KMAAAIOAACoogAAFREAAFCkAAACEQAArKIAABUSAACwogAAFRUAADikAAACFQAAtKIAABUWAADYowAAAhYAALiiAAAVGQAAwKMAAAIZAAC8ogAAFRoAAFykAAACGgAAwKIAABUbAADEogAAFR0AAPyjAAACHQAAyKIAABUeAADMogAAFSgAANCiAAAVKQAAaKQAAAIpAADUogAAFSsAANiiAAAVLAAAIKQAAAIsAADcogAAFS8AAESkAAACLwAA4KIAABUwAADkowAAAjAAAOSiAAAVNgAADKMAAAI2AAAYowAAAjYAACSjAAACNgAAMKMAAAI2AAA8owAAAjYAAEijAAACNgAAVKMAAAI2AABgowAAAjYAAGyjAAACNgAAeKMAAAI2AACEowAAAjYAAJCjAAACNgAA6KIAABU6AADMowAAAjoAAOyiAAAVPgAA8KIAABVBAACcowAAAkEAAPSiAAAVQwAAqKMAAAJDAAD4ogAAFUcAABSkAAACRwAA/KIAABVKAAB0pAAAAkoAAACjAAAVSwAAtKMAAAJLAABoogAAFgMAAGyiAAAWBgAAcKIAABYNAAB0ogAAFg8AAHiiAAAWHwAAfKIAABYgAACAogAAFjQAAISiAAAWPAAAiKIAABY9AACMogAAFkQAAATgLeUE4J/lDuCP4AjwvuU8kAAAAMaP4gnKjOI88LzlAMaP4gnKjOI08LzlAMaP4gnKjOIs8LzlAMaP4gnKjOIk8LzlAMaP4gnKjOIc8LzlAMaP4gnKjOIU8LzlAMaP4gnKjOIM8LzlAMaP4gnKjOIE8LzlAMaP4gjKjOL8/7zlAMaP4gjKjOL0/7zlHv8v4ThALekAUKDhWEOf5QRAj+BUM5/lAzCP4AAw0+UAAFPjKQAAGkQzn+UDMJTnADDT5QAAU+M4gL0YNDOf5QMwlOewINPhgABS4wgAAIocM5/lAzCU5wEQoOMAEMPlgwCg4xATn+UBEI/ggiGg4db//+sEM5/lAzCU57Ag0+F7AFLjCAAAiuQyn+UDMJTnARCg4wAQw+WDAKDj4BKf5QEQj+CCIaDhyP//68Ayn+UDMJTnADDT5QAAU+M4gL0YASCg47wyn+UDMI/gACDD5a///+sMMJXlAABT4xcAAAqkIp/lAiCU5wYw0+WjM6DhADDC5ZQyn+UDIJTnADCg4wAwwuWIIp/lAiCU5wAwwuWAIp/lAiCU5wAwwuV4Ip/lAiCU5wAwwuVwIp/lAiCU5wAwwuVoIp/lAiCU5wAwwuUUIJXlAABS4zIAAAppMNLlUBKf5QEQlOdTAeDnAADB5UQSn+UBEJTn0wHg5wAAweU4Ep/lARCU51MC4OcAAMHlLBKf5QEQlOfTAuDnAADB5SASn+UBEJTnozOg4QAwweVrMNLlEBKf5QEQlOdTAeDnAADB5QQSn+UBEJTn0wHg5wAAweX4EZ/lARCU51MC4OcAAMHl7BGf5QEQlOfTMuDnADDB5Xsw0uXcIZ/lAiCU59MQ4OcAEMLl0CGf5QIglOdTEeDnABDC5cQhn+UCIJTn0zHg5wAwwuW4MZ/lAwCU53P//+sMMJXlAABT4ziAvQhYIZ/lAiCU5wAg0uUAAFLjBwAACpAhn+UCIJTnACDS5QAAUuOAINPlASCCEwEgwgOAIMPlKCGf5QIglOcAINLlAABS4wcAAApgIZ/lAiCU5wAg0uUAAFLjgCDT5QIgghMCIMIDgCDD5fggn+UCIJTnACDS5QAAUuMHAAAKMCGf5QIglOcAINLlAABS44Ag0+UEIIITBCDCA4Agw+XIIJ/lAiCU5wAg0uUAAFLjBwAACgAhn+UCIJTnACDS5QAAUuOAINPlCCCCEwggwgOAIMPlmCCf5QIglOcAINLlAABS4wcAAArQIJ/lAiCU5wAg0uUAAFLjgCDT5RAgghMQIMIDgCDD5Wggn+UCIJTnACDS5QAAUuM4gL0IoCCf5QIglOcAINLlAABS44Ag0+UgIIITICDCA4Agw+U4gL3oqI8AALyRAABsAAAAeAAAACwIAACQAAAARAgAAAyRAACgAAAAUAAAAGQAAABwAAAAPAAAAEAAAAA4AAAAmAAAAIwAAABIAAAAnAAAAHQAAACkAAAAWAAAAGgAAAB8AAAAVAAAAIAAAABMAAAAiAAAAJQAAABcAAAAhAAAAEQAAAA0AAAAYAAAABBALekAQKDh+f7/6wEAhOLr/v/rAgCE4uP+/+sDAITi5P7/6wQAhOLo/v/rBQCE4uz+/+sQgL3oVDCf5QMwj+BQIJ/lAiCT5wAQ0OUAEJHiARCgEwAQwuU8IJ/lAiCT5wEQoOMAEMLlMCCf5QIgk+csEJ/lATCT5wAg0uUAMNPlAzCS4QAwoAMBMKATADDA5R7/L+GIiwAAlAAAAFAAAACkAAAAmAAAAFQwn+UDMI/gUCCf5QIgk+cAENDlABCR4gEQoBMAEMLlPCCf5QIgk+cBEKDjABDC5TAgn+UCIJPnLBCf5QEwk+cAINLlADDT5QMwkuEAMKADATCgEwAwwOUe/y/hGIsAAFwAAABkAAAAWAAAAIwAAABUMJ/lAzCP4FAgn+UCIJPnABDQ5QAQkeIBEKATABDC5Twgn+UCIJPnARCg4wAQwuUwIJ/lAiCT5ywQn+UBMJPnACDS5QAw0+UDMJLhADCgAwEwoBMAMMDlHv8v4aiKAACEAAAAcAAAAGgAAABIAAAAVDCf5QMwj+BQIJ/lAiCT5wAQ0OUAEJHiARCgEwAQwuU8IJ/lAiCT5wEQoOMAEMLlMCCf5QIgk+csEJ/lATCT5wAg0uUAMNPlAzCS4QAwoAMBMKATADDA5R7/L+E4igAARAAAADwAAAB8AAAAnAAAAGQwn+UDMI/gYCCf5QIgk+cAENDlABCR4gEQoBMAEMLlTCCf5QIgk+cBEKDjABDC5UAgn+UCEJPnPCCf5QIgk+cAENHlACDS5QIggeEsEJ/lATCT5wAw0+UDMJLhADCgAwEwoBMAMMDlHv8v4ciJAAA0AAAAQAAAAIAAAABUAAAATAAAAFQwn+UDMI/gUCCf5QIgk+cAENDlABCR4gEQoBMAEMLlPCCf5QIgk+cBEKDjABDC5TAgn+UCIJPnLBCf5QEwk+cAINLlADDT5QMwkuEAMKADATCgEwAwwOUe/y/hRIkAAGAAAAA4AAAAoAAAAHQAAAAEMJ/lAACT5R7/L+EAAAAABDCf5QAAk+Ue/y/hAAAAAAQwn+UAAJPlHv8v4QAAAAAEMJ/lAACT5R7/L+EAAAAABDCf5QAAk+Ue/y/hAAAAAAQwn+UAAJPlHv8v4QAAAAAE4C3lDNBN4g0QoOEBAKDjDP7/6wQAneUM0I3iAIC96ATgLeUM0E3iDRCg4QEAoOME/v/rBDCd5Rwgn+X6D6DjkxLC4MM/oOFCOWPgACCd5ZIwIOAM0I3iAIC96IPeG0PwQS3pCNBN4g0QoOEBAKDj9P3/63hQn+UEMJ3lACCV5XDAn+UCAFPhkwzM4GgQn5UDIGKQZECf5QMQYoDDb6DhXACf5UzJZuAAcJTl+m+g4wAwheVMMJ/lTICf5QEQgpAAIJ3lABCI5ZbCLOACcGfgAGCQ5QBwg+UwMJ/lDGBm4AAghOUAYIPlAMCA5QjQjeLwgb3oAAAAAIPeG0MAypo7AAAAAAAAAAAAAAAAAAAAAAAAAAA2LjguMAAAAHNocGxAREVTS1RPUC1JVE85Rk9SICgyMDIyLTA4LTE5IDE0OjAxOjA4KQAAAAAAAAAAAAABAAAAHwAAAHAiS6dMT0dJQ1MtRVhFQyAgICAgIEluZGljZSBkZSBzZfFhbCBkaWdpdGFsIHRpcG8gQiAoSUQ6IDEwMjkpIGZ1ZXJhIGRlIHJhbmdvICglZCkAAExPR0lDUy1FWEVDICAgICAgSW5kaWNlIGRlIHNl8WFsIGRpZ2l0YWwgdGlwbyBDIChJRDogOTg3KSBmdWVyYSBkZSByYW5nbyAoJWQpAAAAUFQxZS5Qcm9nTG9nUHJvdHMudmFyXyRfX2dlbl9wZ2dpbzFfaW5kMV9zdABmYiBQVDFlLl9HRU5fcEdHSU8xX0luZDFfU1QAUFQxZS5Qcm9nTG9nUHJvdHMudmFyXyRfX2dlbl9wZ2dpbzFfaW5kMV9zdC5fX3ZhcmF1eF9fYmxvY2syX291dAAAAABCT09MAAAAAFBUMWUuUHJvZ0xvZ1Byb3RzLnZhcl8kX19nZW5fcGdnaW8xX2luZDJfc3QAZmIgUFQxZS5fR0VOX3BHR0lPMV9JbmQyX1NUAFBUMWUuUHJvZ0xvZ1Byb3RzLnZhcl8kX19nZW5fcGdnaW8xX2luZDJfc3QuX192YXJhdXhfX2Jsb2NrMl9vdXQAAAAAUFQxZS5Qcm9nTG9nUHJvdHMudmFyXyRfX2dlbl9wZ2dpbzFfaW5kM19zdABmYiBQVDFlLl9HRU5fcEdHSU8xX0luZDNfU1QAUFQxZS5Qcm9nTG9nUHJvdHMudmFyXyRfX2dlbl9wZ2dpbzFfaW5kM19zdC5fX3ZhcmF1eF9fYmxvY2syX291dAAAAABQVDFlLlByb2dMb2dQcm90cy52YXJfJF9fZ2VuX3BnZ2lvMV9pbmQ0X3N0AGZiIFBUMWUuX0dFTl9wR0dJTzFfSW5kNF9TVABQVDFlLlByb2dMb2dQcm90cy52YXJfJF9fZ2VuX3BnZ2lvMV9pbmQ0X3N0Ll9fdmFyYXV4X19ibG9jazJfb3V0AAAAAFBUMWUuUHJvZ0xvZ1Byb3RzLnZhcl8kX19nZW5fcGdnaW8xX2luZDVfc3QAZmIgUFQxZS5fR0VOX3BHR0lPMV9JbmQ1X1NUAFBUMWUuUHJvZ0xvZ1Byb3RzLnZhcl8kX19nZW5fcGdnaW8xX2luZDVfc3QuX192YXJhdXhfX2Jsb2NrMl9vdXQAAAAAUFQxZS5Qcm9nTG9nUHJvdHMudmFyXyRfX2dlbl9wZ2dpbzFfaW5kNl9zdABmYiBQVDFlLl9HRU5fcEdHSU8xX0luZDZfU1QAUFQxZS5Qcm9nTG9nUHJvdHMudmFyXyRfX2dlbl9wZ2dpbzFfaW5kNl9zdC5fX3ZhcmF1eF9fYmxvY2syX291dAAAAABQVDFlLkdFTi5wR0dJTzEuSW5kMS5TVC5zdFZhbAAAAFBUMWUuUFJPVC5QVFJDMS5PcDUxLlNULnN0VmFsAAAAUFQxZS5QUk9ULlBUUkMxLk9wNTAuU1Quc3RWYWwAAABQVDFlLkdFTi5wR0dJTzEuSW5kMi5TVC5zdFZhbAAAAFBUMWUuUFJPVC5QVFJDMS5PcDUxTi5TVC5zdFZhbAAAUFQxZS5QUk9ULlBUUkMxLk9wNTBOLlNULnN0VmFsAABQVDFlLkdFTi5wR0dJTzEuSW5kMy5TVC5zdFZhbAAAAFBUMWUuUFJPVC5QVFJDMS5PcDUxU04uU1Quc3RWYWwAUFQxZS5QUk9ULlBUUkMxLk9wNTBTTi5TVC5zdFZhbABQVDFlLkdFTi5wR0dJTzEuSW5kNC5TVC5zdFZhbAAAAFBUMWUuUFJPVC5QVFJDMS5PcDUxVU4uU1Quc3RWYWwAUFQxZS5QUk9ULlBUUkMxLk9wNTBVTi5TVC5zdFZhbABQVDFlLkdFTi5wR0dJTzEuSW5kNS5TVC5zdFZhbAAAAFBUMWUuUFJPVC5QVFJDMS5PcEZtaW4uU1Quc3RWYWwAUFQxZS5QUk9ULlBUUkMxLk9wRm1heC5TVC5zdFZhbABQVDFlLlBST1QuUFRSQzEuT3BEZkR0LlNULnN0VmFsAFBUMWUuR0VOLnBHR0lPMS5JbmQ2LlNULnN0VmFsAAAAUFQxZS5QUk9ULlBUUkMxLk9wLlNULmdlbmVyYWwAAABQVDFlLlBST1QuWENCUjEuT3BPcG4uU1QuZ2VuZXJhbAAAAAAQ8f9/sLCwgAzx/3+pCLGA9PT/f7CwqIAk9f9/sLCwgDD4/38AhAKAiPj/f7CsAYA0+f9/AQAAAAQAAADUAAAABQAAANgHAAAGAAAAGAMAAAoAAAC4BQAACwAAABAAAAADAAAAXKIAAAIAAABQAAAAFAAAABEAAAAXAAAAwBEAABEAAACQDQAAEgAAADAEAAATAAAACAAAABYAAAAAAAAA+v//bz4AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAxKEAAAAAAAAAAAAAEBIAABASAAAQEgAAEBIAABASAAAQEgAAEBIAABASAAAQEgAAEBIAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA2BsAAAQcAAAAAAAAIBwAAGQcAAAAAAAAbBwAAJgcAAABAAAAtBwAAGQcAAABAAAA+BwAACQdAAACAAAAQB0AAGQcAAACAAAAhB0AALAdAAADAAAAzB0AAGQcAAADAAAAEB4AADweAAAEAAAAWB4AAGQcAAAEAAAAnB4AAMgeAAAFAAAA5B4AAGQcAAAFAAAAKB8AAGQcAAAAAAAASB8AAGQcAAAAAAAAaB8AAGQcAAAAAAAAiB8AAGQcAAAAAAAAqB8AAGQcAAAAAAAAyB8AAGQcAAAAAAAA6B8AAGQcAAAAAAAACCAAAGQcAAAAAAAAKCAAAGQcAAAAAAAASCAAAGQcAAAAAAAAaCAAAGQcAAAAAAAAiCAAAGQcAAAAAAAAqCAAAGQcAAAAAAAAyCAAAGQcAAAAAAAA6CAAAGQcAAAAAAAACCEAAGQcAAAAAAAAKCEAAGQcAAAAAAAASCEAAGQcAAAAAAAAaCEAAGQcAAAAAAAAR0NDOiAoU291cmNlcnkgQ29kZUJlbmNoIExpdGUgMjAxMy4wNS0yNCkgNC43LjMAQTwAAABhZWFiaQABMgAAAAVDb3J0ZXgtQTgABgoHQQgBCQIKAwwBEgQUARUBFwMYARkBGgIbAx4BIgFEAQAuc3ltdGFiAC5zdHJ0YWIALnNoc3RydGFiAC5oYXNoAC5keW5zeW0ALmR5bnN0cgAucmVsLmR5bgAucmVsLnBsdAAudGV4dAAucm9kYXRhAC5BUk0uZXhpZHgALmR5bmFtaWMALmdvdAAuZGF0YQAuYnNzAC5jb21tZW50AC5BUk0uYXR0cmlidXRlcwAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABsAAAAFAAAAAgAAANQAAADUAAAARAIAAAIAAAAAAAAABAAAAAQAAAAhAAAACwAAAAIAAAAYAwAAGAMAAMAEAAADAAAAAwAAAAQAAAAQAAAAKQAAAAMAAAACAAAA2AcAANgHAAC4BQAAAAAAAAAAAAABAAAAAAAAADEAAAAJAAAAAgAAAJANAACQDQAAMAQAAAIAAAAAAAAABAAAAAgAAAA6AAAACQAAAAIAAADAEQAAwBEAAFAAAAACAAAABgAAAAQAAAAIAAAAPgAAAAEAAAAGAAAAEBIAABASAACMAAAAAAAAAAAAAAAEAAAABAAAAEMAAAABAAAABgAAAJwSAACcEgAAVAgAAAAAAAAAAAAABAAAAAAAAABJAAAAAQAAAAIAAADwGgAA8BoAAJwGAAAAAAAAAAAAAAQAAAAAAAAAUQAAAAEAAHCCAAAAjCEAAIwhAAA4AAAABwAAAAAAAAAEAAAAAAAAAFwAAAAGAAAAAwAAAMShAADEIQAAmAAAAAMAAAAAAAAABAAAAAgAAABlAAAAAQAAAAMAAABcogAAXCIAAKgAAAAAAAAAAAAAAAQAAAAEAAAAagAAAAEAAAADAAAABKMAAAQjAAB0AQAAAAAAAAAAAAAEAAAAAAAAAHAAAAAIAAAAAwAAAHikAAB4JAAARAAAAAAAAAAAAAAABAAAAAAAAAB1AAAAAQAAADAAAAAAAAAAeCQAADAAAAAAAAAAAAAAAAEAAAABAAAAfgAAAAMAAHAAAAAAAAAAAKgkAAA9AAAAAAAAAAAAAAABAAAAAAAAABEAAAADAAAAAAAAAAAAAADlJAAAjgAAAAAAAAAAAAAAAQAAAAAAAAABAAAAAgAAAAAAAAAAAAAAbCgAAFAJAAASAAAATAAAAAQAAAAQAAAACQAAAAMAAAAAAAAAAAAAALwxAADMBgAAAAAAAAAAAAABAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA1AAAAAAAAAADAAEAAAAAABgDAAAAAAAAAwACAAAAAADYBwAAAAAAAAMAAwAAAAAAkA0AAAAAAAADAAQAAAAAAMARAAAAAAAAAwAFAAAAAAAQEgAAAAAAAAMABgAAAAAAnBIAAAAAAAADAAcAAAAAAPAaAAAAAAAAAwAIAAAAAACMIQAAAAAAAAMACQAAAAAAxKEAAAAAAAADAAoAAAAAAFyiAAAAAAAAAwALAAAAAAAEowAAAAAAAAMADAAAAAAAeKQAAAAAAAADAA0AAAAAAAAAAAAAAAAAAwAOAAAAAAAAAAAAAAAAAAMADwABAAAAAAAAAAAAAAAEAPH/CgAAAJwSAAAAAAAAAAAHAA0AAACMIQAAAAAAAAAACQANAAAACBYAAAAAAAAAAAcADQAAAPAaAAAAAAAAAAAIAA0AAAA4GwAAAAAAAAAACAANAAAAeKQAAAAAAAAAAA0AEAAAAHikAAABAAAAAQANAA0AAAAEowAAAAAAAAAADAAnAAAAAAAAAAAAAAAEAPH/CgAAAJAWAAAAAAAAAAAHAA0AAACcIQAAAAAAAAAACQA7AAAAAAAAAAAAAAAEAPH/CgAAAMgWAAAAAAAAAAAHAA0AAAAkFwAAAAAAAAAABwANAAAApCEAAAAAAAAAAAkAVgAAAAAAAAAAAAAABADx/woAAAA4FwAAAAAAAAAABwANAAAAlBcAAAAAAAAAAAcADQAAAKwhAAAAAAAAAAAJAHEAAAAAAAAAAAAAAAQA8f8KAAAAqBcAAAAAAAAAAAcADQAAAAQYAAAAAAAAAAAHAA0AAACsIQAAAAAAAAAACQCMAAAAAAAAAAAAAAAEAPH/CgAAABgYAAAAAAAAAAAHAA0AAAB0GAAAAAAAAAAABwANAAAArCEAAAAAAAAAAAkApwAAAAAAAAAAAAAABADx/woAAACIGAAAAAAAAAAABwANAAAA9BgAAAAAAAAAAAcADQAAAKwhAAAAAAAAAAAJAMIAAAAAAAAAAAAAAAQA8f8KAAAADBkAAAAAAAAAAAcADQAAAGgZAAAAAAAAAAAHAA0AAACsIQAAAAAAAAAACQDdAAAAAAAAAAAAAAAEAPH/CgAAAHwZAAAAAAAAAAAHAA0AAACIGQAAAAAAAAAABwANAAAArCEAAAAAAAAAAAkACgAAAIwZAAAAAAAAAAAHAA0AAACYGQAAAAAAAAAABwAKAAAAnBkAAAAAAAAAAAcADQAAAKgZAAAAAAAAAAAHAAoAAACsGQAAAAAAAAAABwANAAAAuBkAAAAAAAAAAAcACgAAALwZAAAAAAAAAAAHAA0AAADIGQAAAAAAAAAABwAKAAAAzBkAAAAAAAAAAAcADQAAANgZAAAAAAAAAAAHAAoAAADcGQAAAAAAAAAABwANAAAAOBoAAAAAAAAAAAcACgAAADwaAAAAAAAAAAAHAA0AAADQGgAAAAAAAAAABwAAAAAAAAAAAAAAAAAEAPH/6wAAAMShAAAAAAAAAQDx//QAAABcogAAAAAAAAEA8f8KAAAAEBIAAAAAAAAAAAYADQAAACASAAAAAAAAAAAGAAoAAAAkEgAAAAAAAAAABgAKAQAAAAAAAAAAAAAQAAAAGAEAAICkAAABAAAAEQANADYBAACBpAAAAQAAABEADQBcAQAAPBoAALQAAAASAAcAbQEAAIKkAAABAAAAEQANAJMBAAAAAAAAAAAAABAAAACqAQAAg6QAAAEAAAARAA0A0AEAALykAAAAAAAAEAANANsBAADcGQAAIAAAABIABwDkAQAAhKQAAAEAAAARAA0AAgIAAKgXAABwAAAAEgAHAB8CAACFpAAAAQAAABEADQA/AgAAGBgAAHAAAAASAAcAXAIAACQbAAAEAAAAEQAIAGsCAACGpAAAAQAAABEADQCLAgAAh6QAAAEAAAARAA0AsQIAAASjAAB0AQAAEQAMAMECAAB4pAAAAAAAABAADQDPAgAAiKQAAAEAAAARAA0A7wIAAImkAAABAAAAEQANAA4DAACkpAAABAAAABEADQAUAwAANBsAAAQAAAARAAgAHwMAAIqkAAABAAAAEQANAD0DAACLpAAAAQAAABEADQBbAwAAjKQAAAEAAAARAA0AgQMAAKikAAAEAAAAEQANAI0DAACNpAAAAQAAABEADQCtAwAAfKQAAAEAAAARAA0AugMAADgXAABwAAAAEgAHANcDAACIGAAAhAAAABIABwD0AwAAjBkAABAAAAASAAcA+gMAADAbAAAEAAAAEQAIAAgEAAD8GQAAQAAAABIABwAPBAAAfBkAABAAAAASAAcAFwQAALykAAAAAAAAEAANACMEAACcEgAABAAAABIABwAwBAAA8BoAAAYAAAARAAgAOgQAAI6kAAABAAAAEQANAGAEAACPpAAAAQAAABEADQB+BAAArKQAAAQAAAARAA0AiQQAAAAAAAAAAAAAEAAAAJUEAACQpAAAAQAAABEADQC1BAAArBkAABAAAAASAAcAvgQAAMwZAAAQAAAAEgAHAMYEAACRpAAAAQAAABEADQDmBAAAkqQAAAEAAAARAA0ABAUAAHikAAAAAAAAEAANABAFAACwpAAABAAAABEADQAcBQAA+BoAACsAAAARAAgAJgUAAAAAAAAAAAAAEAAAAC0FAAC8pAAAAAAAABAADQA1BQAAlKQAAAYAAAARAA0ARwUAALwZAAAQAAAAEgAHAE4FAAAsGwAABAAAABEACABdBQAAoBIAAPADAAASAAcAaQUAAJqkAAABAAAAEQANAIgFAAC0pAAABAAAABEADQCPBQAADBkAAHAAAAASAAcArAUAAMgWAABwAAAAEgAHAMkFAAAAAAAAAAAAABAAAADVBQAAeKQAAAAAAAAQAAwA3AUAALykAAAAAAAAEAANAOEFAACbpAAAAQAAABEADQD/BQAAKBsAAAQAAAARAAgADgYAAJykAAABAAAAEQANACwGAACQFgAAOAAAABIABwBCBgAAoKQAAAAAAAARAA0ATgYAAJwZAAAQAAAAEgAHAFUGAACgpAAAAQAAABEADQB1BgAAfKQAAAAAAAARAA0AhgYAALikAAAEAAAAEQANAI0GAAChpAAAAQAAABEADQCuBgAAoqQAAAEAAAARAA0AAF9fcFBhbC5jACRhACRkAF9fTG9naWNhc0luaWNpYWxpemFkYXMAUFQxZV9Qcm9nTG9nUHJvdHMuYwBQVDFlX19HRU5fcEdHSU8xX0luZDFfU1QuYwBQVDFlX19HRU5fcEdHSU8xX0luZDJfU1QuYwBQVDFlX19HRU5fcEdHSU8xX0luZDNfU1QuYwBQVDFlX19HRU5fcEdHSU8xX0luZDRfU1QuYwBQVDFlX19HRU5fcEdHSU8xX0luZDVfU1QuYwBQVDFlX19HRU5fcEdHSU8xX0luZDZfU1QuYwBGdW5MaWJfVElNRS5jAF9EWU5BTUlDAF9HTE9CQUxfT0ZGU0VUX1RBQkxFXwBjbG9ja19nZXR0aW1lAFBUMWVfR0VOX3BHR0lPMV9JbmQ1X1NUX3N0VmFsAFBUMWVfR0VOX3BHR0lPMV9JbmQ2X1NUX3N0VmFsX1dyaXR0ZW4AX19GdW5MaWJfQWN0VGltZQBQVDFlX0dFTl9wR0dJTzFfSW5kNF9TVF9zdFZhbF9Xcml0dGVuAF9fYWVhYmlfdW53aW5kX2NwcF9wcjAAUFQxZV9HRU5fcEdHSU8xX0luZDVfU1Rfc3RWYWxfV3JpdHRlbgBfYnNzX2VuZF9fAFRfSU5TVG5zAFBUMWVfR0VOX3BHR0lPMV9JbmQ0X1NUX3N0VmFsAFBUMWVfX0dFTl9wR0dJTzFfSW5kM19TVF9mdW4AUFQxZV9QUk9UX1BUUkMxX09wNTFTTl9TVF9zdFZhbABQVDFlX19HRU5fcEdHSU8xX0luZDRfU1RfZnVuAF9fVGFtVmFyUmV0YWluAFBUMWVfUFJPVF9QVFJDMV9PcERmRHRfU1Rfc3RWYWwAUFQxZV9HRU5fcEdHSU8xX0luZDFfU1Rfc3RWYWxfV3JpdHRlbgBfX1RhYmxhVmFyTW9uaXQAX19ic3Nfc3RhcnRfXwBQVDFlX1BST1RfUFRSQzFfT3BGbWluX1NUX3N0VmFsAFBUMWVfUFJPVF9QVFJDMV9PcDUwTl9TVF9zdFZhbABfX3RfcwBfX2lkUHJvZ19fAFBUMWVfR0VOX3BHR0lPMV9JbmQyX1NUX3N0VmFsAFBUMWVfR0VOX3BHR0lPMV9JbmQ2X1NUX3N0VmFsAFBUMWVfR0VOX3BHR0lPMV9JbmQyX1NUX3N0VmFsX1dyaXR0ZW4AX19pbmNyX3RfbXMAUFQxZV9QUk9UX1BUUkMxX09wNTBTTl9TVF9zdFZhbABfX0ZhdGFsRXJyb3IAUFQxZV9fR0VOX3BHR0lPMV9JbmQyX1NUX2Z1bgBQVDFlX19HRU5fcEdHSU8xX0luZDVfU1RfZnVuAFRfQUNUAF9fTnVtVmFyTW9uaXQAVF9JTlNUAFRfQUNUbnMAX19ic3NfZW5kX18AX19Mb2dpY2FzSW5pAF9fZWZzVmVycwBQVDFlX0dFTl9wR0dJTzFfSW5kM19TVF9zdFZhbF9Xcml0dGVuAFBUMWVfUFJPVF9QVFJDMV9PcF9TVF9nZW5lcmFsAF9faW5jcl90X3MATlVNX0JZVEVTX0IAUFQxZV9QUk9UX1BUUkMxX09wNTBVTl9TVF9zdFZhbABUX0lOQ1JucwBUX0lOQ1JzAFBUMWVfUFJPVF9QVFJDMV9PcEZtYXhfU1Rfc3RWYWwAUFQxZV9HRU5fcEdHSU8xX0luZDNfU1Rfc3RWYWwAX19ic3Nfc3RhcnQAX19pbmNyX3RfbnMAX19MaWJWZXJzAHN5c2xvZwBfX2VuZF9fAFBUMWVfUHJvZ0xvZ1Byb3RzAFRfSU5DUgBfX1RhYk1vbml0VmVycwBMb2dpY2FzUHBhbABQVDFlX1BST1RfUFRSQzFfT3A1MU5fU1Rfc3RWYWwAX190X25zAFBUMWVfX0dFTl9wR0dJTzFfSW5kNl9TVF9mdW4AUFQxZV9fR0VOX3BHR0lPMV9JbmQxX1NUX2Z1bgBOVU1fQllURVNfQwBfZWRhdGEAX2VuZABQVDFlX0dFTl9wR0dJTzFfSW5kMV9TVF9zdFZhbABfX051bVZhclJldGFpbgBQVDFlX1BST1RfUFRSQzFfT3A1MV9TVF9zdFZhbABQVDFlX1Byb2dMb2dQcm90c19mdW4AX19WYXJHbG9iYWwAVF9BQ1RzAFBUMWVfUFJPVF9QVFJDMV9PcDUxVU5fU1Rfc3RWYWwAX19UYWJsYVZhclJldGFpbgBfX3RfbXMAUFQxZV9QUk9UX1hDQlIxX09wT3BuX1NUX2dlbmVyYWwAUFQxZV9QUk9UX1BUUkMxX09wNTBfU1Rfc3RWYWwA</lib>
    </libs>
    <tasks Compressed="deflate">7b0HYBxJliUmL23Ke39K9UrX4HShCIBgEyTYkEAQ7MGIzeaS7B1pRyMpqyqBymVWZV1mFkDM7Z28995777333nvvvfe6O51OJ/ff/z9cZmQBbPbOStrJniGAqsgfP358Hz8iHrdZ8zZdZov8s49e1lX7UVoWk88+el5dFNOswSfNuKk+Sld1dcEtLugr/vijo8d1fn6Z1c3RY/rXwHizm48/P30xXn3++dmXu+Oz5Wx3/PrNuGl/Mis/Spvj2azOm4Yavh7tjB7u7X462jl883vvPpIe0U+bT6dFtUx3R29+771HL/mDFh+UaEIfH5882h3vjU6f0g/66+mjnfHORynh8OZ6RSg8+fLL5x+lbfPVtDxbtp999DpfPvkoLWbm7539HWqetfQrQVzxoGd5MxUChH19lP5kVn+5bldrat3W6/yj9G5vuC9ffflm/PLNq5Pd8Zer+/HhYrS7D/b2zHCfFs0qq6v0vozy/m76pi5WX2NoJ8HQ7u0f69CmbW6GpcB5LGfL9xjKzqah7O91h7IjQ9n5hoZyPzaUnVsPJWTCvY1M+GCQCffiTLj3NYbXZcLdWzLh3tdhwhcbudCM13HhC2XDF9/Q5O0/ifHhi1vPXocRNw5n/16PE3U4O9/UcO7HhqPQbzOckBnvbWTGg0FmvBdnxntfY3xdZty7JTPe+zrM+HozN5oBe9z42rDj629oAvdPovz4+tYz2GHIzUPa3+9zpA5p5xsb0v3YkAz42wwpZMr9jUz5cJAp9+NMuf81Bthlynu3ZMr9r8OUX21mSjNgx5RfGR351TelVfafxphSwd9mBjtMuXlI+/d7TGmGtPONDel+bEgG/G2GFDLl/U1MubczyJT340x5/2sMsMuU+7dkyvvvz5TPFsVywwze+7TLlM9SeqNYZDzaL/DrekEffjNT+fRhfyrDPm4zn50BZu82DfCBmVFvgNk7O0D8+k0OMOJghn289wCfnj9tNw5wtzPA2fms5cHhl29qXBFnxYK/zZBCGfx0owyaAfVl8NO4DH76NQbYlcH7t5TBT99fBjHYi3yZ11Edeq87f9qUh/q5/P4NzeL+s/4s+j3cZiJ5ZL/3yZNXGNmXq+WGwR3s7Zuo4Mt6li/T41Vet+s6S+/vaSj+5Yo+PqkWi2w5S7fl8/cfZjiXO/ce9IcZ6Sg62rs2AXEXaYyj/wc=</tasks>
  </LOGPROT_DA></TD:dummy></Private><Services nameLength="64"><DynAssociation max="16"/><SettingGroups><SGEdit resvTms="true"/><ConfSG resvTms="true"/></SettingGroups><GetDirectory/><GetDataObjectDefinition/><DataObjectDirectory/><GetDataSetValue/><DataSetDirectory/><ConfDataSet max="10" maxAttributes="100"/><ReadWrite/><ConfReportControl max="10" bufMode="both" bufConf="true"/><GetCBValues/><ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="true"/><GSESettings cbName="Conf" datSet="Conf" appID="Conf"/><GOOSE max="32"/><FileHandling mms="true" ftp="true" ftps="false"/><SupSubscription maxGo="32" maxSv="0"/><ConfLNs fixPrefix="false" fixLnInst="false"/><ClientServices goose="true" maxAttributes="256" maxGOOSE="32"><TimeSyncProt sntp="true" other="true"/></ClientServices></Services><AccessPoint name="Ingeteam_TD"><Server><Authentication/><LDevice inst="GEN" desc=""><LN0 inst="" lnClass="LLN0" lnType="tdDaEd2GEN_LN0_PT_v11" desc="General configuration"><DOI name="Loc" desc="Local control behaviour"><DAI name="stVal" sAddr="S,0,27424,0;TX1:GEN.LLN0.Loc,TX2:GEN.LLN0.Loc,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="Lang" desc="Language"><DAI name="setVal" sAddr="A,1,1,0,0"><Val>English</Val></DAI><DAI name="d"><Val>Language</Val></DAI></DOI><DOI name="BlkFKeys" desc="Functional keys blocking"><DAI name="setVal" sAddr="A,1,1,1,1"><Val>0</Val></DAI><DAI name="d"><Val>Functional keys blocking</Val></DAI></DOI><DOI name="FKeysRem" desc="Functional keys (remote)"><DAI name="setVal" sAddr="A,1,1,3,1"><Val>0</Val></DAI><DAI name="d"><Val>Functional keys (remote)</Val></DAI></DOI><DOI name="BlkFrCom" desc="Leds Blocking"><DAI name="setVal" sAddr="A,1,1,4,1"><Val>0</Val></DAI><DAI name="d"><Val>Leds Blocking</Val></DAI></DOI><DOI name="GenFlickr" desc="Generic flicker DI parameters"><DAI name="setVal" sAddr="A,1,1,6,0"><Val>0</Val></DAI><DAI name="d"><Val>Generic flicker DI parameters</Val></DAI></DOI><DOI name="ActDesTms" desc="Checking period for active or inactive points (sec)"><DAI name="setVal" sAddr="A,1,1,7,0"><Val>1</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>32767</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Checking period for active or inactive points (sec)</Val></DAI></DOI><DOI name="NcambA" desc="Number of changes for activation in the period"><DAI name="setVal" sAddr="A,1,1,8,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>255</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Number of changes for activation in the period</Val></DAI></DOI><DOI name="NcambD" desc="Number of changes for deactivation in the period"><DAI name="setVal" sAddr="A,1,1,9,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>255</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Number of changes for deactivation in the period</Val></DAI></DOI><DOI name="TOrdGen" desc="Generic order time"><DAI name="setVal" sAddr="A,1,1,10,0"><Val>0</Val></DAI><DAI name="d"><Val>Generic order time</Val></DAI></DOI><DOI name="OrdReleTms" desc="Command duration Time (sec)"><SDI name="setMag"><DAI name="f" sAddr="A,1,1,11,0"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>20</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Command duration Time (sec)</Val></DAI></DOI><DOI name="EdTmoTms" desc="Timeout DP changes (sec)"><SDI name="setMag"><DAI name="f" sAddr="A,1,1,12,0"><Val>10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>60</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Timeout DP changes (sec)</Val></DAI></DOI><DOI name="LogInDelRe" desc="Erase Records"><DAI name="setVal" sAddr="A,1,1,13,1"><Val/></DAI><DAI name="d"><Val>Erase Records</Val></DAI></DOI><DOI name="IrgType" desc="IRIG-B002 format"><DAI name="setVal" sAddr="A,1,1,15,1"><Val>UTC-without year</Val></DAI><DAI name="d"><Val>IRIG-B002 format</Val></DAI></DOI><DOI name="LogInLR" desc="Local/remote selection"><DAI name="setVal" sAddr="A,1,1,16,1"><Val/></DAI><DAI name="d"><Val>Local/remote selection</Val></DAI></DOI><DOI name="LRmode" desc="Remote/Local Type"><DAI name="setVal" sAddr="A,1,1,17,0"><Val>Edition2</Val></DAI><DAI name="d"><Val>Remote/Local Type</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,1,1,20,1"><Val>1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="MltLev" desc="MltLev"><DAI name="setVal" sAddr="A,1,1,21,1"><Val>0</Val></DAI><DAI name="d"><Val>MltLev</Val></DAI></DOI><DOI name="LRButton" desc="L-R Button"><DAI name="setVal" sAddr="A,1,1,22,1"><Val>1</Val></DAI><DAI name="d"><Val>L-R Button</Val></DAI></DOI><DOI name="FButtType" desc="Functional buttons type"><DAI name="setVal" sAddr="A,1,1,23,1"><Val>Functional</Val></DAI><DAI name="d"><Val>Functional buttons type</Val></DAI></DOI><DOI name="ButtPTms" desc="Button press Time (sec)"><DAI name="setVal" sAddr="A,1,1,24,1"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>10</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Button press Time (sec)</Val></DAI></DOI><DOI name="StrLrMod" desc="Start Local-Remote Mode"><DAI name="setVal" sAddr="A,1,1,25,1"><Val>Remote</Val></DAI><DAI name="d"><Val>Start Local-Remote Mode</Val></DAI></DOI><DOI name="FltAMea" desc="Measure of current fault"><DAI name="setVal" sAddr="A,1,1,26,1"><Val>Hold</Val></DAI><DAI name="d"><Val>Measure of current fault</Val></DAI></DOI><DOI name="RsBlkCID" desc="Reset block after ICD"><DAI name="setVal" sAddr="A,1,1,27,1"><Val>1</Val></DAI><DAI name="d"><Val>Reset block after ICD</Val></DAI></DOI><DOI name="CorrDatED" desc="Correction of DI dated"><DAI name="setVal" sAddr="A,1,1,28,0"><Val>0</Val></DAI><DAI name="d"><Val>Correction of DI dated</Val></DAI></DOI><DOI name="HwStatus" desc="Hw Status OK (OK=1)"><DAI name="stVal" sAddr="S,0,24577,0;TX1:Estado HW OK (OK=1),TX2:Hw Status OK (OK=1),AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="WriteCID" desc="Config changes in CID"><DAI name="stVal" sAddr="S,0,24578,0;TX1:Estado escritura ajustes CID,TX2:Config changes in CID,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="IrigFail" desc="Irig-B Failure"><DAI name="stVal" sAddr="S,0,24580,0;TX1:Fallo Irig-B,TX2:Irig-B Failure,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SetChGen" desc="Active Settings Change"><DAI name="stVal" sAddr="S,0,24595,0;TX1:Cambio Ajustes Activos,TX2:Active Settings Change,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SetCh1" desc="Table 1 Settings Change"><DAI name="stVal" sAddr="S,0,24596,0;TX1:Cambio Ajustes Tabla 1,TX2:Table 1 Settings Change,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SetCh2" desc="Table 2 Settings Change"><DAI name="stVal" sAddr="S,0,24597,0;TX1:Cambio Ajustes Tabla 2,TX2:Table 2 Settings Change,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SetCh3" desc="Table 3 Settings Change"><DAI name="stVal" sAddr="S,0,24598,0;TX1:Cambio Ajustes Tabla 3,TX2:Table 3 Settings Change,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SetCh4" desc="Table 4 Settings Change"><DAI name="stVal" sAddr="S,0,24599,0;TX1:Cambio Ajustes Tabla 4,TX2:Table 4 Settings Change,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SetCh5" desc="Table 5 Settings Change"><DAI name="stVal" sAddr="S,0,24600,0;TX1:Cambio Ajustes Tabla 5,TX2:Table 5 Settings Change,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SetCh6" desc="Table 6 Settings Change"><DAI name="stVal" sAddr="S,0,24601,0;TX1:Cambio Ajustes Tabla 6,TX2:Table 6 Settings Change,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="HMICh" desc="Display Settings Change"><DAI name="stVal" sAddr="S,0,24602,0;TX1:Cambio Ajustes Display,TX2:Display Settings Change,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ICDCh" desc="ICD Settings Change"><DAI name="stVal" sAddr="S,0,24603,0;TX1:Cambio Ajustes ICD,TX2:ICD Settings Change,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="FtpCh" desc="FTP/sFTP Settings Change"><DAI name="stVal" sAddr="S,0,24604,0;TX1:Cambio Ajustes FTP/sFTP,TX2:FTP/sFTP Settings Change,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="MMSCh" desc="ACSI Settings Change"><DAI name="stVal" sAddr="S,0,24605,0;TX1:Cambio Ajustes 61850,TX2:ACSI Settings Change,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="FtpConn" desc="FTP connection"><DAI name="stVal" sAddr="S,0,24746,0;TX1:Conexion FTP,TX2:FTP connection,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="WebConn" desc="Web connection"><DAI name="stVal" sAddr="S,0,24747,0;TX1:Conexion Servidor Web,TX2:Web connection,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="CIDLoad" desc="CID Load Process"><DAI name="stVal" sAddr="S,0,24748,0;TX1:Proceso Carga CID,TX2:CID Load Process,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="LocSta" desc="HMI"><DAI name="stVal" sAddr="S,0,24749,0;TX1:Cuadro,TX2:HMI,AC:2.1,ED:1.1,AD:0.0"/><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,314, , ,0, , , ;TX1:Cuadro(/),TX2:LocSta(/)"/></SDI></DOI><DOI name="RemCtlBlk" desc="Local State"><DAI name="stVal" sAddr="S,0,24750,0;TX1:Estado Local,TX2:Local State,AC:1.2,ED:1.1,AD:0.0"/><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,316, , ,0, , , ;TX1:Local Telemando(/),TX2:RemCtlBlk(/)"/></SDI></DOI><DOI name="ResetDev" desc="Reset Pending change MACP/IP"><DAI name="stVal" sAddr="S,0,24751,0;TX1:Pend. Reset cambio MAC/IP,TX2:Reset Pending change MACP/IP,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SFtpConn" desc="Secure connection"><DAI name="stVal" sAddr="S,0,24758,0;TX1:Conexion segura,TX2:Secure connection,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InitAlarm" desc="Reposicion de alarmas"><DAI name="stVal" sAddr="S,0,24808,0;TX1:Reposicion de alarmas,TX2:Reposicion de alarmas,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="AccAlm" desc="Access alarm"><DAI name="stVal" sAddr="S,0,24828,0;TX1:Alarma de acceso,TX2:Access alarm,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="AdmRemtAc" desc="Administrator Remote Access"><DAI name="stVal" sAddr="S,0,24836,0;TX1:Acceso remoto administrador,TX2:Administrator Remote Access,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="AdmRemtEnd" desc="End Administrator Remote Access"><DAI name="stVal" sAddr="S,0,24837,0;TX1:Fin acceso remoto administra,TX2:End Administ. Remote Access,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="AdmLocAc" desc="Administrator Local Access"><DAI name="stVal" sAddr="S,0,24838,0;TX1:Acceso local administrador,TX2:Administrator Local Access,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="AdmLocEnd" desc="End Administrator Local Access"><DAI name="stVal" sAddr="S,0,24839,0;TX1:Fin acceso local administrad,TX2:End Administ. Local Access,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SimBd" desc="ST Simulation BBDDs"><DAI name="stVal" sAddr="S,0,24847,0;TX1:ST Simulacion BBDDs,TX2:ST Simulation BBDDs,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="F1Button" desc="F1 Button"><DAI name="stVal" sAddr="S,0,27936,0;TX1:Pulsador F1,TX2:F1 Button,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="F2Button" desc="F2 Button"><DAI name="stVal" sAddr="S,0,27937,0;TX1:Pulsador F2,TX2:F2 Button,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="F3Button" desc="F3 Button"><DAI name="stVal" sAddr="S,0,27938,0;TX1:Pulsador F3,TX2:F3 Button,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="F4Button" desc="F4 Button"><DAI name="stVal" sAddr="S,0,27939,0;TX1:Pulsador F4,TX2:F4 Button,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="F5Button" desc="F5 Button"><DAI name="stVal" sAddr="S,0,27940,0;TX1:Pulsador F5,TX2:F5 Button,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="F6Button" desc="F6 Button"><DAI name="stVal" sAddr="S,0,27941,0;TX1:Pulsador F6,TX2:F6 Button,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="F7Button" desc="F7 Button"><DAI name="stVal" sAddr="S,0,27942,0;TX1:Pulsador F7,TX2:F7 Button,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="F8Button" desc="F8 Button"><DAI name="stVal" sAddr="S,0,27943,0;TX1:Pulsador F8,TX2:F8 Button,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="F9Button" desc="F9 Button"><DAI name="stVal" sAddr="S,0,27944,0;TX1:Pulsador F9,TX2:F9 Button,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="F10Button" desc="F10 Button"><DAI name="stVal" sAddr="S,0,27945,0;TX1:Pulsador F10,TX2:F10 Button,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="F11Button" desc="F11 Button"><DAI name="stVal" sAddr="S,0,27946,0;TX1:Pulsador F11,TX2:F11 Button,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="F12Button" desc="F12 Button"><DAI name="stVal" sAddr="S,0,27947,0;TX1:Pulsador F12,TX2:F12 Button,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="IButton" desc="I Button"><DAI name="stVal" sAddr="S,0,27948,0;TX1:Pulsador I,TX2:I Button,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OButton" desc="O Button"><DAI name="stVal" sAddr="S,0,27949,0;TX1:Pulsador O,TX2:O Button,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="LRButt" desc="LR Button"><DAI name="stVal" sAddr="S,0,27950,0;TX1:Pulsador LR,TX2:LR Button,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Beh" desc="Beh ON"><DAI name="stVal" sAddr="S,0,27963,5;TX1:Beh ON,TX2:Beh ON,AC:2.19.20.21.1,ED:1.1.1.1.1,AD:0.0.0.0.0"/></DOI><DOI name="DOrdRstInf" desc="BUFFER RESET"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,0, , ,0 , , , ;TX1:BORRADO COLAS,TX2:BUFFER RESET"/></SDI></DOI><DOI name="DOrdRstEvt" desc="EVENTS RESET"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,4, , ,0 , , , ;TX1:BORRADO_SUCESOS,TX2:EVENTS RESET"/></SDI></DOI><DOI name="DOrdRstRel" desc="RELAY RESET"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,6, , ,0 , , , ;TX1:APAGAR_RELES,TX2:RELAY RESET"/></SDI></DOI><DOI name="LEDRs" desc="LEDS RESET"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,10, , ,0 , , , ;TX1:APAGADO_LEDS,TX2:LEDS RESET"/></SDI></DOI><DOI name="DOrdSimIO" desc="IOs simulation"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,312, , ,0, , , ;TX1:Simulacion digitales(ON/OFF),TX2:IOs simulation(/)"/></SDI></DOI><DOI name="DOrdSimSI" desc="Simple Digital Input simulation"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,382, , ,0, , , ;TX1:Simulacion digitales simples(ON/OFF),TX2:Simple Digital Input simulation(ON/OFF)"/></SDI></DOI><DOI name="DOrdSimDI" desc="Double Digital Input simulation"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,390, , ,0, , , ;TX1:Simulacion digitales dobles(ON/OFF),TX2:Double Digital Input simulation(ON/OFF)"/></SDI></DOI><DOI name="DOrdSimM" desc="Measures simulation"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,416, , ,0, , , ;TX1:Simulacion medidas(ON/OFF),TX2:Measures simulation(ON/OFF)"/></SDI></DOI><DOI name="DOrdSimDB" desc="Database simulation"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,418, , ,0, , , ;TX1:Simulacion Base Datos(ON/OFF),TX2:Database simulation(ON/OFF)"/></SDI></DOI><DOI name="Mod" desc="GEN.LLN0.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2050, , ,0, , , ;TX1:GEN.LLN0.Mod,TX2:GEN.LLN0.Mod"/></SDI></DOI><DOI name="PSup" desc="PSup.LLN0 Power Supply"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>300</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,751,0;TX1:Tension Alimentacion,TX2:Power Supply"/></SDI></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>27</Val></DAI></DOI></LN0><LN inst="1" lnClass="LPHD" lnType="tdDaEd2GEN_LPHD_PT_v8" desc="LPHD Info"><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,1,2,0,1"><Val>1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="InstNam" desc="Installation name"><DAI name="setVal" sAddr="A,1,2,1,0"><Val/></DAI><DAI name="d"><Val>Installation name</Val></DAI></DOI><DOI name="InstShNam" desc="Installation short name"><DAI name="setVal" sAddr="A,1,2,2,0"><Val/></DAI><DAI name="d"><Val>Installation short name</Val></DAI></DOI><DOI name="RelNam" desc="Relay name"><DAI name="setVal" sAddr="A,1,2,3,0"><Val/></DAI><DAI name="d"><Val>Relay name</Val></DAI></DOI><DOI name="RelShNam" desc="Relay short name"><DAI name="setVal" sAddr="A,1,2,4,0"><Val/></DAI><DAI name="d"><Val>Relay short name</Val></DAI></DOI><DOI name="TestEna" desc="Test mode On"><DAI name="setVal" sAddr="A,1,2,5,0"><Val>0</Val></DAI><DAI name="d"><Val>Test mode On</Val></DAI></DOI><DOI name="LogInTest" desc="Simulation mode signal"><DAI name="setVal" sAddr="A,1,2,6,0"><Val/></DAI><DAI name="d"><Val>Simulation mode signal</Val></DAI></DOI><DOI name="LogInMdTst" desc="Test mode signal"><DAI name="setVal" sAddr="A,1,2,7,0"><Val/></DAI><DAI name="d"><Val>Test mode signal</Val></DAI></DOI><DOI name="SigSet" desc="Signal 1"><DAI name="stVal" sAddr="S,0,24606,0;TX1:Signal 1,TX2:Signal 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SigClr" desc="Signal 0"><DAI name="stVal" sAddr="S,0,24607,0;TX1:Signal 0,TX2:Signal 0,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="HwCrAlm" desc="HW Error"><DAI name="stVal" sAddr="S,0,24608,0;TX1:Error critico de hardware,TX2:HW Error,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="RTCAlm" desc="RTC Error"><DAI name="stVal" sAddr="S,0,24609,0;TX1:Error de reloj RTC,TX2:RTC Error,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="IosCPUAlm" desc="IOs CPU Access Error"><DAI name="stVal" sAddr="S,0,24610,0;TX1:Error acceso IOs CPU,TX2:IOs CPU Access Error,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="AccS1Alm" desc="Fallo comms tarjeta 1"><DAI name="stVal" sAddr="S,0,24611,0;TX1:Fallo comms tarjeta 1,TX2:Position 1 Access Error,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="AccS2Alm" desc="Fallo comms tarjeta 2"><DAI name="stVal" sAddr="S,0,24612,0;TX1:Fallo comms tarjeta 2,TX2:Position 2 Access Error,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="AccS3Alm" desc="Fallo comms tarjeta 3"><DAI name="stVal" sAddr="S,0,24613,0;TX1:Fallo comms tarjeta 3,TX2:Position 3 Access Error,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="AccS4Alm" desc="Fallo comms tarjeta 4"><DAI name="stVal" sAddr="S,0,24614,0;TX1:Fallo comms tarjeta 4,TX2:Position 4 Access Error,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="CpuDOAlm" desc="CPU Activ. DO Error"><DAI name="stVal" sAddr="S,0,24615,0;TX1:Alarma reles CPU,TX2:CPU Activ. DO Error,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="S1DOAlm" desc="Position 1 Activ. DO Error"><DAI name="stVal" sAddr="S,0,24616,0;TX1:Alarma reles posicion 1,TX2:Position 1 Activ. DO Error,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="S2DOAlm" desc="Position 2 Activ. DO Error"><DAI name="stVal" sAddr="S,0,24617,0;TX1:Alarma reles posicion 2,TX2:Position 2 Activ. DO Error,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="S3DOAlm" desc="Position 3 Activ. DO Error"><DAI name="stVal" sAddr="S,0,24618,0;TX1:Alarma reles posicion 3,TX2:Position 3 Activ. DO Error,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="S4DOAlm" desc="Position 4 Activ. DO Error"><DAI name="stVal" sAddr="S,0,24619,0;TX1:Alarma reles posicion 4,TX2:Position 4 Activ. DO Error,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="E2Pr0Alm" desc="E2PROM Position 0 Error"><DAI name="stVal" sAddr="S,0,24620,0;TX1:Error E2PROM posicion 0,TX2:E2PROM  Position 0 Error,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="E2Pr1Alm" desc="E2PROM Position 1 Error"><DAI name="stVal" sAddr="S,0,24621,0;TX1:Error E2PROM posicion 1,TX2:E2PROM  Position 1 Error,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="E2Pr2Alm" desc="E2PROM Position 2 Error"><DAI name="stVal" sAddr="S,0,24622,0;TX1:Error E2PROM posicion 2,TX2:E2PROM  Position 2 Error,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="E2Pr3Alm" desc="E2PROM Position 3 Error"><DAI name="stVal" sAddr="S,0,24623,0;TX1:Error E2PROM posicion 3,TX2:E2PROM  Position 3 Error,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="E2Pr4Alm" desc="E2PROM Position 4 Error"><DAI name="stVal" sAddr="S,0,24624,0;TX1:Error E2PROM posicion 4,TX2:E2PROM  Position 4 Error,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="FrontError" desc="Front comms Failure"><DAI name="stVal" sAddr="S,0,24625,0;TX1:Error comunicacion frontal,TX2:Front comms Failure,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="VccError" desc="General Vcc Error"><DAI name="stVal" sAddr="S,0,24635,0;TX1:Error General Vcc,TX2:General Vcc Error,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BatAlm" desc="Internal Battery Failure"><DAI name="stVal" sAddr="S,0,24637,0;TX1:Fallo Bateria interna,TX2:Internal Battery Failure,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="VerAlm" desc="Version Comp.Error"><DAI name="stVal" sAddr="S,0,24638,0;TX1:Error Comp. Versiones,TX2:Version Comp.Error,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="HSetAlm" desc="Alarm clock settings"><DAI name="stVal" sAddr="S,0,24639,0;TX1:Alarma Configuracion horaria,TX2:Alarm clock settings,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="GGIO1Ok" desc="Card 01 ok"><DAI name="stVal" sAddr="S,0,24672,0;TX1:Tarjeta 1 ok,TX2:Card 1 ok,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="GGIO1Nodet" desc="Card 01 ConfigAndNo_Detect"><DAI name="stVal" sAddr="S,0,24673,0;TX1:Tarjeta 1 ConfigYNo_Detec,TX2:Card 1 ConfigAndNo_Detect,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="GGIO1Dif" desc="Card 01 Diff. Config"><DAI name="stVal" sAddr="S,0,24674,0;TX1:Tarjeta 1 Dif. Config,TX2:Card 1 Diff. Config,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="GGIO1NConf" desc="Card 01 No_ConfigAndDetect"><DAI name="stVal" sAddr="S,0,24675,0;TX1:Tarjeta 1 No_ConfigYDetect,TX2:Card 1 No_ConfigAndDetect,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="GGIO1HwErr" desc="Card 01 Internal Error"><DAI name="stVal" sAddr="S,0,24676,0;TX1:Tarjeta 1 Error interno,TX2:Card 1 Internal Error,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="GGIO2Ok" desc="Card 02 ok"><DAI name="stVal" sAddr="S,0,24677,0;TX1:Tarjeta 2 ok,TX2:Card 2 ok,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="GGIO2Nodet" desc="Card 02 ConfigAndNo_Detect"><DAI name="stVal" sAddr="S,0,24678,0;TX1:Tarjeta 2 ConfigYNo_Detec,TX2:Card 2 ConfigAndNo_Detect,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="GGIO2Dif" desc="Card 02 Diff. Config"><DAI name="stVal" sAddr="S,0,24679,0;TX1:Tarjeta 2 Dif. Config,TX2:Card 2 Diff. Config,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="GGIO2NConf" desc="Card 02 No_ConfigAndDetect"><DAI name="stVal" sAddr="S,0,24680,0;TX1:Tarjeta 2 No_ConfigYDetect,TX2:Card 2 No_ConfigAndDetect,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="GGIO2HwErr" desc="Card 02 Internal Error"><DAI name="stVal" sAddr="S,0,24681,0;TX1:Tarjeta 2 Error interno,TX2:Card 2 Internal Error,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="GGIO3Ok" desc="Card 03 ok"><DAI name="stVal" sAddr="S,0,24682,0;TX1:Tarjeta 3 ok,TX2:Card 3 ok,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="GGIO3Nodet" desc="Card 03 ConfigAndNo_Detect"><DAI name="stVal" sAddr="S,0,24683,0;TX1:Tarjeta 3 ConfigYNo_Detec,TX2:Card 3 ConfigAndNo_Detect,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="GGIO3Dif" desc="Card 03 Diff. Config"><DAI name="stVal" sAddr="S,0,24684,0;TX1:Tarjeta 3 Dif. Config,TX2:Card 3 Diff. Config,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="GGIO3NConf" desc="Card 03 No_ConfigAndDetect"><DAI name="stVal" sAddr="S,0,24685,0;TX1:Tarjeta 3 No_ConfigYDetect,TX2:Card 3 No_ConfigAndDetect,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="GGIO3HwErr" desc="Card 03 Internal Error"><DAI name="stVal" sAddr="S,0,24686,0;TX1:Tarjeta 3 Error interno,TX2:Card 3 Internal Error,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="GGIO4Ok" desc="Card 04 ok"><DAI name="stVal" sAddr="S,0,24687,0;TX1:Tarjeta 4 ok,TX2:Card 4 ok,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="GGIO4Nodet" desc="Card 04 ConfigAndNo_Detect"><DAI name="stVal" sAddr="S,0,24688,0;TX1:Tarjeta 4 ConfigYNo_Detec,TX2:Card 4 ConfigAndNo_Detect,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="GGIO4Dif" desc="Card 04 Diff. Config"><DAI name="stVal" sAddr="S,0,24689,0;TX1:Tarjeta 4 Dif. Config,TX2:Card 4 Diff. Config,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="GGIO4NConf" desc="Card 04 No_ConfigAndDetect"><DAI name="stVal" sAddr="S,0,24690,0;TX1:Tarjeta 4 No_ConfigYDetect,TX2:Card 4 No_ConfigAndDetect,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="GGIO4HwErr" desc="Card 04 Internal Error"><DAI name="stVal" sAddr="S,0,24691,0;TX1:Tarjeta 4 Error interno,TX2:Card 4 Internal Error,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="GGIO5Ok" desc="Card 05 ok"><DAI name="stVal" sAddr="S,0,24692,0;TX1:Tarjeta 5 ok,TX2:Card 5 ok,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="GGIO5Nodet" desc="Card 05 ConfigAndNo_Detect"><DAI name="stVal" sAddr="S,0,24693,0;TX1:Tarjeta 5 ConfigYNo_Detec,TX2:Card 5 ConfigAndNo_Detect,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="GGIO5Dif" desc="Card 05 Diff. Config"><DAI name="stVal" sAddr="S,0,24694,0;TX1:Tarjeta 5 Dif. Config,TX2:Card 5 Diff. Config,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="GGIO5NConf" desc="Card 05 No_ConfigAndDetect"><DAI name="stVal" sAddr="S,0,24695,0;TX1:Tarjeta 5 No_ConfigYDetect,TX2:Card 5 No_ConfigAndDetect,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="GGIO5HwErr" desc="Card 05 Internal Error"><DAI name="stVal" sAddr="S,0,24696,0;TX1:Tarjeta 5 Error interno,TX2:Card 5 Internal Error,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Eth1Ast" desc="Channel A active Ethernet 1"><DAI name="stVal" sAddr="S,0,24702,0;TX1:Ethernet 1 Canal A activo,TX2:Channel A active Ethernet 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Eth1Bst" desc="Channel B active Ethernet 1"><DAI name="stVal" sAddr="S,0,24703,0;TX1:Ethernet 1 Canal B activo,TX2:Channel B active Ethernet 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="EthRAlm" desc="Ethernet redundancy Alarm"><DAI name="stVal" sAddr="S,0,24734,0;TX1:Alarma redundancia Ethernet,TX2:Ethernet redundancy Alarm,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="PwrUp" desc="Power Up"><DAI name="stVal" sAddr="S,0,24744,0;TX1:Encendido del equipo,TX2:Power Up,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="PwrDn" desc="Power Down"><DAI name="stVal" sAddr="S,0,24745,0;TX1:Apagado del equipo,TX2:Power Down,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="AiCnfOk" desc="Analog Input Config OK"><DAI name="stVal" sAddr="S,0,24752,0;TX1:Entradas analog. config OK,TX2:Analog Input Config OK,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Eth0Link" desc="Link Ethernet 0"><DAI name="stVal" sAddr="S,0,24753,0;TX1:Link Ethernet 0,TX2:Link Ethernet 0,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Eth1ALink" desc="Link Ethernet 1"><DAI name="stVal" sAddr="S,0,24754,0;TX1:Link Ethernet 1,TX2:Link Ethernet 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Eth1BLink" desc="Link Ethernet 1 Redundant"><DAI name="stVal" sAddr="S,0,24755,0;TX1:Link Ethernet 1 Redundante,TX2:Link Ethernet 1 Redundant,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Eth2ALink" desc="Link Ethernet 2"><DAI name="stVal" sAddr="S,0,24756,0;TX1:Link Ethernet 2,TX2:Link Ethernet 2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Eth2BLink" desc="Link Ethernet 2 Redundant"><DAI name="stVal" sAddr="S,0,24757,0;TX1:Link Ethernet 2 Redundante,TX2:Link Ethernet 2 Redundant,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="RsDev" desc="Reset Device"><DAI name="stVal" sAddr="S,0,24804,0;TX1:Reset equipo,TX2:Reset Device,AC:1.2,ED:1.1,AD:0.0"/><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr=""/></SDI></DOI><DOI name="TestSt" desc="Status test mode"><DAI name="stVal" sAddr="S,0,24818,0;TX1:Estado modo test,TX2:Status test mode,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Sim" desc="Receive simulated goose"><DAI name="stVal" sAddr="S,0,24821,0;TX1:Recepcion goose simulados,TX2:Receive simulated goose,AC:1.2,ED:1.1,AD:0.0"/><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,480, , ,0, , , ;TX1:Recepcion goose simulados,TX2:Receive simulated goose"/></SDI></DOI><DOI name="FailICD" desc="ICD Error"><DAI name="stVal" sAddr="S,0,24830,0;TX1:ICD erroneo,TX2:ICD Error,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="PhyHealth" desc="PhyHealth"><DAI name="stVal" sAddr="S,0,24928,3;TX1:Estado PhyHealth,TX2:PhyHealth,AC:1.2.3,ED:1.1.1,AD:0.0.0"/></DOI><DOI name="Mod" desc="GEN.LPHD1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2052, , ,0, , , ;TX1:GEN.LPHD1.Mod,TX2:GEN.LPHD1.Mod"/></SDI></DOI></LN><LN inst="1" lnClass="MHRE" lnType="tdDaEd2GEN_MHRE_PT_v3" desc="Measure Historics"><DOI name="SmTmm" desc="Average time (min)"><DAI name="setVal" sAddr="A,1,91,0,0"><Val>5</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>15</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Average time (min)</Val></DAI></DOI><DOI name="RegIntTmm" desc="Record interval (min)"><DAI name="setVal" sAddr="A,1,91,1,0"><Val>15</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>1440</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Record interval (min)</Val></DAI></DOI><DOI name="StH" desc="Recording Start time"><DAI name="setVal" sAddr="A,1,91,2,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>23</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Recording Start time</Val></DAI></DOI><DOI name="EndH" desc="Recording Stop time"><DAI name="setVal" sAddr="A,1,91,3,0"><Val>23</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>23</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Recording Stop time</Val></DAI></DOI><DOI name="DayEna" desc="Calendar mask disabled"><DAI name="setVal" sAddr="A,1,91,4,0"><Val>1</Val></DAI><DAI name="d"><Val>Calendar mask disabled</Val></DAI></DOI><DOI name="SunEna" desc="Sunday Enabled"><DAI name="setVal" sAddr="A,1,91,5,0"><Val>1</Val></DAI><DAI name="d"><Val>Sunday Enabled</Val></DAI></DOI><DOI name="MonEna" desc="Monday Enabled"><DAI name="setVal" sAddr="A,1,91,6,0"><Val>1</Val></DAI><DAI name="d"><Val>Monday Enabled</Val></DAI></DOI><DOI name="TueEna" desc="Tuesday Enabled"><DAI name="setVal" sAddr="A,1,91,7,0"><Val>1</Val></DAI><DAI name="d"><Val>Tuesday Enabled</Val></DAI></DOI><DOI name="WedEna" desc="Wednesday Enabled"><DAI name="setVal" sAddr="A,1,91,8,0"><Val>1</Val></DAI><DAI name="d"><Val>Wednesday Enabled</Val></DAI></DOI><DOI name="ThuEna" desc="Thursday Enabled"><DAI name="setVal" sAddr="A,1,91,9,0"><Val>1</Val></DAI><DAI name="d"><Val>Thursday Enabled</Val></DAI></DOI><DOI name="FriEna" desc="Friday Enabled"><DAI name="setVal" sAddr="A,1,91,10,0"><Val>1</Val></DAI><DAI name="d"><Val>Friday Enabled</Val></DAI></DOI><DOI name="SatEna" desc="Saturday Enabled"><DAI name="setVal" sAddr="A,1,91,11,0"><Val>1</Val></DAI><DAI name="d"><Val>Saturday Enabled</Val></DAI></DOI><DOI name="LogMx1" desc="Measure 1"><DAI name="setVal" sAddr="A,1,91,12,0"><Val>PROT/MMXU1.A.net.cVal.mag.f</Val></DAI><DAI name="d"><Val>Measure 1</Val></DAI></DOI><DOI name="LogMx2" desc="Measure 2"><DAI name="setVal" sAddr="A,1,91,13,0"><Val>PROT/MMXU1.PhV.net.cVal.mag.f</Val></DAI><DAI name="d"><Val>Measure 2</Val></DAI></DOI><DOI name="LogMx3" desc="Measure 3"><DAI name="setVal" sAddr="A,1,91,14,0"><Val>PROT/MMXU1.TotW.mag.f</Val></DAI><DAI name="d"><Val>Measure 3</Val></DAI></DOI><DOI name="LogMx4" desc="Measure 4"><DAI name="setVal" sAddr="A,1,91,15,0"><Val>PROT/MMXU1.TotVAr.mag.f</Val></DAI><DAI name="d"><Val>Measure 4</Val></DAI></DOI><DOI name="LogMx5" desc="Measure 5"><DAI name="setVal" sAddr="A,1,91,16,0"><Val>PROT/MMXU1.TotVA.mag.f</Val></DAI><DAI name="d"><Val>Measure 5</Val></DAI></DOI><DOI name="LogMx6" desc="Measure 6"><DAI name="setVal" sAddr="A,1,91,17,0"><Val>PROT/MMXU1.Hz.mag.f</Val></DAI><DAI name="d"><Val>Measure 6</Val></DAI></DOI><DOI name="LogMx7" desc="Measure 7"><DAI name="setVal" sAddr="A,1,91,18,0"><Val/></DAI><DAI name="d"><Val>Measure 7</Val></DAI></DOI><DOI name="LogMx8" desc="Measure 8"><DAI name="setVal" sAddr="A,1,91,19,0"><Val/></DAI><DAI name="d"><Val>Measure 8</Val></DAI></DOI><DOI name="LogMx9" desc="Measure 9"><DAI name="setVal" sAddr="A,1,91,20,0"><Val/></DAI><DAI name="d"><Val>Measure 9</Val></DAI></DOI><DOI name="LogMx10" desc="Measure 10"><DAI name="setVal" sAddr="A,1,91,21,0"><Val/></DAI><DAI name="d"><Val>Measure 10</Val></DAI></DOI><DOI name="LogMx11" desc="Measure 11"><DAI name="setVal" sAddr="A,1,91,22,0"><Val/></DAI><DAI name="d"><Val>Measure 11</Val></DAI></DOI><DOI name="LogMx12" desc="Measure 12"><DAI name="setVal" sAddr="A,1,91,23,0"><Val/></DAI><DAI name="d"><Val>Measure 12</Val></DAI></DOI><DOI name="LogMx13" desc="Measure 13"><DAI name="setVal" sAddr="A,1,91,24,0"><Val/></DAI><DAI name="d"><Val>Measure 13</Val></DAI></DOI><DOI name="LogMx14" desc="Measure 14"><DAI name="setVal" sAddr="A,1,91,25,0"><Val/></DAI><DAI name="d"><Val>Measure 14</Val></DAI></DOI><DOI name="LogMx15" desc="Measure 15"><DAI name="setVal" sAddr="A,1,91,26,0"><Val/></DAI><DAI name="d"><Val>Measure 15</Val></DAI></DOI><DOI name="DOrdRstHis" desc="HISTORIC RESET"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,12, , ,0 , , , ;TX1:BORRADO_HISTORICOS,TX2:HISTORIC RESET"/></SDI></DOI><DOI name="DOrdMaxIn" desc="MAXIMETER INIT"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,24, , ,0 , , , ;TX1:RESET MAXIMETROS,TX2:MAXIMETER INIT"/></SDI></DOI><DOI name="DOrdIMaxIn" desc="MAX CURRENT INIT"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,26, , ,0 , , , ;TX1:RESET MAX_I,TX2:MAX CURRENT INIT"/></SDI></DOI><DOI name="DOrdVMaxIn" desc="MAX VOLTAGE INIT"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,28, , ,0 , , , ;TX1:RESET  MAX_V,TX2:MAX VOLTAGE INIT"/></SDI></DOI><DOI name="DOrdPMaxIn" desc="MAX POWER INIT"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,30, , ,0 , , , ;TX1:RESET  MAX_P,TX2:MAX POWER INIT"/></SDI></DOI><DOI name="DOrdFMaxIn" desc="MAX FREQ INIT"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,32, , ,0 , , , ;TX1:RESET  MAX_F,TX2:MAX FREQ INIT"/></SDI></DOI><DOI name="DOrdBMaxIn" desc="MAX BATTERY INIT"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,34, , ,0 , , , ;TX1:RESET  MAX_BATERIA,TX2:MAX BATTERY INIT"/></SDI></DOI><DOI name="DOrdMinIn" desc="MINIMETER INIT"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,36, , ,0 , , , ;TX1:RESET MINIMETROS,TX2:MINIMETER INIT"/></SDI></DOI><DOI name="DOrdIMinIn" desc="MIN CURRENT INIT"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,38, , ,0 , , , ;TX1:RESET MIN_I,TX2:MIN CURRENT INIT"/></SDI></DOI><DOI name="DOrdVMinIn" desc="MIN VOLTAGE INIT"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,40, , ,0 , , , ;TX1:RESET  MIN_V,TX2:MIN VOLTAGE INIT"/></SDI></DOI><DOI name="DOrdPMinIn" desc="MIN POWER INIT"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,42, , ,0 , , , ;TX1:RESET  MIN_P,TX2:MIN POWER INIT"/></SDI></DOI><DOI name="DOrdFMinIn" desc="MIN FREQ INIT"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,44, , ,0 , , , ;TX1:RESET  MIN_F,TX2:MIN FREQ INIT"/></SDI></DOI><DOI name="DOrdBMinIn" desc="MIN BATTERY INIT"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,46, , ,0 , , , ;TX1:RESET  MIN_BATERIA,TX2:MIN BATTERY INIT"/></SDI></DOI><DOI name="Mod" desc="GEN.MHRE1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2230, , ,0, , , ;TX1:GEN.MHRE1.Mod,TX2:GEN.MHRE1.Mod"/></SDI></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>2</Val></DAI></DOI></LN><LN inst="1" lnClass="CESS" lnType="tdDaEd2GEN_CESS_v2" desc="Vaux Supervision"><DOI name="SupSpvEna" desc="Enabled"><DAI name="setVal" sAddr="A,1,101,0,0"><Val>0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="LoSuppV" desc="Minimum Vaux (V)"><SDI name="setMag"><DAI name="f" sAddr="A,1,101,1,0"><Val>10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>280</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>10</Val></DAI></SDI><DAI name="d"><Val>Minimum Vaux (V)</Val></DAI></DOI><DOI name="HiSuppV" desc="Maximum Vaux (V)"><SDI name="setMag"><DAI name="f" sAddr="A,1,101,2,0"><Val>280</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>280</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>10</Val></DAI></SDI><DAI name="d"><Val>Maximum Vaux (V)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,1,101,3,1"><Val>1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="StEna" desc="Vcc Supervision Status"><DAI name="stVal" sAddr="S,0,24579,0;TX1:Estado Supervision Vcc,TX2:Vcc Supervision Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OverVcc" desc="HH Infedd"><DAI name="stVal" sAddr="S,0,24582,0;TX1:Aliment. mayor Umbral Sup,TX2:HH Infedd,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="UnderVcc" desc="LL Infeed"><DAI name="stVal" sAddr="S,0,24583,0;TX1:Aliment. menor Umbral Inf,TX2:LL Infeed,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Mod" desc="GEN.CESS1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2250, , ,0, , , ;TX1:GEN.CESS1.Mod,TX2:GEN.CESS1.Mod"/></SDI></DOI></LN><LN inst="1" lnClass="CTSU" lnType="tdDaEd2GEN_CTSU_v3" desc="Inner Temperature Superv."><DOI name="TmpSpvEna" desc="Enabled"><DAI name="setVal" sAddr="A,1,102,0,0"><Val>1</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="LoTmpVal" desc="Minimum temperature (ºC)"><SDI name="setMag"><DAI name="f" sAddr="A,1,102,1,0"><Val>-40</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>-40</Val></DAI></SDI><DAI name="d"><Val>Minimum temperature (ºC)</Val></DAI></DOI><DOI name="HiTmpVal" desc="Maximum temperature (ºC)"><SDI name="setMag"><DAI name="f" sAddr="A,1,102,2,0"><Val>50</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>50</Val></DAI></SDI><DAI name="d"><Val>Maximum temperature (ºC)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,1,102,3,1"><Val>1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="OverTemp" desc="HH Temperature"><DAI name="stVal" sAddr="S,0,24584,0;TX1:Temperat.mayor Umbral Sup,TX2:HH Temperature,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="UnderTemp" desc="LL Temperature"><DAI name="stVal" sAddr="S,0,24585,0;TX1:Temperat.menor Umbral Inf,TX2:LL Temperature,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Temperature Spv.activated"><DAI name="stVal" sAddr="S,0,24742,0;TX1:Hab.Supervision Temperatura,TX2:Temperature Spv.activated,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="NotAvail" desc="Temp.Sensor not available"><DAI name="stVal" sAddr="S,0,24766,0;TX1:Sensor Temp.no disponible,TX2:Temp.Sensor not available,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Mod" desc="GEN.CTSU1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2252, , ,0, , , ;TX1:GEN.CTSU1.Mod,TX2:GEN.CTSU1.Mod"/></SDI></DOI><DOI name="Temp" desc="Temp.CTSU1 Temperature"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-1000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val>C</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1412,0;TX1:Medida temperatura,TX2:Temperature"/></SDI></DOI></LN><LN inst="1" lnClass="LTMS" lnType="tdDaEd2GEN_LTMS_v7" desc="Time master supervision"><DOI name="TmSrcSet1" desc="Main Time Source"><DAI name="setVal" sAddr="A,1,103,0,0"><Val>0.0.0.0</Val></DAI><DAI name="d"><Val>Main Time Source</Val></DAI></DOI><DOI name="TmSrcSet2" desc="Secondary Time Source"><DAI name="setVal" sAddr="A,1,103,1,0"><Val>0.0.0.0</Val></DAI><DAI name="d"><Val>Secondary Time Source</Val></DAI></DOI><DOI name="ValTm" desc="Not Synchro Time (min)"><DAI name="setVal" sAddr="A,1,103,4,0"><Val>2</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>1440</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Not Synchro Time (min)</Val></DAI></DOI><DOI name="PollTms" desc="SNTP Polling Time (seg)"><DAI name="setVal" sAddr="A,1,103,5,0"><Val>60</Val></DAI><DAI name="minVal"><Val>10</Val></DAI><DAI name="maxVal"><Val>86400</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>SNTP Polling Time (seg)</Val></DAI></DOI><DOI name="EspTms" desc="T.delay Unicast message (seg)"><DAI name="setVal" sAddr="A,1,103,6,0"><Val>5</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>60</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>T.delay Unicast message (seg)</Val></DAI></DOI><DOI name="NRetry" desc="Retry number"><DAI name="setVal" sAddr="A,1,103,7,1"><Val>3</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>9</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Retry number</Val></DAI></DOI><DOI name="PTPIface" desc="PTP Interface"><DAI name="setVal" sAddr="A,1,103,8,0"><Val>Eth1</Val></DAI><DAI name="d"><Val>PTP Interface</Val></DAI></DOI><DOI name="PTPDelM" desc="PTP delay mechanism"><DAI name="setVal" sAddr="A,1,103,9,0"><Val>P2P</Val></DAI><DAI name="d"><Val>PTP delay mechanism</Val></DAI></DOI><DOI name="SNTPAuth" desc="SNTP Authentication"><DAI name="setVal" sAddr="A,1,103,10,0"><Val>0</Val></DAI><DAI name="d"><Val>SNTP Authentication</Val></DAI></DOI><DOI name="TrustedKey" desc="SNTP key number"><DAI name="setVal" sAddr="A,1,103,11,0"><Val>1</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>SNTP key number</Val></DAI></DOI><DOI name="TmChSt1" desc="Channel 1 synchro "><DAI name="stVal" sAddr="S,0,24941,0;TX1:Sincronizacion canal 1,TX2:Channel 1 synchro ,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="TmChSt2" desc="Channel 2 synchro "><DAI name="stVal" sAddr="S,0,24942,0;TX1:Sincronizacion canal 2,TX2:Channel 2 synchro ,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="AuthCfgErr" desc="Auth config SNTP error"><DAI name="stVal" sAddr="S,0,24947,0;TX1:Auth config SNTP error,TX2:Auth config SNTP error,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Mod" desc="GEN.LTMS1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2254, , ,0, , , ;TX1:GEN.LTMS1.Mod,TX2:GEN.LTMS1.Mod"/></SDI></DOI><DOI name="AuthRspErr" desc="AuthRspErr.LTMS1 Response error"><DAI name="stVal" sAddr="C,0,30;TX1:Errores de respuesta,TX2:Response error"/></DOI></LN><LN inst="1" lnClass="LTIM" lnType="tdDaEd2GEN_LTIM_v3" desc="Synchronization"><DOI name="TmOfsTmm" desc="Offset Local-UTC (min)"><DAI name="setVal" sAddr="A,1,104,0,1"><Val>60</Val></DAI><DAI name="minVal"><Val>-720</Val></DAI><DAI name="maxVal"><Val>720</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Offset Local-UTC (min)</Val></DAI></DOI><DOI name="TmUseDT" desc="Season changing enabled"><DAI name="setVal" sAddr="A,1,104,1,1"><Val>1</Val></DAI><DAI name="d"><Val>Season changing enabled</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,1,104,14,1"><Val>1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="SyncAlmTm" desc="Not Synchro Time (min)"><DAI name="setVal" sAddr="A,1,104,15,1"><Val>2</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>1440</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Not Synchro Time (min)</Val></DAI></DOI><DOI name="TmChgDT" desc="Summer change time"><SDI name="setCal"><DAI name="occ" desc="Summer ocurrence" sAddr="A,1,104,16,0"><Val>0</Val></DAI><DAI name="occType" desc="Summer type" sAddr="A,1,104,17,0"><Val>WeekDay</Val></DAI><DAI name="occPer" desc="Summer repetition period" sAddr="A,1,104,18,0"><Val>Year</Val></DAI><DAI name="weekDay" desc="Summer week day" sAddr="A,1,104,19,0"><Val>Sunday</Val></DAI><DAI name="month" desc="Summer month" sAddr="A,1,104,20,0"><Val>March</Val></DAI><DAI name="day" desc="Summer day" sAddr="A,1,104,21,0"><Val>1</Val></DAI><DAI name="hr" desc="Summer hour" sAddr="A,1,104,22,0"><Val>2</Val></DAI><DAI name="mn" desc="Summer minute" sAddr="A,1,104,23,0"><Val>0</Val></DAI></SDI></DOI><DOI name="TmChgST" desc="Winter change time"><SDI name="setCal"><DAI name="occ" desc="Winter ocurrence" sAddr="A,1,104,24,0"><Val>0</Val></DAI><DAI name="occType" desc="Winter type" sAddr="A,1,104,25,0"><Val>WeekDay</Val></DAI><DAI name="occPer" desc="Winter repetition period" sAddr="A,1,104,26,0"><Val>Year</Val></DAI><DAI name="weekDay" desc="Winter week day" sAddr="A,1,104,27,0"><Val>Sunday</Val></DAI><DAI name="month" desc="Winter month" sAddr="A,1,104,28,0"><Val>October</Val></DAI><DAI name="day" desc="Winter day" sAddr="A,1,104,29,0"><Val>1</Val></DAI><DAI name="hr" desc="Winter hour" sAddr="A,1,104,30,0"><Val>3</Val></DAI><DAI name="mn" desc="Winter minute" sAddr="A,1,104,31,0"><Val>0</Val></DAI></SDI></DOI><DOI name="SyncIRIGB" desc="IRIG-B Synchro"><DAI name="stVal" sAddr="S,0,24736,0;TX1:Sincronizacion por IRIG-B,TX2:IRIG-B Synchro,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SyncSNTP" desc="SNTP Synchro"><DAI name="stVal" sAddr="S,0,24737,0;TX1:Sincronizacion por SNTP,TX2:SNTP Synchro,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SyncProt" desc="Protocol Synchro"><DAI name="stVal" sAddr="S,0,24738,0;TX1:Sincronizacion por protocolo,TX2:Protocol Synchro,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SyncDispl" desc="Display Synchro"><DAI name="stVal" sAddr="S,0,24739,0;TX1:Sincronizacion por display,TX2:Display Synchro,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SyncCons" desc="Console Synchro"><DAI name="stVal" sAddr="S,0,24740,0;TX1:Sincronizacion por consola,TX2:Console Synchro,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="FSyncSNTP" desc="SNTP Failure"><DAI name="stVal" sAddr="S,0,24805,0;TX1:Sincronizacion SNTP fallo,TX2:SNTP Failure,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SyncAlm" desc="Device not synchronized"><DAI name="stVal" sAddr="S,0,24819,0;TX1:Equipo no sincronizado,TX2:Device not synchronized,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="TmDT" desc="Daylight saving time"><DAI name="stVal" sAddr="S,0,24820,0;TX1:Horario de verano,TX2:Daylight saving time,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SummerTime" desc="Change to summer schedule"><DAI name="stVal" sAddr="S,0,24833,0;TX1:Cambio horario a verano,TX2:Change to summer schedule,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="WinterTime" desc="Change to winter schedule"><DAI name="stVal" sAddr="S,0,24834,0;TX1:Cambio horario a invierno,TX2:Change to winter schedule,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SyncPTP" desc="PTP 1588 synchro"><DAI name="stVal" sAddr="S,0,24939,0;TX1:Sincronizacion PTP 1588,TX2:PTP 1588 synchro,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Mod" desc="GEN.LTIM1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2256, , ,0, , , ;TX1:GEN.LTIM1.Mod,TX2:GEN.LTIM1.Mod"/></SDI></DOI></LN><LN inst="1" lnClass="GGIO" lnType="tdDaEd28_5GGIO_v2" desc="GGIO Dir.1"><DOI name="Loc" desc="Local control behaviour"><DAI name="stVal" sAddr="S,0,27425,0;TX1:GEN.GGIO1.Loc,TX2:GEN.GGIO1.Loc,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="LocSta" desc="Switching authority at station level"><DAI name="stVal" sAddr="S,0,27680,0;TX1:GEN.GGIO1.LocSta,TX2:GEN.GGIO1.LocSta,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,1,111,0,1"><Val>1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="OscTms" desc="DI Oscilatory Time (s)"><DAI name="setVal" sAddr="A,1,111,1,0"><Val>1</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>60</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>DI Oscilatory Time (s)</Val></DAI></DOI><DOI name="Nchanges" desc="Number of changes"><DAI name="setVal" sAddr="A,1,111,2,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>255</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Number of changes</Val></DAI></DOI><DOI name="DI1Tmms" desc="Input 01 Time (ms)"><DAI name="setVal" sAddr="A,1,111,3,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 01 Time (ms)</Val></DAI></DOI><DOI name="DI1Type" desc="Digital Input Type - 01"><DAI name="setVal" sAddr="A,1,111,4,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 01</Val></DAI></DOI><DOI name="DI2Tmms" desc="Input 02 Time (ms)"><DAI name="setVal" sAddr="A,1,111,5,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 02 Time (ms)</Val></DAI></DOI><DOI name="DI2Type" desc="Digital Input Type - 02"><DAI name="setVal" sAddr="A,1,111,6,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 02</Val></DAI></DOI><DOI name="DI3Tmms" desc="Input 03 Time (ms)"><DAI name="setVal" sAddr="A,1,111,7,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 03 Time (ms)</Val></DAI></DOI><DOI name="DI3Type" desc="Digital Input Type - 03"><DAI name="setVal" sAddr="A,1,111,8,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 03</Val></DAI></DOI><DOI name="DI4Tmms" desc="Input 04 Time (ms)"><DAI name="setVal" sAddr="A,1,111,9,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 04 Time (ms)</Val></DAI></DOI><DOI name="DI4Type" desc="Digital Input Type - 04"><DAI name="setVal" sAddr="A,1,111,10,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 04</Val></DAI></DOI><DOI name="DI5Tmms" desc="Input 05 Time (ms)"><DAI name="setVal" sAddr="A,1,111,11,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 05 Time (ms)</Val></DAI></DOI><DOI name="DI5Type" desc="Digital Input Type - 05"><DAI name="setVal" sAddr="A,1,111,12,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 05</Val></DAI></DOI><DOI name="DI6Tmms" desc="Input 06 Time (ms)"><DAI name="setVal" sAddr="A,1,111,13,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 06 Time (ms)</Val></DAI></DOI><DOI name="DI6Type" desc="Digital Input Type - 06"><DAI name="setVal" sAddr="A,1,111,14,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 06</Val></DAI></DOI><DOI name="DI7Tmms" desc="Input 07 Time (ms)"><DAI name="setVal" sAddr="A,1,111,15,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 07 Time (ms)</Val></DAI></DOI><DOI name="DI7Type" desc="Digital Input Type - 07"><DAI name="setVal" sAddr="A,1,111,16,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 07</Val></DAI></DOI><DOI name="DI8Tmms" desc="Input 08 Time (ms)"><DAI name="setVal" sAddr="A,1,111,17,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 08 Time (ms)</Val></DAI></DOI><DOI name="DI8Type" desc="Digital Input Type - 08"><DAI name="setVal" sAddr="A,1,111,18,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 08</Val></DAI></DOI><DOI name="InRef1" desc="Digital output 01"><DAI name="setSrcRef" sAddr="A,1,111,67,0"><Val>PROT/XCBR1.OpCls.general[ST][1]</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 01</Val></DAI></DOI><DOI name="DO1Tmms" desc="Minimum Time - DO 01 (ms)"><DAI name="setVal" sAddr="A,1,111,68,0"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 01 (ms)</Val></DAI></DOI><DOI name="DO1Ty" desc="Digital Output Type - 01"><DAI name="setVal" sAddr="A,1,111,69,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 01</Val></DAI></DOI><DOI name="InRef2" desc="Digital output 02"><DAI name="setSrcRef" sAddr="A,1,111,70,0"><Val>PROT/PTRC1.Op.general[ST][1]</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 02</Val></DAI></DOI><DOI name="DO2Tmms" desc="Minimum Time - DO 02 (ms)"><DAI name="setVal" sAddr="A,1,111,71,0"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 02 (ms)</Val></DAI></DOI><DOI name="DO2Ty" desc="Digital Output Type - 02"><DAI name="setVal" sAddr="A,1,111,72,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 02</Val></DAI></DOI><DOI name="InRef3" desc="Digital output 03"><DAI name="setSrcRef" sAddr="A,1,111,73,0"><Val>PROT/PTRC1.Op.general[ST][1]</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 03</Val></DAI></DOI><DOI name="DO3Tmms" desc="Minimum Time - DO 03 (ms)"><DAI name="setVal" sAddr="A,1,111,74,0"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 03 (ms)</Val></DAI></DOI><DOI name="DO3Ty" desc="Digital Output Type - 03"><DAI name="setVal" sAddr="A,1,111,75,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 03</Val></DAI></DOI><DOI name="InRef4" desc="Digital output 04"><DAI name="setSrcRef" sAddr="A,1,111,76,0"><Val>PROT/XCBR1.OpOpn.general[ST][1]</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 04</Val></DAI></DOI><DOI name="DO4Tmms" desc="Minimum Time - DO 04 (ms)"><DAI name="setVal" sAddr="A,1,111,77,0"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 04 (ms)</Val></DAI></DOI><DOI name="DO4Ty" desc="Digital Output Type - 04"><DAI name="setVal" sAddr="A,1,111,78,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 04</Val></DAI></DOI><DOI name="InRef5" desc="Digital output 05"><DAI name="setSrcRef" sAddr="A,1,111,79,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 05</Val></DAI></DOI><DOI name="DO5Tmms" desc="Minimum Time - DO 05 (ms)"><DAI name="setVal" sAddr="A,1,111,80,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 05 (ms)</Val></DAI></DOI><DOI name="DO5Ty" desc="Digital Output Type - 05"><DAI name="setVal" sAddr="A,1,111,81,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 05</Val></DAI></DOI><DOI name="Ind1" desc="GGIO1.Digital Input 01"><DAI name="stVal" sAddr="S,0,0,0;TX1:GGIO1.Entrada digital 1,TX2:GGIO1.Digital Input 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="GGIO1.Digital Input 02"><DAI name="stVal" sAddr="S,0,1,0;TX1:GGIO1.Entrada digital 2,TX2:GGIO1.Digital Input 2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3" desc="GGIO1.Digital Input 03"><DAI name="stVal" sAddr="S,0,2,0;TX1:GGIO1.Entrada digital 3,TX2:GGIO1.Digital Input 3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4" desc="GGIO1.Digital Input 04"><DAI name="stVal" sAddr="S,0,3,0;TX1:GGIO1.Entrada digital 4,TX2:GGIO1.Digital Input 4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5" desc="GGIO1.Digital Input 05"><DAI name="stVal" sAddr="S,0,4,0;TX1:GGIO1.Entrada digital 5,TX2:GGIO1.Digital Input 5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6" desc="GGIO1.Digital Input 06"><DAI name="stVal" sAddr="S,0,5,0;TX1:GGIO1.Entrada digital 6,TX2:GGIO1.Digital Input 6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7" desc="GGIO1.Digital Input 07"><DAI name="stVal" sAddr="S,0,6,0;TX1:GGIO1.Entrada digital 7,TX2:GGIO1.Digital Input 7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8" desc="GGIO1.Digital Input 08"><DAI name="stVal" sAddr="S,0,7,0;TX1:GGIO1.Entrada digital 8,TX2:GGIO1.Digital Input 8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO1" desc="GGIO1.Digital Output 01"><DAI name="stVal" sAddr="S,0,8384,0;TX1:GGIO1.Salida digital 1,TX2:GGIO1.Digital Output 1,AC:1.2,ED:1.1,AD:0.0"/><SDI name="SBOw"><DAI name="ctlVal"/></SDI><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,512, , ,0, , , ;TX1:Activar salida 1 Tarjeta 1,TX2:Activate output 1 IO 1"/></SDI></DOI><DOI name="SPCSO2" desc="GGIO1.Digital Output 02"><DAI name="stVal" sAddr="S,0,8385,0;TX1:GGIO1.Salida digital 2,TX2:GGIO1.Digital Output 2,AC:1.2,ED:1.1,AD:0.0"/><SDI name="SBOw"><DAI name="ctlVal"/></SDI><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,514, , ,0, , , ;TX1:Activar salida 2 Tarjeta 1,TX2:Activate output 2 IO 1"/></SDI></DOI><DOI name="SPCSO3" desc="GGIO1.Digital Output 03"><DAI name="stVal" sAddr="S,0,8386,0;TX1:GGIO1.Salida digital 3,TX2:GGIO1.Digital Output 3,AC:1.2,ED:1.1,AD:0.0"/><SDI name="SBOw"><DAI name="ctlVal"/></SDI><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,516, , ,0, , , ;TX1:Activar salida 3 Tarjeta 1,TX2:Activate output 3 IO 1"/></SDI></DOI><DOI name="SPCSO4" desc="GGIO1.Digital Output 04"><DAI name="stVal" sAddr="S,0,8387,0;TX1:GGIO1.Salida digital 4,TX2:GGIO1.Digital Output 4,AC:1.2,ED:1.1,AD:0.0"/><SDI name="SBOw"><DAI name="ctlVal"/></SDI><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,518, , ,0, , , ;TX1:Activar salida 4 Tarjeta 1,TX2:Activate output 4 IO 1"/></SDI></DOI><DOI name="SPCSO5" desc="GGIO1.Digital Output 05"><DAI name="stVal" sAddr="S,0,8388,0;TX1:GGIO1.Salida digital 5,TX2:GGIO1.Digital Output 5,AC:1.2,ED:1.1,AD:0.0"/><SDI name="SBOw"><DAI name="ctlVal"/></SDI><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,520, , ,0, , , ;TX1:Activar salida 5 Tarjeta 1,TX2:Activate output 5 IO 1"/></SDI></DOI><DOI name="Mod" desc="GEN.GGIO1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2262, , ,0, , , ;TX1:GEN.GGIO1.Mod,TX2:GEN.GGIO1.Mod"/></SDI></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>23</Val></DAI></DOI></LN><LN inst="2" lnClass="GGIO" lnType="tdDaEd232_22GGIO_v3" desc="GGIO Dir.2"><DOI name="Loc" desc="Local control behaviour"><DAI name="stVal" sAddr="S,0,27426,0;TX1:GEN.GGIO2.Loc,TX2:GEN.GGIO2.Loc,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="LocSta" desc="Switching authority at station level"><DAI name="stVal" sAddr="S,0,27681,0;TX1:GEN.GGIO2.LocSta,TX2:GEN.GGIO2.LocSta,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,1,112,0,1"><Val>1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="OscTms" desc="DI Oscilatory Time (s)"><DAI name="setVal" sAddr="A,1,112,1,0"><Val>1</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>60</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>DI Oscilatory Time (s)</Val></DAI></DOI><DOI name="Nchanges" desc="Number of changes"><DAI name="setVal" sAddr="A,1,112,2,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>255</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Number of changes</Val></DAI></DOI><DOI name="DI1Tmms" desc="Input 01 Time (ms)"><DAI name="setVal" sAddr="A,1,112,3,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 01 Time (ms)</Val></DAI></DOI><DOI name="DI1Type" desc="Digital Input Type - 01"><DAI name="setVal" sAddr="A,1,112,4,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 01</Val></DAI></DOI><DOI name="DI2Tmms" desc="Input 02 Time (ms)"><DAI name="setVal" sAddr="A,1,112,5,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 02 Time (ms)</Val></DAI></DOI><DOI name="DI2Type" desc="Digital Input Type - 02"><DAI name="setVal" sAddr="A,1,112,6,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 02</Val></DAI></DOI><DOI name="DI3Tmms" desc="Input 03 Time (ms)"><DAI name="setVal" sAddr="A,1,112,7,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 03 Time (ms)</Val></DAI></DOI><DOI name="DI3Type" desc="Digital Input Type - 03"><DAI name="setVal" sAddr="A,1,112,8,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 03</Val></DAI></DOI><DOI name="DI4Tmms" desc="Input 04 Time (ms)"><DAI name="setVal" sAddr="A,1,112,9,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 04 Time (ms)</Val></DAI></DOI><DOI name="DI4Type" desc="Digital Input Type - 04"><DAI name="setVal" sAddr="A,1,112,10,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 04</Val></DAI></DOI><DOI name="DI5Tmms" desc="Input 05 Time (ms)"><DAI name="setVal" sAddr="A,1,112,11,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 05 Time (ms)</Val></DAI></DOI><DOI name="DI5Type" desc="Digital Input Type - 05"><DAI name="setVal" sAddr="A,1,112,12,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 05</Val></DAI></DOI><DOI name="DI6Tmms" desc="Input 06 Time (ms)"><DAI name="setVal" sAddr="A,1,112,13,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 06 Time (ms)</Val></DAI></DOI><DOI name="DI6Type" desc="Digital Input Type - 06"><DAI name="setVal" sAddr="A,1,112,14,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 06</Val></DAI></DOI><DOI name="DI7Tmms" desc="Input 07 Time (ms)"><DAI name="setVal" sAddr="A,1,112,15,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 07 Time (ms)</Val></DAI></DOI><DOI name="DI7Type" desc="Digital Input Type - 07"><DAI name="setVal" sAddr="A,1,112,16,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 07</Val></DAI></DOI><DOI name="DI8Tmms" desc="Input 08 Time (ms)"><DAI name="setVal" sAddr="A,1,112,17,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 08 Time (ms)</Val></DAI></DOI><DOI name="DI8Type" desc="Digital Input Type - 08"><DAI name="setVal" sAddr="A,1,112,18,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 08</Val></DAI></DOI><DOI name="DI9Tmms" desc="Input 09 Time (ms)"><DAI name="setVal" sAddr="A,1,112,19,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 09 Time (ms)</Val></DAI></DOI><DOI name="DI9Type" desc="Digital Input Type - 09"><DAI name="setVal" sAddr="A,1,112,20,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 09</Val></DAI></DOI><DOI name="DI10Tmms" desc="Input 10 Time (ms)"><DAI name="setVal" sAddr="A,1,112,21,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 10 Time (ms)</Val></DAI></DOI><DOI name="DI10Type" desc="Digital Input Type - 10"><DAI name="setVal" sAddr="A,1,112,22,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 10</Val></DAI></DOI><DOI name="DI11Tmms" desc="Input 11 Time (ms)"><DAI name="setVal" sAddr="A,1,112,23,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 11 Time (ms)</Val></DAI></DOI><DOI name="DI11Type" desc="Digital Input Type - 11"><DAI name="setVal" sAddr="A,1,112,24,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 11</Val></DAI></DOI><DOI name="DI12Tmms" desc="Input 12 Time (ms)"><DAI name="setVal" sAddr="A,1,112,25,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 12 Time (ms)</Val></DAI></DOI><DOI name="DI12Type" desc="Digital Input Type - 12"><DAI name="setVal" sAddr="A,1,112,26,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 12</Val></DAI></DOI><DOI name="DI13Tmms" desc="Input 13 Time (ms)"><DAI name="setVal" sAddr="A,1,112,27,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 13 Time (ms)</Val></DAI></DOI><DOI name="DI13Type" desc="Digital Input Type - 13"><DAI name="setVal" sAddr="A,1,112,28,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 13</Val></DAI></DOI><DOI name="DI14Tmms" desc="Input 14 Time (ms)"><DAI name="setVal" sAddr="A,1,112,29,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 14 Time (ms)</Val></DAI></DOI><DOI name="DI14Type" desc="Digital Input Type - 14"><DAI name="setVal" sAddr="A,1,112,30,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 14</Val></DAI></DOI><DOI name="DI15Tmms" desc="Input 15 Time (ms)"><DAI name="setVal" sAddr="A,1,112,31,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 15 Time (ms)</Val></DAI></DOI><DOI name="DI15Type" desc="Digital Input Type - 15"><DAI name="setVal" sAddr="A,1,112,32,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 15</Val></DAI></DOI><DOI name="DI16Tmms" desc="Input 16 Time (ms)"><DAI name="setVal" sAddr="A,1,112,33,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 16 Time (ms)</Val></DAI></DOI><DOI name="DI16Type" desc="Digital Input Type - 16"><DAI name="setVal" sAddr="A,1,112,34,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 16</Val></DAI></DOI><DOI name="DI17Tmms" desc="Input 17 Time (ms)"><DAI name="setVal" sAddr="A,1,112,35,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 17 Time (ms)</Val></DAI></DOI><DOI name="DI17Type" desc="Digital Input Type - 17"><DAI name="setVal" sAddr="A,1,112,36,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 17</Val></DAI></DOI><DOI name="DI18Tmms" desc="Input 18 Time (ms)"><DAI name="setVal" sAddr="A,1,112,37,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 18 Time (ms)</Val></DAI></DOI><DOI name="DI18Type" desc="Digital Input Type - 18"><DAI name="setVal" sAddr="A,1,112,38,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 18</Val></DAI></DOI><DOI name="DI19Tmms" desc="Input 19 Time (ms)"><DAI name="setVal" sAddr="A,1,112,39,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 19 Time (ms)</Val></DAI></DOI><DOI name="DI19Type" desc="Digital Input Type - 19"><DAI name="setVal" sAddr="A,1,112,40,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 19</Val></DAI></DOI><DOI name="DI20Tmms" desc="Input 20 Time (ms)"><DAI name="setVal" sAddr="A,1,112,41,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 20 Time (ms)</Val></DAI></DOI><DOI name="DI20Type" desc="Digital Input Type - 20"><DAI name="setVal" sAddr="A,1,112,42,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 20</Val></DAI></DOI><DOI name="DI21Tmms" desc="Input 21 Time (ms)"><DAI name="setVal" sAddr="A,1,112,43,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 21 Time (ms)</Val></DAI></DOI><DOI name="DI21Type" desc="Digital Input Type - 21"><DAI name="setVal" sAddr="A,1,112,44,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 21</Val></DAI></DOI><DOI name="DI22Tmms" desc="Input 22 Time (ms)"><DAI name="setVal" sAddr="A,1,112,45,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 22 Time (ms)</Val></DAI></DOI><DOI name="DI22Type" desc="Digital Input Type - 22"><DAI name="setVal" sAddr="A,1,112,46,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 22</Val></DAI></DOI><DOI name="DI23Tmms" desc="Input 23 Time (ms)"><DAI name="setVal" sAddr="A,1,112,47,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 23 Time (ms)</Val></DAI></DOI><DOI name="DI23Type" desc="Digital Input Type - 23"><DAI name="setVal" sAddr="A,1,112,48,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 23</Val></DAI></DOI><DOI name="DI24Tmms" desc="Input 24 Time (ms)"><DAI name="setVal" sAddr="A,1,112,49,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 24 Time (ms)</Val></DAI></DOI><DOI name="DI24Type" desc="Digital Input Type - 24"><DAI name="setVal" sAddr="A,1,112,50,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 24</Val></DAI></DOI><DOI name="DI25Tmms" desc="Input 25 Time (ms)"><DAI name="setVal" sAddr="A,1,112,51,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 25 Time (ms)</Val></DAI></DOI><DOI name="DI25Type" desc="Digital Input Type - 25"><DAI name="setVal" sAddr="A,1,112,52,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 25</Val></DAI></DOI><DOI name="DI26Tmms" desc="Input 26 Time (ms)"><DAI name="setVal" sAddr="A,1,112,53,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 26 Time (ms)</Val></DAI></DOI><DOI name="DI26Type" desc="Digital Input Type - 26"><DAI name="setVal" sAddr="A,1,112,54,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 26</Val></DAI></DOI><DOI name="DI27Tmms" desc="Input 27 Time (ms)"><DAI name="setVal" sAddr="A,1,112,55,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 27 Time (ms)</Val></DAI></DOI><DOI name="DI27Type" desc="Digital Input Type - 27"><DAI name="setVal" sAddr="A,1,112,56,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 27</Val></DAI></DOI><DOI name="DI28Tmms" desc="Input 28 Time (ms)"><DAI name="setVal" sAddr="A,1,112,57,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 28 Time (ms)</Val></DAI></DOI><DOI name="DI28Type" desc="Digital Input Type - 28"><DAI name="setVal" sAddr="A,1,112,58,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 28</Val></DAI></DOI><DOI name="DI29Tmms" desc="Input 29 Time (ms)"><DAI name="setVal" sAddr="A,1,112,59,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 29 Time (ms)</Val></DAI></DOI><DOI name="DI29Type" desc="Digital Input Type - 29"><DAI name="setVal" sAddr="A,1,112,60,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 29</Val></DAI></DOI><DOI name="DI30Tmms" desc="Input 30 Time (ms)"><DAI name="setVal" sAddr="A,1,112,61,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 30 Time (ms)</Val></DAI></DOI><DOI name="DI30Type" desc="Digital Input Type - 30"><DAI name="setVal" sAddr="A,1,112,62,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 30</Val></DAI></DOI><DOI name="DI31Tmms" desc="Input 31 Time (ms)"><DAI name="setVal" sAddr="A,1,112,63,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 31 Time (ms)</Val></DAI></DOI><DOI name="DI31Type" desc="Digital Input Type - 31"><DAI name="setVal" sAddr="A,1,112,64,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 31</Val></DAI></DOI><DOI name="DI32Tmms" desc="Input 32 Time (ms)"><DAI name="setVal" sAddr="A,1,112,65,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 32 Time (ms)</Val></DAI></DOI><DOI name="DI32Type" desc="Digital Input Type - 32"><DAI name="setVal" sAddr="A,1,112,66,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 32</Val></DAI></DOI><DOI name="InRef1" desc="Digital output 01"><DAI name="setSrcRef" sAddr="A,1,112,67,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 01</Val></DAI></DOI><DOI name="DO1Tmms" desc="Minimum Time - DO 01 (ms)"><DAI name="setVal" sAddr="A,1,112,68,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 01 (ms)</Val></DAI></DOI><DOI name="DO1Ty" desc="Digital Output Type - 01"><DAI name="setVal" sAddr="A,1,112,69,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 01</Val></DAI></DOI><DOI name="InRef2" desc="Digital output 02"><DAI name="setSrcRef" sAddr="A,1,112,70,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 02</Val></DAI></DOI><DOI name="DO2Tmms" desc="Minimum Time - DO 02 (ms)"><DAI name="setVal" sAddr="A,1,112,71,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 02 (ms)</Val></DAI></DOI><DOI name="DO2Ty" desc="Digital Output Type - 02"><DAI name="setVal" sAddr="A,1,112,72,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 02</Val></DAI></DOI><DOI name="InRef3" desc="Digital output 03"><DAI name="setSrcRef" sAddr="A,1,112,73,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 03</Val></DAI></DOI><DOI name="DO3Tmms" desc="Minimum Time - DO 03 (ms)"><DAI name="setVal" sAddr="A,1,112,74,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 03 (ms)</Val></DAI></DOI><DOI name="DO3Ty" desc="Digital Output Type - 03"><DAI name="setVal" sAddr="A,1,112,75,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 03</Val></DAI></DOI><DOI name="InRef4" desc="Digital output 04"><DAI name="setSrcRef" sAddr="A,1,112,76,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 04</Val></DAI></DOI><DOI name="DO4Tmms" desc="Minimum Time - DO 04 (ms)"><DAI name="setVal" sAddr="A,1,112,77,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 04 (ms)</Val></DAI></DOI><DOI name="DO4Ty" desc="Digital Output Type - 04"><DAI name="setVal" sAddr="A,1,112,78,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 04</Val></DAI></DOI><DOI name="InRef5" desc="Digital output 05"><DAI name="setSrcRef" sAddr="A,1,112,79,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 05</Val></DAI></DOI><DOI name="DO5Tmms" desc="Minimum Time - DO 05 (ms)"><DAI name="setVal" sAddr="A,1,112,80,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 05 (ms)</Val></DAI></DOI><DOI name="DO5Ty" desc="Digital Output Type - 05"><DAI name="setVal" sAddr="A,1,112,81,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 05</Val></DAI></DOI><DOI name="InRef6" desc="Digital output 06"><DAI name="setSrcRef" sAddr="A,1,112,82,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 06</Val></DAI></DOI><DOI name="DO6Tmms" desc="Minimum Time - DO 06 (ms)"><DAI name="setVal" sAddr="A,1,112,83,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 06 (ms)</Val></DAI></DOI><DOI name="DO6Ty" desc="Digital Output Type - 06"><DAI name="setVal" sAddr="A,1,112,84,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 06</Val></DAI></DOI><DOI name="InRef7" desc="Digital output 07"><DAI name="setSrcRef" sAddr="A,1,112,85,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 07</Val></DAI></DOI><DOI name="DO7Tmms" desc="Minimum Time - DO 07 (ms)"><DAI name="setVal" sAddr="A,1,112,86,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 07 (ms)</Val></DAI></DOI><DOI name="DO7Ty" desc="Digital Output Type - 07"><DAI name="setVal" sAddr="A,1,112,87,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 07</Val></DAI></DOI><DOI name="InRef8" desc="Digital output 08"><DAI name="setSrcRef" sAddr="A,1,112,88,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 08</Val></DAI></DOI><DOI name="DO8Tmms" desc="Minimum Time - DO 08 (ms)"><DAI name="setVal" sAddr="A,1,112,89,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 08 (ms)</Val></DAI></DOI><DOI name="DO8Ty" desc="Digital Output Type - 08"><DAI name="setVal" sAddr="A,1,112,90,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 08</Val></DAI></DOI><DOI name="InRef9" desc="Digital output 09"><DAI name="setSrcRef" sAddr="A,1,112,91,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 09</Val></DAI></DOI><DOI name="DO9Tmms" desc="Minimum Time - DO 09 (ms)"><DAI name="setVal" sAddr="A,1,112,92,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 09 (ms)</Val></DAI></DOI><DOI name="DO9Ty" desc="Digital Output Type - 09"><DAI name="setVal" sAddr="A,1,112,93,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 09</Val></DAI></DOI><DOI name="InRef10" desc="Digital output 10"><DAI name="setSrcRef" sAddr="A,1,112,94,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 10</Val></DAI></DOI><DOI name="DO10Tmms" desc="Minimum Time - DO 10 (ms)"><DAI name="setVal" sAddr="A,1,112,95,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 10 (ms)</Val></DAI></DOI><DOI name="DO10Ty" desc="Digital Output Type - 10"><DAI name="setVal" sAddr="A,1,112,96,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 10</Val></DAI></DOI><DOI name="InRef11" desc="Digital output 11"><DAI name="setSrcRef" sAddr="A,1,112,97,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 11</Val></DAI></DOI><DOI name="DO11Tmms" desc="Minimum Time - DO 11 (ms)"><DAI name="setVal" sAddr="A,1,112,98,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 11 (ms)</Val></DAI></DOI><DOI name="DO11Ty" desc="Digital Output Type - 11"><DAI name="setVal" sAddr="A,1,112,99,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 11</Val></DAI></DOI><DOI name="InRef12" desc="Digital output 12"><DAI name="setSrcRef" sAddr="A,1,112,100,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 12</Val></DAI></DOI><DOI name="DO12Tmms" desc="Minimum Time - DO 12 (ms)"><DAI name="setVal" sAddr="A,1,112,101,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 12 (ms)</Val></DAI></DOI><DOI name="DO12Ty" desc="Digital Output Type - 12"><DAI name="setVal" sAddr="A,1,112,102,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 12</Val></DAI></DOI><DOI name="InRef13" desc="Digital output 13"><DAI name="setSrcRef" sAddr="A,1,112,103,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 13</Val></DAI></DOI><DOI name="DO13Tmms" desc="Minimum Time - DO 13 (ms)"><DAI name="setVal" sAddr="A,1,112,104,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 13 (ms)</Val></DAI></DOI><DOI name="DO13Ty" desc="Digital Output Type - 13"><DAI name="setVal" sAddr="A,1,112,105,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 13</Val></DAI></DOI><DOI name="InRef14" desc="Digital output 14"><DAI name="setSrcRef" sAddr="A,1,112,106,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 14</Val></DAI></DOI><DOI name="DO14Tmms" desc="Minimum Time - DO 14 (ms)"><DAI name="setVal" sAddr="A,1,112,107,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 14 (ms)</Val></DAI></DOI><DOI name="DO14Ty" desc="Digital Output Type - 14"><DAI name="setVal" sAddr="A,1,112,108,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 14</Val></DAI></DOI><DOI name="InRef15" desc="Digital output 15"><DAI name="setSrcRef" sAddr="A,1,112,109,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 15</Val></DAI></DOI><DOI name="DO15Tmms" desc="Minimum Time - DO 15 (ms)"><DAI name="setVal" sAddr="A,1,112,110,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 15 (ms)</Val></DAI></DOI><DOI name="DO15Ty" desc="Digital Output Type - 15"><DAI name="setVal" sAddr="A,1,112,111,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 15</Val></DAI></DOI><DOI name="InRef16" desc="Digital output 16"><DAI name="setSrcRef" sAddr="A,1,112,112,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 16</Val></DAI></DOI><DOI name="DO16Tmms" desc="Minimum Time - DO 16 (ms)"><DAI name="setVal" sAddr="A,1,112,113,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 16 (ms)</Val></DAI></DOI><DOI name="DO16Ty" desc="Digital Output Type - 16"><DAI name="setVal" sAddr="A,1,112,114,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 16</Val></DAI></DOI><DOI name="InRef17" desc="Digital output 17"><DAI name="setSrcRef" sAddr="A,1,112,115,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 17</Val></DAI></DOI><DOI name="DO17Tmms" desc="Minimum Time - DO 17 (ms)"><DAI name="setVal" sAddr="A,1,112,116,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 17 (ms)</Val></DAI></DOI><DOI name="DO17Ty" desc="Digital Output Type - 17"><DAI name="setVal" sAddr="A,1,112,117,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 17</Val></DAI></DOI><DOI name="InRef18" desc="Digital output 18"><DAI name="setSrcRef" sAddr="A,1,112,118,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 18</Val></DAI></DOI><DOI name="DO18Tmms" desc="Minimum Time - DO 18 (ms)"><DAI name="setVal" sAddr="A,1,112,119,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 18 (ms)</Val></DAI></DOI><DOI name="DO18Ty" desc="Digital Output Type - 18"><DAI name="setVal" sAddr="A,1,112,120,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 18</Val></DAI></DOI><DOI name="InRef19" desc="Digital output 19"><DAI name="setSrcRef" sAddr="A,1,112,121,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 19</Val></DAI></DOI><DOI name="DO19Tmms" desc="Minimum Time - DO 19 (ms)"><DAI name="setVal" sAddr="A,1,112,122,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 19 (ms)</Val></DAI></DOI><DOI name="DO19Ty" desc="Digital Output Type - 19"><DAI name="setVal" sAddr="A,1,112,123,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 19</Val></DAI></DOI><DOI name="InRef20" desc="Digital output 20"><DAI name="setSrcRef" sAddr="A,1,112,124,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 20</Val></DAI></DOI><DOI name="DO20Tmms" desc="Minimum Time - DO 20 (ms)"><DAI name="setVal" sAddr="A,1,112,125,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 20 (ms)</Val></DAI></DOI><DOI name="DO20Ty" desc="Digital Output Type - 20"><DAI name="setVal" sAddr="A,1,112,126,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 20</Val></DAI></DOI><DOI name="InRef21" desc="Digital output 21"><DAI name="setSrcRef" sAddr="A,1,112,127,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 21</Val></DAI></DOI><DOI name="DO21Tmms" desc="Minimum Time - DO 21 (ms)"><DAI name="setVal" sAddr="A,1,112,128,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 21 (ms)</Val></DAI></DOI><DOI name="DO21Ty" desc="Digital Output Type - 21"><DAI name="setVal" sAddr="A,1,112,129,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 21</Val></DAI></DOI><DOI name="InRef22" desc="Digital output 22"><DAI name="setSrcRef" sAddr="A,1,112,130,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 22</Val></DAI></DOI><DOI name="DO22Tmms" desc="Minimum Time - DO 22 (ms)"><DAI name="setVal" sAddr="A,1,112,131,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 22 (ms)</Val></DAI></DOI><DOI name="DO22Ty" desc="Digital Output Type - 22"><DAI name="setVal" sAddr="A,1,112,132,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 22</Val></DAI></DOI><DOI name="FcAnIn1" desc="Conversion factor analog 1"><SDI name="setMag"><DAI name="f" sAddr="A,1,112,133,0"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Conversion factor analog 1</Val></DAI></DOI><DOI name="OfAnIn1" desc="Analog 1 Offset "><SDI name="setMag"><DAI name="f" sAddr="A,1,112,134,0"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>20</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Analog 1 Offset </Val></DAI></DOI><DOI name="FcAnIn2" desc="Conversion factor analog 2"><SDI name="setMag"><DAI name="f" sAddr="A,1,112,135,0"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Conversion factor analog 2</Val></DAI></DOI><DOI name="OfAnIn2" desc="Analog 2 Offset "><SDI name="setMag"><DAI name="f" sAddr="A,1,112,136,0"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>20</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Analog 2 Offset </Val></DAI></DOI><DOI name="FcAnIn3" desc="Conversion factor analog 3"><SDI name="setMag"><DAI name="f" sAddr="A,1,112,137,0"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Conversion factor analog 3</Val></DAI></DOI><DOI name="OfAnIn3" desc="Analog 3 Offset "><SDI name="setMag"><DAI name="f" sAddr="A,1,112,138,0"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>20</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Analog 3 Offset </Val></DAI></DOI><DOI name="FcAnIn4" desc="Conversion factor analog 4"><SDI name="setMag"><DAI name="f" sAddr="A,1,112,139,0"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Conversion factor analog 4</Val></DAI></DOI><DOI name="OfAnIn4" desc="Analog 4 Offset "><SDI name="setMag"><DAI name="f" sAddr="A,1,112,140,0"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>20</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Analog 4 Offset </Val></DAI></DOI><DOI name="FcAnIn5" desc="Conversion factor analog 5"><SDI name="setMag"><DAI name="f" sAddr="A,1,112,141,0"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Conversion factor analog 5</Val></DAI></DOI><DOI name="OfAnIn5" desc="Analog 5 Offset "><SDI name="setMag"><DAI name="f" sAddr="A,1,112,142,0"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>20</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Analog 5 Offset </Val></DAI></DOI><DOI name="FcAnIn6" desc="Conversion factor analog 6"><SDI name="setMag"><DAI name="f" sAddr="A,1,112,143,0"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Conversion factor analog 6</Val></DAI></DOI><DOI name="OfAnIn6" desc="Analog 6 Offset "><SDI name="setMag"><DAI name="f" sAddr="A,1,112,144,0"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>20</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Analog 6 Offset </Val></DAI></DOI><DOI name="FcAnIn7" desc="Conversion factor analog 7"><SDI name="setMag"><DAI name="f" sAddr="A,1,112,145,0"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Conversion factor analog 7</Val></DAI></DOI><DOI name="OfAnIn7" desc="Analog 7 Offset "><SDI name="setMag"><DAI name="f" sAddr="A,1,112,146,0"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>20</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Analog 7 Offset </Val></DAI></DOI><DOI name="FcAnIn8" desc="Conversion factor analog 8"><SDI name="setMag"><DAI name="f" sAddr="A,1,112,147,0"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Conversion factor analog 8</Val></DAI></DOI><DOI name="OfAnIn8" desc="Analog 8 Offset "><SDI name="setMag"><DAI name="f" sAddr="A,1,112,148,0"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>20</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Analog 8 Offset </Val></DAI></DOI><DOI name="LoLimAnIn1" desc="Low limit analog 1 (%)"><SDI name="setMag"><DAI name="f" sAddr="A,1,112,149,0"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Low limit analog 1 (%)</Val></DAI></DOI><DOI name="LoLimAnIn2" desc="Low limit analog 2 (%)"><SDI name="setMag"><DAI name="f" sAddr="A,1,112,150,0"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Low limit analog 2 (%)</Val></DAI></DOI><DOI name="LoLimAnIn3" desc="Low limit analog 3 (%)"><SDI name="setMag"><DAI name="f" sAddr="A,1,112,151,0"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Low limit analog 3 (%)</Val></DAI></DOI><DOI name="LoLimAnIn4" desc="Low limit analog 4 (%)"><SDI name="setMag"><DAI name="f" sAddr="A,1,112,152,0"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Low limit analog 4 (%)</Val></DAI></DOI><DOI name="LoLimAnIn5" desc="Low limit analog 5 (%)"><SDI name="setMag"><DAI name="f" sAddr="A,1,112,153,0"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Low limit analog 5 (%)</Val></DAI></DOI><DOI name="LoLimAnIn6" desc="Low limit analog 6 (%)"><SDI name="setMag"><DAI name="f" sAddr="A,1,112,154,0"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Low limit analog 6 (%)</Val></DAI></DOI><DOI name="LoLimAnIn7" desc="Low limit analog 7 (%)"><SDI name="setMag"><DAI name="f" sAddr="A,1,112,155,0"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Low limit analog 7 (%)</Val></DAI></DOI><DOI name="LoLimAnIn8" desc="Low limit analog 8 (%)"><SDI name="setMag"><DAI name="f" sAddr="A,1,112,156,0"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Low limit analog 8 (%)</Val></DAI></DOI><DOI name="Ind1" desc="GGIO2.Digital Input 01"><DAI name="stVal" sAddr="S,0,32,0;TX1:GGIO2.Entrada digital 1,TX2:GGIO2.Digital Input 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="GGIO2.Digital Input 02"><DAI name="stVal" sAddr="S,0,33,0;TX1:GGIO2.Entrada digital 2,TX2:GGIO2.Digital Input 2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3" desc="GGIO2.Digital Input 03"><DAI name="stVal" sAddr="S,0,34,0;TX1:GGIO2.Entrada digital 3,TX2:GGIO2.Digital Input 3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4" desc="GGIO2.Digital Input 04"><DAI name="stVal" sAddr="S,0,35,0;TX1:GGIO2.Entrada digital 4,TX2:GGIO2.Digital Input 4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5" desc="GGIO2.Digital Input 05"><DAI name="stVal" sAddr="S,0,36,0;TX1:GGIO2.Entrada digital 5,TX2:GGIO2.Digital Input 5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6" desc="GGIO2.Digital Input 06"><DAI name="stVal" sAddr="S,0,37,0;TX1:GGIO2.Entrada digital 6,TX2:GGIO2.Digital Input 6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7" desc="GGIO2.Digital Input 07"><DAI name="stVal" sAddr="S,0,38,0;TX1:GGIO2.Entrada digital 7,TX2:GGIO2.Digital Input 7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8" desc="GGIO2.Digital Input 08"><DAI name="stVal" sAddr="S,0,39,0;TX1:GGIO2.Entrada digital 8,TX2:GGIO2.Digital Input 8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9" desc="GGIO2.Digital Input 09"><DAI name="stVal" sAddr="S,0,40,0;TX1:GGIO2.Entrada digital 9,TX2:GGIO2.Digital Input 9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10" desc="GGIO2.Digital Input 10"><DAI name="stVal" sAddr="S,0,41,0;TX1:GGIO2.Entrada digital 10,TX2:GGIO2.Digital Input 10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11" desc="GGIO2.Digital Input 11"><DAI name="stVal" sAddr="S,0,42,0;TX1:GGIO2.Entrada digital 11,TX2:GGIO2.Digital Input 11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12" desc="GGIO2.Digital Input 12"><DAI name="stVal" sAddr="S,0,43,0;TX1:GGIO2.Entrada digital 12,TX2:GGIO2.Digital Input 12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13" desc="GGIO2.Digital Input 13"><DAI name="stVal" sAddr="S,0,44,0;TX1:GGIO2.Entrada digital 13,TX2:GGIO2.Digital Input 13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14" desc="GGIO2.Digital Input 14"><DAI name="stVal" sAddr="S,0,45,0;TX1:GGIO2.Entrada digital 14,TX2:GGIO2.Digital Input 14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15" desc="GGIO2.Digital Input 15"><DAI name="stVal" sAddr="S,0,46,0;TX1:GGIO2.Entrada digital 15,TX2:GGIO2.Digital Input 15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16" desc="GGIO2.Digital Input 16"><DAI name="stVal" sAddr="S,0,47,0;TX1:GGIO2.Entrada digital 16,TX2:GGIO2.Digital Input 16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17" desc="GGIO2.Digital Input 17"><DAI name="stVal" sAddr="S,0,48,0;TX1:GGIO2.Entrada digital 17,TX2:GGIO2.Digital Input 17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind18" desc="GGIO2.Digital Input 18"><DAI name="stVal" sAddr="S,0,49,0;TX1:GGIO2.Entrada digital 18,TX2:GGIO2.Digital Input 18,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind19" desc="GGIO2.Digital Input 19"><DAI name="stVal" sAddr="S,0,50,0;TX1:GGIO2.Entrada digital 19,TX2:GGIO2.Digital Input 19,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind20" desc="GGIO2.Digital Input 20"><DAI name="stVal" sAddr="S,0,51,0;TX1:GGIO2.Entrada digital 20,TX2:GGIO2.Digital Input 20,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind21" desc="GGIO2.Digital Input 21"><DAI name="stVal" sAddr="S,0,52,0;TX1:GGIO2.Entrada digital 21,TX2:GGIO2.Digital Input 21,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind22" desc="GGIO2.Digital Input 22"><DAI name="stVal" sAddr="S,0,53,0;TX1:GGIO2.Entrada digital 22,TX2:GGIO2.Digital Input 22,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind23" desc="GGIO2.Digital Input 23"><DAI name="stVal" sAddr="S,0,54,0;TX1:GGIO2.Entrada digital 23,TX2:GGIO2.Digital Input 23,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind24" desc="GGIO2.Digital Input 24"><DAI name="stVal" sAddr="S,0,55,0;TX1:GGIO2.Entrada digital 24,TX2:GGIO2.Digital Input 24,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO1" desc="GGIO2.Digital Output 01"><DAI name="stVal" sAddr="S,0,8416,0;TX1:GGIO2.Salida digital 1,TX2:GGIO2.Digital Output 1,AC:1.2,ED:1.1,AD:0.0"/><SDI name="SBOw"><DAI name="ctlVal"/></SDI><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,544, , ,0, , , ;TX1:Activar salida 1 Tarjeta 2,TX2:Activate output 1 IO 2"/></SDI></DOI><DOI name="SPCSO2" desc="GGIO2.Digital Output 02"><DAI name="stVal" sAddr="S,0,8417,0;TX1:GGIO2.Salida digital 2,TX2:GGIO2.Digital Output 2,AC:1.2,ED:1.1,AD:0.0"/><SDI name="SBOw"><DAI name="ctlVal"/></SDI><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,546, , ,0, , , ;TX1:Activar salida 2 Tarjeta 2,TX2:Activate output 2 IO 2"/></SDI></DOI><DOI name="SPCSO3" desc="GGIO2.Digital Output 03"><DAI name="stVal" sAddr="S,0,8418,0;TX1:GGIO2.Salida digital 3,TX2:GGIO2.Digital Output 3,AC:1.2,ED:1.1,AD:0.0"/><SDI name="SBOw"><DAI name="ctlVal"/></SDI><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,548, , ,0, , , ;TX1:Activar salida 3 Tarjeta 2,TX2:Activate output 3 IO 2"/></SDI></DOI><DOI name="SPCSO4" desc="GGIO2.Digital Output 04"><DAI name="stVal" sAddr="S,0,8419,0;TX1:GGIO2.Salida digital 4,TX2:GGIO2.Digital Output 4,AC:1.2,ED:1.1,AD:0.0"/><SDI name="SBOw"><DAI name="ctlVal"/></SDI><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,550, , ,0, , , ;TX1:Activar salida 4 Tarjeta 2,TX2:Activate output 4 IO 2"/></SDI></DOI><DOI name="SPCSO5" desc="GGIO2.Digital Output 05"><DAI name="stVal" sAddr="S,0,8420,0;TX1:GGIO2.Salida digital 5,TX2:GGIO2.Digital Output 5,AC:1.2,ED:1.1,AD:0.0"/><SDI name="SBOw"><DAI name="ctlVal"/></SDI><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,552, , ,0, , , ;TX1:Activar salida 5 Tarjeta 2,TX2:Activate output 5 IO 2"/></SDI></DOI><DOI name="SPCSO6" desc="GGIO2.Digital Output 06"><DAI name="stVal" sAddr="S,0,8421,0;TX1:GGIO2.Salida digital 6,TX2:GGIO2.Digital Output 6,AC:1.2,ED:1.1,AD:0.0"/><SDI name="SBOw"><DAI name="ctlVal"/></SDI><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,554, , ,0, , , ;TX1:Activar salida 6 Tarjeta 2,TX2:Activate output 6 IO 2"/></SDI></DOI><DOI name="SPCSO7" desc="GGIO2.Digital Output 07"><DAI name="stVal" sAddr="S,0,8422,0;TX1:GGIO2.Salida digital 7,TX2:GGIO2.Digital Output 7,AC:1.2,ED:1.1,AD:0.0"/><SDI name="SBOw"><DAI name="ctlVal"/></SDI><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,556, , ,0, , , ;TX1:Activar salida 7 Tarjeta 2,TX2:Activate output 7 IO 2"/></SDI></DOI><DOI name="SPCSO8" desc="GGIO2.Digital Output 08"><DAI name="stVal" sAddr="S,0,8423,0;TX1:GGIO2.Salida digital 8,TX2:GGIO2.Digital Output 8,AC:1.2,ED:1.1,AD:0.0"/><SDI name="SBOw"><DAI name="ctlVal"/></SDI><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,558, , ,0, , , ;TX1:Activar salida 8 Tarjeta 2,TX2:Activate output 8 IO 2"/></SDI></DOI><DOI name="SPCSO9" desc="GGIO2.Digital Output 09"><DAI name="stVal" sAddr="S,0,8424,0;TX1:GGIO2.Salida digital 9,TX2:GGIO2.Digital Output 9,AC:1.2,ED:1.1,AD:0.0"/><SDI name="SBOw"><DAI name="ctlVal"/></SDI><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,560, , ,0, , , ;TX1:Activar salida 9 Tarjeta 2,TX2:Activate output 9 IO 2"/></SDI></DOI><DOI name="SPCSO10" desc="GGIO2.Digital Output 10"><DAI name="stVal" sAddr="S,0,8425,0;TX1:GGIO2.Salida digital 10,TX2:GGIO2.Digital Output 10,AC:1.2,ED:1.1,AD:0.0"/><SDI name="SBOw"><DAI name="ctlVal"/></SDI><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,562, , ,0, , , ;TX1:Activar salida 10 Tarjeta 2,TX2:Activate output 10 IO 2"/></SDI></DOI><DOI name="SPCSO11" desc="GGIO2.Digital Output 11"><DAI name="stVal" sAddr="S,0,8426,0;TX1:GGIO2.Salida digital 11,TX2:GGIO2.Digital Output 11,AC:1.2,ED:1.1,AD:0.0"/><SDI name="SBOw"><DAI name="ctlVal"/></SDI><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,564, , ,0, , , ;TX1:Activar salida 11 Tarjeta 2,TX2:Activate output 11 IO 2"/></SDI></DOI><DOI name="SPCSO12" desc="GGIO2.Digital Output 12"><DAI name="stVal" sAddr="S,0,8427,0;TX1:GGIO2.Salida digital 12,TX2:GGIO2.Digital Output 12,AC:1.2,ED:1.1,AD:0.0"/><SDI name="SBOw"><DAI name="ctlVal"/></SDI><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,566, , ,0, , , ;TX1:Activar salida 12 Tarjeta 2,TX2:Activate output 12 IO 2"/></SDI></DOI><DOI name="SPCSO13" desc="GGIO2.Digital Output 13"><DAI name="stVal" sAddr="S,0,8428,0;TX1:GGIO2.Salida digital 13,TX2:GGIO2.Digital Output 13,AC:1.2,ED:1.1,AD:0.0"/><SDI name="SBOw"><DAI name="ctlVal"/></SDI><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,568, , ,0, , , ;TX1:Activar salida 13 Tarjeta 2,TX2:Activate output 13 IO 2"/></SDI></DOI><DOI name="SPCSO14" desc="GGIO2.Digital Output 14"><DAI name="stVal" sAddr="S,0,8429,0;TX1:GGIO2.Salida digital 14,TX2:GGIO2.Digital Output 14,AC:1.2,ED:1.1,AD:0.0"/><SDI name="SBOw"><DAI name="ctlVal"/></SDI><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,570, , ,0, , , ;TX1:Activar salida 14 Tarjeta 2,TX2:Activate output 14 IO 2"/></SDI></DOI><DOI name="SPCSO15" desc="GGIO2.Digital Output 15"><DAI name="stVal" sAddr="S,0,8430,0;TX1:GGIO2.Salida digital 15,TX2:GGIO2.Digital Output 15,AC:1.2,ED:1.1,AD:0.0"/><SDI name="SBOw"><DAI name="ctlVal"/></SDI><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,572, , ,0, , , ;TX1:Activar salida 15 Tarjeta 2,TX2:Activate output 15 IO 2"/></SDI></DOI><DOI name="SPCSO16" desc="GGIO2.Digital Output 16"><DAI name="stVal" sAddr="S,0,8431,0;TX1:GGIO2.Salida digital 16,TX2:GGIO2.Digital Output 16,AC:1.2,ED:1.1,AD:0.0"/><SDI name="SBOw"><DAI name="ctlVal"/></SDI><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,574, , ,0, , , ;TX1:Activar salida 16 Tarjeta 2,TX2:Activate output 16 IO 2"/></SDI></DOI><DOI name="SPCSO17" desc="GGIO2.Digital Output 17"><DAI name="stVal" sAddr="S,0,8432,0;TX1:GGIO2.Salida digital 17,TX2:GGIO2.Digital Output 17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO18" desc="GGIO2.Digital Output 18"><DAI name="stVal" sAddr="S,0,8433,0;TX1:GGIO2.Salida digital 18,TX2:GGIO2.Digital Output 18,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO19" desc="GGIO2.Digital Output 19"><DAI name="stVal" sAddr="S,0,8434,0;TX1:GGIO2.Salida digital 19,TX2:GGIO2.Digital Output 19,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO20" desc="GGIO2.Digital Output 20"><DAI name="stVal" sAddr="S,0,8435,0;TX1:GGIO2.Salida digital 20,TX2:GGIO2.Digital Output 20,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO21" desc="GGIO2.Digital Output 21"><DAI name="stVal" sAddr="S,0,8436,0;TX1:GGIO2.Salida digital 21,TX2:GGIO2.Digital Output 21,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO22" desc="GGIO2.Digital Output 22"><DAI name="stVal" sAddr="S,0,8437,0;TX1:GGIO2.Salida digital 22,TX2:GGIO2.Digital Output 22,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Mod" desc="GEN.GGIO2.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2264, , ,0, , , ;TX1:GEN.GGIO2.Mod,TX2:GEN.GGIO2.Mod"/></SDI></DOI><DOI name="AnIn1" desc="AnIn1.GGIO2 GGIO2.Measure 1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1044,1;TX1:GGIO2.Medida 1,TX2:GGIO2.Measure 1"/></SDI></DOI><DOI name="AnIn2" desc="AnIn2.GGIO2 GGIO2.Measure 2"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1045,1;TX1:GGIO2.Medida 2,TX2:GGIO2.Measure 2"/></SDI></DOI><DOI name="AnIn3" desc="AnIn3.GGIO2 GGIO2.Measure 3"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1046,1;TX1:GGIO2.Medida 3,TX2:GGIO2.Measure 3"/></SDI></DOI><DOI name="AnIn4" desc="AnIn4.GGIO2 GGIO2.Measure 4"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1047,1;TX1:GGIO2.Medida 4,TX2:GGIO2.Measure 4"/></SDI></DOI><DOI name="AnIn5" desc="AnIn5.GGIO2 GGIO2.Measure 5"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1048,1;TX1:GGIO2.Medida 5,TX2:GGIO2.Measure 5"/></SDI></DOI><DOI name="AnIn6" desc="AnIn6.GGIO2 GGIO2.Measure 6"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1049,1;TX1:GGIO2.Medida 6,TX2:GGIO2.Measure 6"/></SDI></DOI><DOI name="AnIn7" desc="AnIn7.GGIO2 GGIO2.Measure 7"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1050,1;TX1:GGIO2.Medida 7,TX2:GGIO2.Measure 7"/></SDI></DOI><DOI name="AnIn8" desc="AnIn8.GGIO2 GGIO2.Measure 8"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1051,1;TX1:GGIO2.Medida 8,TX2:GGIO2.Measure 8"/></SDI></DOI><DOI name="ConvAnIn1" desc="ConvAnIn1.GGIO2 GGIO2.Measure 1 convers."><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>10000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-10000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,282,1;TX1:GGIO2.Medida 1 convers.,TX2:GGIO2.Measure 1 convers."/></SDI></DOI><DOI name="ConvAnIn2" desc="ConvAnIn2.GGIO2 GGIO2.Measure 2 convers."><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>10000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-10000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,283,1;TX1:GGIO2.Medida 2 convers.,TX2:GGIO2.Measure 2 convers."/></SDI></DOI><DOI name="ConvAnIn3" desc="ConvAnIn3.GGIO2 GGIO2.Measure 3 convers."><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>10000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-10000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,284,1;TX1:GGIO2.Medida 3 convers.,TX2:GGIO2.Measure 3 convers."/></SDI></DOI><DOI name="ConvAnIn4" desc="ConvAnIn4.GGIO2 GGIO2.Measure 4 convers."><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>10000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-10000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,285,1;TX1:GGIO2.Medida 4 convers.,TX2:GGIO2.Measure 4 convers."/></SDI></DOI><DOI name="ConvAnIn5" desc="ConvAnIn5.GGIO2 GGIO2.Measure 5 convers."><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>10000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-10000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,286,1;TX1:GGIO2.Medida 5 convers.,TX2:GGIO2.Measure 5 convers."/></SDI></DOI><DOI name="ConvAnIn6" desc="ConvAnIn6.GGIO2 GGIO2.Measure 6 convers."><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>10000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-10000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,287,1;TX1:GGIO2.Medida 6 convers.,TX2:GGIO2.Measure 6 convers."/></SDI></DOI><DOI name="ConvAnIn7" desc="ConvAnIn7.GGIO2 GGIO2.Measure 7 convers."><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>10000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-10000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,288,1;TX1:GGIO2.Medida 7 convers.,TX2:GGIO2.Measure 7 convers."/></SDI></DOI><DOI name="ConvAnIn8" desc="ConvAnIn8.GGIO2 GGIO2.Measure 8 convers."><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>10000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-10000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,289,1;TX1:GGIO2.Medida 8 convers.,TX2:GGIO2.Measure 8 convers."/></SDI></DOI></LN><LN inst="3" lnClass="GGIO" lnType="tdDaEd232_22GGIO_v3" desc="GGIO Dir.3"><DOI name="Loc" desc="Local control behaviour"><DAI name="stVal" sAddr="S,0,27427,0;TX1:GEN.GGIO3.Loc,TX2:GEN.GGIO3.Loc,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="LocSta" desc="Switching authority at station level"><DAI name="stVal" sAddr="S,0,27682,0;TX1:GEN.GGIO3.LocSta,TX2:GEN.GGIO3.LocSta,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,1,113,0,1"><Val>1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="OscTms" desc="DI Oscilatory Time (s)"><DAI name="setVal" sAddr="A,1,113,1,0"><Val>1</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>60</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>DI Oscilatory Time (s)</Val></DAI></DOI><DOI name="Nchanges" desc="Number of changes"><DAI name="setVal" sAddr="A,1,113,2,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>255</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Number of changes</Val></DAI></DOI><DOI name="DI1Tmms" desc="Input 01 Time (ms)"><DAI name="setVal" sAddr="A,1,113,3,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 01 Time (ms)</Val></DAI></DOI><DOI name="DI1Type" desc="Digital Input Type - 01"><DAI name="setVal" sAddr="A,1,113,4,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 01</Val></DAI></DOI><DOI name="DI2Tmms" desc="Input 02 Time (ms)"><DAI name="setVal" sAddr="A,1,113,5,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 02 Time (ms)</Val></DAI></DOI><DOI name="DI2Type" desc="Digital Input Type - 02"><DAI name="setVal" sAddr="A,1,113,6,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 02</Val></DAI></DOI><DOI name="DI3Tmms" desc="Input 03 Time (ms)"><DAI name="setVal" sAddr="A,1,113,7,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 03 Time (ms)</Val></DAI></DOI><DOI name="DI3Type" desc="Digital Input Type - 03"><DAI name="setVal" sAddr="A,1,113,8,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 03</Val></DAI></DOI><DOI name="DI4Tmms" desc="Input 04 Time (ms)"><DAI name="setVal" sAddr="A,1,113,9,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 04 Time (ms)</Val></DAI></DOI><DOI name="DI4Type" desc="Digital Input Type - 04"><DAI name="setVal" sAddr="A,1,113,10,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 04</Val></DAI></DOI><DOI name="DI5Tmms" desc="Input 05 Time (ms)"><DAI name="setVal" sAddr="A,1,113,11,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 05 Time (ms)</Val></DAI></DOI><DOI name="DI5Type" desc="Digital Input Type - 05"><DAI name="setVal" sAddr="A,1,113,12,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 05</Val></DAI></DOI><DOI name="DI6Tmms" desc="Input 06 Time (ms)"><DAI name="setVal" sAddr="A,1,113,13,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 06 Time (ms)</Val></DAI></DOI><DOI name="DI6Type" desc="Digital Input Type - 06"><DAI name="setVal" sAddr="A,1,113,14,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 06</Val></DAI></DOI><DOI name="DI7Tmms" desc="Input 07 Time (ms)"><DAI name="setVal" sAddr="A,1,113,15,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 07 Time (ms)</Val></DAI></DOI><DOI name="DI7Type" desc="Digital Input Type - 07"><DAI name="setVal" sAddr="A,1,113,16,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 07</Val></DAI></DOI><DOI name="DI8Tmms" desc="Input 08 Time (ms)"><DAI name="setVal" sAddr="A,1,113,17,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 08 Time (ms)</Val></DAI></DOI><DOI name="DI8Type" desc="Digital Input Type - 08"><DAI name="setVal" sAddr="A,1,113,18,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 08</Val></DAI></DOI><DOI name="DI9Tmms" desc="Input 09 Time (ms)"><DAI name="setVal" sAddr="A,1,113,19,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 09 Time (ms)</Val></DAI></DOI><DOI name="DI9Type" desc="Digital Input Type - 09"><DAI name="setVal" sAddr="A,1,113,20,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 09</Val></DAI></DOI><DOI name="DI10Tmms" desc="Input 10 Time (ms)"><DAI name="setVal" sAddr="A,1,113,21,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 10 Time (ms)</Val></DAI></DOI><DOI name="DI10Type" desc="Digital Input Type - 10"><DAI name="setVal" sAddr="A,1,113,22,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 10</Val></DAI></DOI><DOI name="DI11Tmms" desc="Input 11 Time (ms)"><DAI name="setVal" sAddr="A,1,113,23,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 11 Time (ms)</Val></DAI></DOI><DOI name="DI11Type" desc="Digital Input Type - 11"><DAI name="setVal" sAddr="A,1,113,24,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 11</Val></DAI></DOI><DOI name="DI12Tmms" desc="Input 12 Time (ms)"><DAI name="setVal" sAddr="A,1,113,25,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 12 Time (ms)</Val></DAI></DOI><DOI name="DI12Type" desc="Digital Input Type - 12"><DAI name="setVal" sAddr="A,1,113,26,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 12</Val></DAI></DOI><DOI name="DI13Tmms" desc="Input 13 Time (ms)"><DAI name="setVal" sAddr="A,1,113,27,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 13 Time (ms)</Val></DAI></DOI><DOI name="DI13Type" desc="Digital Input Type - 13"><DAI name="setVal" sAddr="A,1,113,28,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 13</Val></DAI></DOI><DOI name="DI14Tmms" desc="Input 14 Time (ms)"><DAI name="setVal" sAddr="A,1,113,29,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 14 Time (ms)</Val></DAI></DOI><DOI name="DI14Type" desc="Digital Input Type - 14"><DAI name="setVal" sAddr="A,1,113,30,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 14</Val></DAI></DOI><DOI name="DI15Tmms" desc="Input 15 Time (ms)"><DAI name="setVal" sAddr="A,1,113,31,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 15 Time (ms)</Val></DAI></DOI><DOI name="DI15Type" desc="Digital Input Type - 15"><DAI name="setVal" sAddr="A,1,113,32,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 15</Val></DAI></DOI><DOI name="DI16Tmms" desc="Input 16 Time (ms)"><DAI name="setVal" sAddr="A,1,113,33,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 16 Time (ms)</Val></DAI></DOI><DOI name="DI16Type" desc="Digital Input Type - 16"><DAI name="setVal" sAddr="A,1,113,34,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 16</Val></DAI></DOI><DOI name="DI17Tmms" desc="Input 17 Time (ms)"><DAI name="setVal" sAddr="A,1,113,35,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 17 Time (ms)</Val></DAI></DOI><DOI name="DI17Type" desc="Digital Input Type - 17"><DAI name="setVal" sAddr="A,1,113,36,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 17</Val></DAI></DOI><DOI name="DI18Tmms" desc="Input 18 Time (ms)"><DAI name="setVal" sAddr="A,1,113,37,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 18 Time (ms)</Val></DAI></DOI><DOI name="DI18Type" desc="Digital Input Type - 18"><DAI name="setVal" sAddr="A,1,113,38,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 18</Val></DAI></DOI><DOI name="DI19Tmms" desc="Input 19 Time (ms)"><DAI name="setVal" sAddr="A,1,113,39,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 19 Time (ms)</Val></DAI></DOI><DOI name="DI19Type" desc="Digital Input Type - 19"><DAI name="setVal" sAddr="A,1,113,40,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 19</Val></DAI></DOI><DOI name="DI20Tmms" desc="Input 20 Time (ms)"><DAI name="setVal" sAddr="A,1,113,41,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 20 Time (ms)</Val></DAI></DOI><DOI name="DI20Type" desc="Digital Input Type - 20"><DAI name="setVal" sAddr="A,1,113,42,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 20</Val></DAI></DOI><DOI name="DI21Tmms" desc="Input 21 Time (ms)"><DAI name="setVal" sAddr="A,1,113,43,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 21 Time (ms)</Val></DAI></DOI><DOI name="DI21Type" desc="Digital Input Type - 21"><DAI name="setVal" sAddr="A,1,113,44,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 21</Val></DAI></DOI><DOI name="DI22Tmms" desc="Input 22 Time (ms)"><DAI name="setVal" sAddr="A,1,113,45,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 22 Time (ms)</Val></DAI></DOI><DOI name="DI22Type" desc="Digital Input Type - 22"><DAI name="setVal" sAddr="A,1,113,46,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 22</Val></DAI></DOI><DOI name="DI23Tmms" desc="Input 23 Time (ms)"><DAI name="setVal" sAddr="A,1,113,47,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 23 Time (ms)</Val></DAI></DOI><DOI name="DI23Type" desc="Digital Input Type - 23"><DAI name="setVal" sAddr="A,1,113,48,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 23</Val></DAI></DOI><DOI name="DI24Tmms" desc="Input 24 Time (ms)"><DAI name="setVal" sAddr="A,1,113,49,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 24 Time (ms)</Val></DAI></DOI><DOI name="DI24Type" desc="Digital Input Type - 24"><DAI name="setVal" sAddr="A,1,113,50,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 24</Val></DAI></DOI><DOI name="DI25Tmms" desc="Input 25 Time (ms)"><DAI name="setVal" sAddr="A,1,113,51,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 25 Time (ms)</Val></DAI></DOI><DOI name="DI25Type" desc="Digital Input Type - 25"><DAI name="setVal" sAddr="A,1,113,52,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 25</Val></DAI></DOI><DOI name="DI26Tmms" desc="Input 26 Time (ms)"><DAI name="setVal" sAddr="A,1,113,53,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 26 Time (ms)</Val></DAI></DOI><DOI name="DI26Type" desc="Digital Input Type - 26"><DAI name="setVal" sAddr="A,1,113,54,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 26</Val></DAI></DOI><DOI name="DI27Tmms" desc="Input 27 Time (ms)"><DAI name="setVal" sAddr="A,1,113,55,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 27 Time (ms)</Val></DAI></DOI><DOI name="DI27Type" desc="Digital Input Type - 27"><DAI name="setVal" sAddr="A,1,113,56,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 27</Val></DAI></DOI><DOI name="DI28Tmms" desc="Input 28 Time (ms)"><DAI name="setVal" sAddr="A,1,113,57,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 28 Time (ms)</Val></DAI></DOI><DOI name="DI28Type" desc="Digital Input Type - 28"><DAI name="setVal" sAddr="A,1,113,58,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 28</Val></DAI></DOI><DOI name="DI29Tmms" desc="Input 29 Time (ms)"><DAI name="setVal" sAddr="A,1,113,59,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 29 Time (ms)</Val></DAI></DOI><DOI name="DI29Type" desc="Digital Input Type - 29"><DAI name="setVal" sAddr="A,1,113,60,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 29</Val></DAI></DOI><DOI name="DI30Tmms" desc="Input 30 Time (ms)"><DAI name="setVal" sAddr="A,1,113,61,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 30 Time (ms)</Val></DAI></DOI><DOI name="DI30Type" desc="Digital Input Type - 30"><DAI name="setVal" sAddr="A,1,113,62,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 30</Val></DAI></DOI><DOI name="DI31Tmms" desc="Input 31 Time (ms)"><DAI name="setVal" sAddr="A,1,113,63,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 31 Time (ms)</Val></DAI></DOI><DOI name="DI31Type" desc="Digital Input Type - 31"><DAI name="setVal" sAddr="A,1,113,64,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 31</Val></DAI></DOI><DOI name="DI32Tmms" desc="Input 32 Time (ms)"><DAI name="setVal" sAddr="A,1,113,65,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input 32 Time (ms)</Val></DAI></DOI><DOI name="DI32Type" desc="Digital Input Type - 32"><DAI name="setVal" sAddr="A,1,113,66,0"><Val>NO</Val></DAI><DAI name="d"><Val>Digital Input Type - 32</Val></DAI></DOI><DOI name="InRef1" desc="Digital output 01"><DAI name="setSrcRef" sAddr="A,1,113,67,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 01</Val></DAI></DOI><DOI name="DO1Tmms" desc="Minimum Time - DO 01 (ms)"><DAI name="setVal" sAddr="A,1,113,68,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 01 (ms)</Val></DAI></DOI><DOI name="DO1Ty" desc="Digital Output Type - 01"><DAI name="setVal" sAddr="A,1,113,69,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 01</Val></DAI></DOI><DOI name="InRef2" desc="Digital output 02"><DAI name="setSrcRef" sAddr="A,1,113,70,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 02</Val></DAI></DOI><DOI name="DO2Tmms" desc="Minimum Time - DO 02 (ms)"><DAI name="setVal" sAddr="A,1,113,71,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 02 (ms)</Val></DAI></DOI><DOI name="DO2Ty" desc="Digital Output Type - 02"><DAI name="setVal" sAddr="A,1,113,72,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 02</Val></DAI></DOI><DOI name="InRef3" desc="Digital output 03"><DAI name="setSrcRef" sAddr="A,1,113,73,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 03</Val></DAI></DOI><DOI name="DO3Tmms" desc="Minimum Time - DO 03 (ms)"><DAI name="setVal" sAddr="A,1,113,74,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 03 (ms)</Val></DAI></DOI><DOI name="DO3Ty" desc="Digital Output Type - 03"><DAI name="setVal" sAddr="A,1,113,75,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 03</Val></DAI></DOI><DOI name="InRef4" desc="Digital output 04"><DAI name="setSrcRef" sAddr="A,1,113,76,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 04</Val></DAI></DOI><DOI name="DO4Tmms" desc="Minimum Time - DO 04 (ms)"><DAI name="setVal" sAddr="A,1,113,77,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 04 (ms)</Val></DAI></DOI><DOI name="DO4Ty" desc="Digital Output Type - 04"><DAI name="setVal" sAddr="A,1,113,78,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 04</Val></DAI></DOI><DOI name="InRef5" desc="Digital output 05"><DAI name="setSrcRef" sAddr="A,1,113,79,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 05</Val></DAI></DOI><DOI name="DO5Tmms" desc="Minimum Time - DO 05 (ms)"><DAI name="setVal" sAddr="A,1,113,80,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 05 (ms)</Val></DAI></DOI><DOI name="DO5Ty" desc="Digital Output Type - 05"><DAI name="setVal" sAddr="A,1,113,81,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 05</Val></DAI></DOI><DOI name="InRef6" desc="Digital output 06"><DAI name="setSrcRef" sAddr="A,1,113,82,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 06</Val></DAI></DOI><DOI name="DO6Tmms" desc="Minimum Time - DO 06 (ms)"><DAI name="setVal" sAddr="A,1,113,83,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 06 (ms)</Val></DAI></DOI><DOI name="DO6Ty" desc="Digital Output Type - 06"><DAI name="setVal" sAddr="A,1,113,84,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 06</Val></DAI></DOI><DOI name="InRef7" desc="Digital output 07"><DAI name="setSrcRef" sAddr="A,1,113,85,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 07</Val></DAI></DOI><DOI name="DO7Tmms" desc="Minimum Time - DO 07 (ms)"><DAI name="setVal" sAddr="A,1,113,86,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 07 (ms)</Val></DAI></DOI><DOI name="DO7Ty" desc="Digital Output Type - 07"><DAI name="setVal" sAddr="A,1,113,87,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 07</Val></DAI></DOI><DOI name="InRef8" desc="Digital output 08"><DAI name="setSrcRef" sAddr="A,1,113,88,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 08</Val></DAI></DOI><DOI name="DO8Tmms" desc="Minimum Time - DO 08 (ms)"><DAI name="setVal" sAddr="A,1,113,89,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 08 (ms)</Val></DAI></DOI><DOI name="DO8Ty" desc="Digital Output Type - 08"><DAI name="setVal" sAddr="A,1,113,90,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 08</Val></DAI></DOI><DOI name="InRef9" desc="Digital output 09"><DAI name="setSrcRef" sAddr="A,1,113,91,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 09</Val></DAI></DOI><DOI name="DO9Tmms" desc="Minimum Time - DO 09 (ms)"><DAI name="setVal" sAddr="A,1,113,92,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 09 (ms)</Val></DAI></DOI><DOI name="DO9Ty" desc="Digital Output Type - 09"><DAI name="setVal" sAddr="A,1,113,93,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 09</Val></DAI></DOI><DOI name="InRef10" desc="Digital output 10"><DAI name="setSrcRef" sAddr="A,1,113,94,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 10</Val></DAI></DOI><DOI name="DO10Tmms" desc="Minimum Time - DO 10 (ms)"><DAI name="setVal" sAddr="A,1,113,95,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 10 (ms)</Val></DAI></DOI><DOI name="DO10Ty" desc="Digital Output Type - 10"><DAI name="setVal" sAddr="A,1,113,96,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 10</Val></DAI></DOI><DOI name="InRef11" desc="Digital output 11"><DAI name="setSrcRef" sAddr="A,1,113,97,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 11</Val></DAI></DOI><DOI name="DO11Tmms" desc="Minimum Time - DO 11 (ms)"><DAI name="setVal" sAddr="A,1,113,98,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 11 (ms)</Val></DAI></DOI><DOI name="DO11Ty" desc="Digital Output Type - 11"><DAI name="setVal" sAddr="A,1,113,99,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 11</Val></DAI></DOI><DOI name="InRef12" desc="Digital output 12"><DAI name="setSrcRef" sAddr="A,1,113,100,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 12</Val></DAI></DOI><DOI name="DO12Tmms" desc="Minimum Time - DO 12 (ms)"><DAI name="setVal" sAddr="A,1,113,101,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 12 (ms)</Val></DAI></DOI><DOI name="DO12Ty" desc="Digital Output Type - 12"><DAI name="setVal" sAddr="A,1,113,102,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 12</Val></DAI></DOI><DOI name="InRef13" desc="Digital output 13"><DAI name="setSrcRef" sAddr="A,1,113,103,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 13</Val></DAI></DOI><DOI name="DO13Tmms" desc="Minimum Time - DO 13 (ms)"><DAI name="setVal" sAddr="A,1,113,104,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 13 (ms)</Val></DAI></DOI><DOI name="DO13Ty" desc="Digital Output Type - 13"><DAI name="setVal" sAddr="A,1,113,105,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 13</Val></DAI></DOI><DOI name="InRef14" desc="Digital output 14"><DAI name="setSrcRef" sAddr="A,1,113,106,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 14</Val></DAI></DOI><DOI name="DO14Tmms" desc="Minimum Time - DO 14 (ms)"><DAI name="setVal" sAddr="A,1,113,107,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 14 (ms)</Val></DAI></DOI><DOI name="DO14Ty" desc="Digital Output Type - 14"><DAI name="setVal" sAddr="A,1,113,108,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 14</Val></DAI></DOI><DOI name="InRef15" desc="Digital output 15"><DAI name="setSrcRef" sAddr="A,1,113,109,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 15</Val></DAI></DOI><DOI name="DO15Tmms" desc="Minimum Time - DO 15 (ms)"><DAI name="setVal" sAddr="A,1,113,110,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 15 (ms)</Val></DAI></DOI><DOI name="DO15Ty" desc="Digital Output Type - 15"><DAI name="setVal" sAddr="A,1,113,111,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 15</Val></DAI></DOI><DOI name="InRef16" desc="Digital output 16"><DAI name="setSrcRef" sAddr="A,1,113,112,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 16</Val></DAI></DOI><DOI name="DO16Tmms" desc="Minimum Time - DO 16 (ms)"><DAI name="setVal" sAddr="A,1,113,113,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 16 (ms)</Val></DAI></DOI><DOI name="DO16Ty" desc="Digital Output Type - 16"><DAI name="setVal" sAddr="A,1,113,114,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 16</Val></DAI></DOI><DOI name="InRef17" desc="Digital output 17"><DAI name="setSrcRef" sAddr="A,1,113,115,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 17</Val></DAI></DOI><DOI name="DO17Tmms" desc="Minimum Time - DO 17 (ms)"><DAI name="setVal" sAddr="A,1,113,116,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 17 (ms)</Val></DAI></DOI><DOI name="DO17Ty" desc="Digital Output Type - 17"><DAI name="setVal" sAddr="A,1,113,117,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 17</Val></DAI></DOI><DOI name="InRef18" desc="Digital output 18"><DAI name="setSrcRef" sAddr="A,1,113,118,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 18</Val></DAI></DOI><DOI name="DO18Tmms" desc="Minimum Time - DO 18 (ms)"><DAI name="setVal" sAddr="A,1,113,119,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 18 (ms)</Val></DAI></DOI><DOI name="DO18Ty" desc="Digital Output Type - 18"><DAI name="setVal" sAddr="A,1,113,120,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 18</Val></DAI></DOI><DOI name="InRef19" desc="Digital output 19"><DAI name="setSrcRef" sAddr="A,1,113,121,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 19</Val></DAI></DOI><DOI name="DO19Tmms" desc="Minimum Time - DO 19 (ms)"><DAI name="setVal" sAddr="A,1,113,122,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 19 (ms)</Val></DAI></DOI><DOI name="DO19Ty" desc="Digital Output Type - 19"><DAI name="setVal" sAddr="A,1,113,123,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 19</Val></DAI></DOI><DOI name="InRef20" desc="Digital output 20"><DAI name="setSrcRef" sAddr="A,1,113,124,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 20</Val></DAI></DOI><DOI name="DO20Tmms" desc="Minimum Time - DO 20 (ms)"><DAI name="setVal" sAddr="A,1,113,125,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 20 (ms)</Val></DAI></DOI><DOI name="DO20Ty" desc="Digital Output Type - 20"><DAI name="setVal" sAddr="A,1,113,126,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 20</Val></DAI></DOI><DOI name="InRef21" desc="Digital output 21"><DAI name="setSrcRef" sAddr="A,1,113,127,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 21</Val></DAI></DOI><DOI name="DO21Tmms" desc="Minimum Time - DO 21 (ms)"><DAI name="setVal" sAddr="A,1,113,128,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 21 (ms)</Val></DAI></DOI><DOI name="DO21Ty" desc="Digital Output Type - 21"><DAI name="setVal" sAddr="A,1,113,129,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 21</Val></DAI></DOI><DOI name="InRef22" desc="Digital output 22"><DAI name="setSrcRef" sAddr="A,1,113,130,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 22</Val></DAI></DOI><DOI name="DO22Tmms" desc="Minimum Time - DO 22 (ms)"><DAI name="setVal" sAddr="A,1,113,131,0"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Minimum Time - DO 22 (ms)</Val></DAI></DOI><DOI name="DO22Ty" desc="Digital Output Type - 22"><DAI name="setVal" sAddr="A,1,113,132,0"><Val>Not</Val></DAI><DAI name="d"><Val>Digital Output Type - 22</Val></DAI></DOI><DOI name="FcAnIn1" desc="Conversion factor analog 1"><SDI name="setMag"><DAI name="f" sAddr="A,1,113,133,0"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Conversion factor analog 1</Val></DAI></DOI><DOI name="OfAnIn1" desc="Analog 1 Offset "><SDI name="setMag"><DAI name="f" sAddr="A,1,113,134,0"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>20</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Analog 1 Offset </Val></DAI></DOI><DOI name="FcAnIn2" desc="Conversion factor analog 2"><SDI name="setMag"><DAI name="f" sAddr="A,1,113,135,0"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Conversion factor analog 2</Val></DAI></DOI><DOI name="OfAnIn2" desc="Analog 2 Offset "><SDI name="setMag"><DAI name="f" sAddr="A,1,113,136,0"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>20</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Analog 2 Offset </Val></DAI></DOI><DOI name="FcAnIn3" desc="Conversion factor analog 3"><SDI name="setMag"><DAI name="f" sAddr="A,1,113,137,0"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Conversion factor analog 3</Val></DAI></DOI><DOI name="OfAnIn3" desc="Analog 3 Offset "><SDI name="setMag"><DAI name="f" sAddr="A,1,113,138,0"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>20</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Analog 3 Offset </Val></DAI></DOI><DOI name="FcAnIn4" desc="Conversion factor analog 4"><SDI name="setMag"><DAI name="f" sAddr="A,1,113,139,0"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Conversion factor analog 4</Val></DAI></DOI><DOI name="OfAnIn4" desc="Analog 4 Offset "><SDI name="setMag"><DAI name="f" sAddr="A,1,113,140,0"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>20</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Analog 4 Offset </Val></DAI></DOI><DOI name="FcAnIn5" desc="Conversion factor analog 5"><SDI name="setMag"><DAI name="f" sAddr="A,1,113,141,0"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Conversion factor analog 5</Val></DAI></DOI><DOI name="OfAnIn5" desc="Analog 5 Offset "><SDI name="setMag"><DAI name="f" sAddr="A,1,113,142,0"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>20</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Analog 5 Offset </Val></DAI></DOI><DOI name="FcAnIn6" desc="Conversion factor analog 6"><SDI name="setMag"><DAI name="f" sAddr="A,1,113,143,0"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Conversion factor analog 6</Val></DAI></DOI><DOI name="OfAnIn6" desc="Analog 6 Offset "><SDI name="setMag"><DAI name="f" sAddr="A,1,113,144,0"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>20</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Analog 6 Offset </Val></DAI></DOI><DOI name="FcAnIn7" desc="Conversion factor analog 7"><SDI name="setMag"><DAI name="f" sAddr="A,1,113,145,0"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Conversion factor analog 7</Val></DAI></DOI><DOI name="OfAnIn7" desc="Analog 7 Offset "><SDI name="setMag"><DAI name="f" sAddr="A,1,113,146,0"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>20</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Analog 7 Offset </Val></DAI></DOI><DOI name="FcAnIn8" desc="Conversion factor analog 8"><SDI name="setMag"><DAI name="f" sAddr="A,1,113,147,0"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Conversion factor analog 8</Val></DAI></DOI><DOI name="OfAnIn8" desc="Analog 8 Offset "><SDI name="setMag"><DAI name="f" sAddr="A,1,113,148,0"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>20</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Analog 8 Offset </Val></DAI></DOI><DOI name="LoLimAnIn1" desc="Low limit analog 1 (%)"><SDI name="setMag"><DAI name="f" sAddr="A,1,113,149,0"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Low limit analog 1 (%)</Val></DAI></DOI><DOI name="LoLimAnIn2" desc="Low limit analog 2 (%)"><SDI name="setMag"><DAI name="f" sAddr="A,1,113,150,0"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Low limit analog 2 (%)</Val></DAI></DOI><DOI name="LoLimAnIn3" desc="Low limit analog 3 (%)"><SDI name="setMag"><DAI name="f" sAddr="A,1,113,151,0"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Low limit analog 3 (%)</Val></DAI></DOI><DOI name="LoLimAnIn4" desc="Low limit analog 4 (%)"><SDI name="setMag"><DAI name="f" sAddr="A,1,113,152,0"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Low limit analog 4 (%)</Val></DAI></DOI><DOI name="LoLimAnIn5" desc="Low limit analog 5 (%)"><SDI name="setMag"><DAI name="f" sAddr="A,1,113,153,0"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Low limit analog 5 (%)</Val></DAI></DOI><DOI name="LoLimAnIn6" desc="Low limit analog 6 (%)"><SDI name="setMag"><DAI name="f" sAddr="A,1,113,154,0"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Low limit analog 6 (%)</Val></DAI></DOI><DOI name="LoLimAnIn7" desc="Low limit analog 7 (%)"><SDI name="setMag"><DAI name="f" sAddr="A,1,113,155,0"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Low limit analog 7 (%)</Val></DAI></DOI><DOI name="LoLimAnIn8" desc="Low limit analog 8 (%)"><SDI name="setMag"><DAI name="f" sAddr="A,1,113,156,0"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Low limit analog 8 (%)</Val></DAI></DOI><DOI name="Ind1" desc="GGIO3.Digital Input 01"><DAI name="stVal" sAddr="S,0,64,0;TX1:GGIO3.Entrada digital 1,TX2:GGIO3.Digital Input 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="GGIO3.Digital Input 02"><DAI name="stVal" sAddr="S,0,65,0;TX1:GGIO3.Entrada digital 2,TX2:GGIO3.Digital Input 2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3" desc="GGIO3.Digital Input 03"><DAI name="stVal" sAddr="S,0,66,0;TX1:GGIO3.Entrada digital 3,TX2:GGIO3.Digital Input 3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4" desc="GGIO3.Digital Input 04"><DAI name="stVal" sAddr="S,0,67,0;TX1:GGIO3.Entrada digital 4,TX2:GGIO3.Digital Input 4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5" desc="GGIO3.Digital Input 05"><DAI name="stVal" sAddr="S,0,68,0;TX1:GGIO3.Entrada digital 5,TX2:GGIO3.Digital Input 5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6" desc="GGIO3.Digital Input 06"><DAI name="stVal" sAddr="S,0,69,0;TX1:GGIO3.Entrada digital 6,TX2:GGIO3.Digital Input 6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7" desc="GGIO3.Digital Input 07"><DAI name="stVal" sAddr="S,0,70,0;TX1:GGIO3.Entrada digital 7,TX2:GGIO3.Digital Input 7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8" desc="GGIO3.Digital Input 08"><DAI name="stVal" sAddr="S,0,71,0;TX1:GGIO3.Entrada digital 8,TX2:GGIO3.Digital Input 8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9" desc="GGIO3.Digital Input 09"><DAI name="stVal" sAddr="S,0,72,0;TX1:GGIO3.Entrada digital 9,TX2:GGIO3.Digital Input 9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10" desc="GGIO3.Digital Input 10"><DAI name="stVal" sAddr="S,0,73,0;TX1:GGIO3.Entrada digital 10,TX2:GGIO3.Digital Input 10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11" desc="GGIO3.Digital Input 11"><DAI name="stVal" sAddr="S,0,74,0;TX1:GGIO3.Entrada digital 11,TX2:GGIO3.Digital Input 11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12" desc="GGIO3.Digital Input 12"><DAI name="stVal" sAddr="S,0,75,0;TX1:GGIO3.Entrada digital 12,TX2:GGIO3.Digital Input 12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13" desc="GGIO3.Digital Input 13"><DAI name="stVal" sAddr="S,0,76,0;TX1:GGIO3.Entrada digital 13,TX2:GGIO3.Digital Input 13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14" desc="GGIO3.Digital Input 14"><DAI name="stVal" sAddr="S,0,77,0;TX1:GGIO3.Entrada digital 14,TX2:GGIO3.Digital Input 14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15" desc="GGIO3.Digital Input 15"><DAI name="stVal" sAddr="S,0,78,0;TX1:GGIO3.Entrada digital 15,TX2:GGIO3.Digital Input 15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16" desc="GGIO3.Digital Input 16"><DAI name="stVal" sAddr="S,0,79,0;TX1:GGIO3.Entrada digital 16,TX2:GGIO3.Digital Input 16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17" desc="GGIO3.Digital Input 17"><DAI name="stVal" sAddr="S,0,80,0;TX1:GGIO3.Entrada digital 17,TX2:GGIO3.Digital Input 17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind18" desc="GGIO3.Digital Input 18"><DAI name="stVal" sAddr="S,0,81,0;TX1:GGIO3.Entrada digital 18,TX2:GGIO3.Digital Input 18,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind19" desc="GGIO3.Digital Input 19"><DAI name="stVal" sAddr="S,0,82,0;TX1:GGIO3.Entrada digital 19,TX2:GGIO3.Digital Input 19,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind20" desc="GGIO3.Digital Input 20"><DAI name="stVal" sAddr="S,0,83,0;TX1:GGIO3.Entrada digital 20,TX2:GGIO3.Digital Input 20,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind21" desc="GGIO3.Digital Input 21"><DAI name="stVal" sAddr="S,0,84,0;TX1:GGIO3.Entrada digital 21,TX2:GGIO3.Digital Input 21,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind22" desc="GGIO3.Digital Input 22"><DAI name="stVal" sAddr="S,0,85,0;TX1:GGIO3.Entrada digital 22,TX2:GGIO3.Digital Input 22,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind23" desc="GGIO3.Digital Input 23"><DAI name="stVal" sAddr="S,0,86,0;TX1:GGIO3.Entrada digital 23,TX2:GGIO3.Digital Input 23,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind24" desc="GGIO3.Digital Input 24"><DAI name="stVal" sAddr="S,0,87,0;TX1:GGIO3.Entrada digital 24,TX2:GGIO3.Digital Input 24,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO1" desc="GGIO3.Digital Output 01"><DAI name="stVal" sAddr="S,0,8448,0;TX1:GGIO3.Salida digital 1,TX2:GGIO3.Digital Output 1,AC:1.2,ED:1.1,AD:0.0"/><SDI name="SBOw"><DAI name="ctlVal"/></SDI><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,576, , ,0, , , ;TX1:Activar salida 1 Tarjeta 3,TX2:Activate output 1 IO 3"/></SDI></DOI><DOI name="SPCSO2" desc="GGIO3.Digital Output 02"><DAI name="stVal" sAddr="S,0,8449,0;TX1:GGIO3.Salida digital 2,TX2:GGIO3.Digital Output 2,AC:1.2,ED:1.1,AD:0.0"/><SDI name="SBOw"><DAI name="ctlVal"/></SDI><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,578, , ,0, , , ;TX1:Activar salida 2 Tarjeta 3,TX2:Activate output 2 IO 3"/></SDI></DOI><DOI name="SPCSO3" desc="GGIO3.Digital Output 03"><DAI name="stVal" sAddr="S,0,8450,0;TX1:GGIO3.Salida digital 3,TX2:GGIO3.Digital Output 3,AC:1.2,ED:1.1,AD:0.0"/><SDI name="SBOw"><DAI name="ctlVal"/></SDI><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,580, , ,0, , , ;TX1:Activar salida 3 Tarjeta 3,TX2:Activate output 3 IO 3"/></SDI></DOI><DOI name="SPCSO4" desc="GGIO3.Digital Output 04"><DAI name="stVal" sAddr="S,0,8451,0;TX1:GGIO3.Salida digital 4,TX2:GGIO3.Digital Output 4,AC:1.2,ED:1.1,AD:0.0"/><SDI name="SBOw"><DAI name="ctlVal"/></SDI><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,582, , ,0, , , ;TX1:Activar salida 4 Tarjeta 3,TX2:Activate output 4 IO 3"/></SDI></DOI><DOI name="SPCSO5" desc="GGIO3.Digital Output 05"><DAI name="stVal" sAddr="S,0,8452,0;TX1:GGIO3.Salida digital 5,TX2:GGIO3.Digital Output 5,AC:1.2,ED:1.1,AD:0.0"/><SDI name="SBOw"><DAI name="ctlVal"/></SDI><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,584, , ,0, , , ;TX1:Activar salida 5 Tarjeta 3,TX2:Activate output 5 IO 3"/></SDI></DOI><DOI name="SPCSO6" desc="GGIO3.Digital Output 06"><DAI name="stVal" sAddr="S,0,8453,0;TX1:GGIO3.Salida digital 6,TX2:GGIO3.Digital Output 6,AC:1.2,ED:1.1,AD:0.0"/><SDI name="SBOw"><DAI name="ctlVal"/></SDI><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,586, , ,0, , , ;TX1:Activar salida 6 Tarjeta 3,TX2:Activate output 6 IO 3"/></SDI></DOI><DOI name="SPCSO7" desc="GGIO3.Digital Output 07"><DAI name="stVal" sAddr="S,0,8454,0;TX1:GGIO3.Salida digital 7,TX2:GGIO3.Digital Output 7,AC:1.2,ED:1.1,AD:0.0"/><SDI name="SBOw"><DAI name="ctlVal"/></SDI><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,588, , ,0, , , ;TX1:Activar salida 7 Tarjeta 3,TX2:Activate output 7 IO 3"/></SDI></DOI><DOI name="SPCSO8" desc="GGIO3.Digital Output 08"><DAI name="stVal" sAddr="S,0,8455,0;TX1:GGIO3.Salida digital 8,TX2:GGIO3.Digital Output 8,AC:1.2,ED:1.1,AD:0.0"/><SDI name="SBOw"><DAI name="ctlVal"/></SDI><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,590, , ,0, , , ;TX1:Activar salida 8 Tarjeta 3,TX2:Activate output 8 IO 3"/></SDI></DOI><DOI name="SPCSO9" desc="GGIO3.Digital Output 09"><DAI name="stVal" sAddr="S,0,8456,0;TX1:GGIO3.Salida digital 9,TX2:GGIO3.Digital Output 9,AC:1.2,ED:1.1,AD:0.0"/><SDI name="SBOw"><DAI name="ctlVal"/></SDI><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,592, , ,0, , , ;TX1:Activar salida 9 Tarjeta 3,TX2:Activate output 9 IO 3"/></SDI></DOI><DOI name="SPCSO10" desc="GGIO3.Digital Output 10"><DAI name="stVal" sAddr="S,0,8457,0;TX1:GGIO3.Salida digital 10,TX2:GGIO3.Digital Output 10,AC:1.2,ED:1.1,AD:0.0"/><SDI name="SBOw"><DAI name="ctlVal"/></SDI><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,594, , ,0, , , ;TX1:Activar salida 10 Tarjeta 3,TX2:Activate output 10 IO 3"/></SDI></DOI><DOI name="SPCSO11" desc="GGIO3.Digital Output 11"><DAI name="stVal" sAddr="S,0,8458,0;TX1:GGIO3.Salida digital 11,TX2:GGIO3.Digital Output 11,AC:1.2,ED:1.1,AD:0.0"/><SDI name="SBOw"><DAI name="ctlVal"/></SDI><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,596, , ,0, , , ;TX1:Activar salida 11 Tarjeta 3,TX2:Activate output 11 IO 3"/></SDI></DOI><DOI name="SPCSO12" desc="GGIO3.Digital Output 12"><DAI name="stVal" sAddr="S,0,8459,0;TX1:GGIO3.Salida digital 12,TX2:GGIO3.Digital Output 12,AC:1.2,ED:1.1,AD:0.0"/><SDI name="SBOw"><DAI name="ctlVal"/></SDI><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,598, , ,0, , , ;TX1:Activar salida 12 Tarjeta 3,TX2:Activate output 12 IO 3"/></SDI></DOI><DOI name="SPCSO13" desc="GGIO3.Digital Output 13"><DAI name="stVal" sAddr="S,0,8460,0;TX1:GGIO3.Salida digital 13,TX2:GGIO3.Digital Output 13,AC:1.2,ED:1.1,AD:0.0"/><SDI name="SBOw"><DAI name="ctlVal"/></SDI><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,600, , ,0, , , ;TX1:Activar salida 13 Tarjeta 3,TX2:Activate output 13 IO 3"/></SDI></DOI><DOI name="SPCSO14" desc="GGIO3.Digital Output 14"><DAI name="stVal" sAddr="S,0,8461,0;TX1:GGIO3.Salida digital 14,TX2:GGIO3.Digital Output 14,AC:1.2,ED:1.1,AD:0.0"/><SDI name="SBOw"><DAI name="ctlVal"/></SDI><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,602, , ,0, , , ;TX1:Activar salida 14 Tarjeta 3,TX2:Activate output 14 IO 3"/></SDI></DOI><DOI name="SPCSO15" desc="GGIO3.Digital Output 15"><DAI name="stVal" sAddr="S,0,8462,0;TX1:GGIO3.Salida digital 15,TX2:GGIO3.Digital Output 15,AC:1.2,ED:1.1,AD:0.0"/><SDI name="SBOw"><DAI name="ctlVal"/></SDI><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,604, , ,0, , , ;TX1:Activar salida 15 Tarjeta 3,TX2:Activate output 15 IO 3"/></SDI></DOI><DOI name="SPCSO16" desc="GGIO3.Digital Output 16"><DAI name="stVal" sAddr="S,0,8463,0;TX1:GGIO3.Salida digital 16,TX2:GGIO3.Digital Output 16,AC:1.2,ED:1.1,AD:0.0"/><SDI name="SBOw"><DAI name="ctlVal"/></SDI><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,606, , ,0, , , ;TX1:Activar salida 16 Tarjeta 3,TX2:Activate output 16 IO 3"/></SDI></DOI><DOI name="SPCSO17" desc="GGIO3.Digital Output 17"><DAI name="stVal" sAddr="S,0,8464,0;TX1:GGIO3.Salida digital 17,TX2:GGIO3.Digital Output 17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO18" desc="GGIO3.Digital Output 18"><DAI name="stVal" sAddr="S,0,8465,0;TX1:GGIO3.Salida digital 18,TX2:GGIO3.Digital Output 18,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO19" desc="GGIO3.Digital Output 19"><DAI name="stVal" sAddr="S,0,8466,0;TX1:GGIO3.Salida digital 19,TX2:GGIO3.Digital Output 19,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO20" desc="GGIO3.Digital Output 20"><DAI name="stVal" sAddr="S,0,8467,0;TX1:GGIO3.Salida digital 20,TX2:GGIO3.Digital Output 20,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO21" desc="GGIO3.Digital Output 21"><DAI name="stVal" sAddr="S,0,8468,0;TX1:GGIO3.Salida digital 21,TX2:GGIO3.Digital Output 21,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO22" desc="GGIO3.Digital Output 22"><DAI name="stVal" sAddr="S,0,8469,0;TX1:GGIO3.Salida digital 22,TX2:GGIO3.Digital Output 22,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Mod" desc="GEN.GGIO3.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2266, , ,0, , , ;TX1:GEN.GGIO3.Mod,TX2:GEN.GGIO3.Mod"/></SDI></DOI><DOI name="AnIn1" desc="AnIn1.GGIO3 GGIO3.Measure 1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1052,1;TX1:GGIO3.Medida 1,TX2:GGIO3.Measure 1"/></SDI></DOI><DOI name="AnIn2" desc="AnIn2.GGIO3 GGIO3.Measure 2"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1053,1;TX1:GGIO3.Medida 2,TX2:GGIO3.Measure 2"/></SDI></DOI><DOI name="AnIn3" desc="AnIn3.GGIO3 GGIO3.Measure 3"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1054,1;TX1:GGIO3.Medida 3,TX2:GGIO3.Measure 3"/></SDI></DOI><DOI name="AnIn4" desc="AnIn4.GGIO3 GGIO3.Measure 4"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1055,1;TX1:GGIO3.Medida 4,TX2:GGIO3.Measure 4"/></SDI></DOI><DOI name="AnIn5" desc="AnIn5.GGIO3 GGIO3.Measure 5"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1056,1;TX1:GGIO3.Medida 5,TX2:GGIO3.Measure 5"/></SDI></DOI><DOI name="AnIn6" desc="AnIn6.GGIO3 GGIO3.Measure 6"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1057,1;TX1:GGIO3.Medida 6,TX2:GGIO3.Measure 6"/></SDI></DOI><DOI name="AnIn7" desc="AnIn7.GGIO3 GGIO3.Measure 7"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1058,1;TX1:GGIO3.Medida 7,TX2:GGIO3.Measure 7"/></SDI></DOI><DOI name="AnIn8" desc="AnIn8.GGIO3 GGIO3.Measure 8"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1059,1;TX1:GGIO3.Medida 8,TX2:GGIO3.Measure 8"/></SDI></DOI><DOI name="ConvAnIn1" desc="ConvAnIn1.GGIO3 GGIO3.Measure 1 convers."><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>10000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-10000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,290,1;TX1:GGIO3.Medida 1 convers.,TX2:GGIO3.Measure 1 convers."/></SDI></DOI><DOI name="ConvAnIn2" desc="ConvAnIn2.GGIO3 GGIO3.Measure 2 convers."><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>10000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-10000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,291,1;TX1:GGIO3.Medida 2 convers.,TX2:GGIO3.Measure 2 convers."/></SDI></DOI><DOI name="ConvAnIn3" desc="ConvAnIn3.GGIO3 GGIO3.Measure 3 convers."><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>10000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-10000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,292,1;TX1:GGIO3.Medida 3 convers.,TX2:GGIO3.Measure 3 convers."/></SDI></DOI><DOI name="ConvAnIn4" desc="ConvAnIn4.GGIO3 GGIO3.Measure 4 convers."><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>10000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-10000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,293,1;TX1:GGIO3.Medida 4 convers.,TX2:GGIO3.Measure 4 convers."/></SDI></DOI><DOI name="ConvAnIn5" desc="ConvAnIn5.GGIO3 GGIO3.Measure 5 convers."><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>10000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-10000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,294,1;TX1:GGIO3.Medida 5 convers.,TX2:GGIO3.Measure 5 convers."/></SDI></DOI><DOI name="ConvAnIn6" desc="ConvAnIn6.GGIO3 GGIO3.Measure 6 convers."><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>10000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-10000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,295,1;TX1:GGIO3.Medida 6 convers.,TX2:GGIO3.Measure 6 convers."/></SDI></DOI><DOI name="ConvAnIn7" desc="ConvAnIn7.GGIO3 GGIO3.Measure 7 convers."><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>10000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-10000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,296,1;TX1:GGIO3.Medida 7 convers.,TX2:GGIO3.Measure 7 convers."/></SDI></DOI><DOI name="ConvAnIn8" desc="ConvAnIn8.GGIO3 GGIO3.Measure 8 convers."><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>10000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-10000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,297,1;TX1:GGIO3.Medida 8 convers.,TX2:GGIO3.Measure 8 convers."/></SDI></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>4</Val></DAI></DOI></LN><LN inst="1" lnClass="RDRE" lnType="tdDaEd2GEN_RDRE_PT_v4" desc="Oscillography configuration"><DOI name="OscCyc" desc="Total Duration (cycles)"><DAI name="setVal" sAddr="A,1,116,0,0"><Val>50</Val></DAI><DAI name="minVal"><Val>20</Val></DAI><DAI name="maxVal"><Val>420</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Total Duration (cycles)</Val></DAI></DOI><DOI name="PreCyc" desc="Prefault duration (cycles)"><DAI name="setVal" sAddr="A,1,116,1,0"><Val>10</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>415</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Prefault duration (cycles)</Val></DAI></DOI><DOI name="NuSaCy" desc="Number of samples/cycle"><DAI name="setVal" sAddr="A,1,116,2,0"><Val>16 samples</Val></DAI><DAI name="d"><Val>Number of samples/cycle</Val></DAI></DOI><DOI name="AdvFeat" desc="Continuous Mode"><DAI name="setVal" sAddr="A,1,116,203,0"><Val>0</Val></DAI><DAI name="d"><Val>Continuous Mode</Val></DAI></DOI><DOI name="COscReg1" desc="Recorded signal 1"><DAI name="setSrcRef" sAddr="A,1,116,204,0"><Val>PROT/PTRC1.Op.general[ST][1]</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 1</Val></DAI></DOI><DOI name="COscTrg1" desc="Trigger Signal 1"><DAI name="setVal" sAddr="A,1,116,205,0"><Val>1</Val></DAI><DAI name="d"><Val>Trigger Signal 1</Val></DAI></DOI><DOI name="COscReg2" desc="Recorded signal 2"><DAI name="setSrcRef" sAddr="A,1,116,206,0"><Val>PROT/PTRC1.Str.general[ST][1]</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 2</Val></DAI></DOI><DOI name="COscTrg2" desc="Trigger Signal 2"><DAI name="setVal" sAddr="A,1,116,207,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 2</Val></DAI></DOI><DOI name="COscReg3" desc="Recorded signal 3"><DAI name="setSrcRef" sAddr="A,1,116,208,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 3</Val></DAI></DOI><DOI name="COscTrg3" desc="Trigger Signal 3"><DAI name="setVal" sAddr="A,1,116,209,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 3</Val></DAI></DOI><DOI name="COscReg4" desc="Recorded signal 4"><DAI name="setSrcRef" sAddr="A,1,116,210,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 4</Val></DAI></DOI><DOI name="COscTrg4" desc="Trigger Signal 4"><DAI name="setVal" sAddr="A,1,116,211,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 4</Val></DAI></DOI><DOI name="COscReg5" desc="Recorded signal 5"><DAI name="setSrcRef" sAddr="A,1,116,212,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 5</Val></DAI></DOI><DOI name="COscTrg5" desc="Trigger Signal 5"><DAI name="setVal" sAddr="A,1,116,213,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 5</Val></DAI></DOI><DOI name="COscReg6" desc="Recorded signal 6"><DAI name="setSrcRef" sAddr="A,1,116,214,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 6</Val></DAI></DOI><DOI name="COscTrg6" desc="Trigger Signal 6"><DAI name="setVal" sAddr="A,1,116,215,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 6</Val></DAI></DOI><DOI name="COscReg7" desc="Recorded signal 7"><DAI name="setSrcRef" sAddr="A,1,116,216,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 7</Val></DAI></DOI><DOI name="COscTrg7" desc="Trigger Signal 7"><DAI name="setVal" sAddr="A,1,116,217,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 7</Val></DAI></DOI><DOI name="COscReg8" desc="Recorded signal 8"><DAI name="setSrcRef" sAddr="A,1,116,218,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 8</Val></DAI></DOI><DOI name="COscTrg8" desc="Trigger Signal 8"><DAI name="setVal" sAddr="A,1,116,219,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 8</Val></DAI></DOI><DOI name="COscReg9" desc="Recorded signal 9"><DAI name="setSrcRef" sAddr="A,1,116,220,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 9</Val></DAI></DOI><DOI name="COscTrg9" desc="Trigger Signal 9"><DAI name="setVal" sAddr="A,1,116,221,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 9</Val></DAI></DOI><DOI name="COscReg10" desc="Recorded signal 10"><DAI name="setSrcRef" sAddr="A,1,116,222,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 10</Val></DAI></DOI><DOI name="COscTrg10" desc="Trigger Signal 10"><DAI name="setVal" sAddr="A,1,116,223,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 10</Val></DAI></DOI><DOI name="COscReg11" desc="Recorded signal 11"><DAI name="setSrcRef" sAddr="A,1,116,224,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 11</Val></DAI></DOI><DOI name="COscTrg11" desc="Trigger Signal 11"><DAI name="setVal" sAddr="A,1,116,225,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 11</Val></DAI></DOI><DOI name="COscReg12" desc="Recorded signal 12"><DAI name="setSrcRef" sAddr="A,1,116,226,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 12</Val></DAI></DOI><DOI name="COscTrg12" desc="Trigger Signal 12"><DAI name="setVal" sAddr="A,1,116,227,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 12</Val></DAI></DOI><DOI name="COscReg13" desc="Recorded signal 13"><DAI name="setSrcRef" sAddr="A,1,116,228,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 13</Val></DAI></DOI><DOI name="COscTrg13" desc="Trigger Signal 13"><DAI name="setVal" sAddr="A,1,116,229,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 13</Val></DAI></DOI><DOI name="COscReg14" desc="Recorded signal 14"><DAI name="setSrcRef" sAddr="A,1,116,230,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 14</Val></DAI></DOI><DOI name="COscTrg14" desc="Trigger Signal 14"><DAI name="setVal" sAddr="A,1,116,231,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 14</Val></DAI></DOI><DOI name="COscReg15" desc="Recorded signal 15"><DAI name="setSrcRef" sAddr="A,1,116,232,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 15</Val></DAI></DOI><DOI name="COscTrg15" desc="Trigger Signal 15"><DAI name="setVal" sAddr="A,1,116,233,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 15</Val></DAI></DOI><DOI name="COscReg16" desc="Recorded signal 16"><DAI name="setSrcRef" sAddr="A,1,116,234,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 16</Val></DAI></DOI><DOI name="COscTrg16" desc="Trigger Signal 16"><DAI name="setVal" sAddr="A,1,116,235,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 16</Val></DAI></DOI><DOI name="COscReg17" desc="Recorded signal 17"><DAI name="setSrcRef" sAddr="A,1,116,236,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 17</Val></DAI></DOI><DOI name="COscTrg17" desc="Trigger Signal 17"><DAI name="setVal" sAddr="A,1,116,237,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 17</Val></DAI></DOI><DOI name="COscReg18" desc="Recorded signal 18"><DAI name="setSrcRef" sAddr="A,1,116,238,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 18</Val></DAI></DOI><DOI name="COscTrg18" desc="Trigger Signal 18"><DAI name="setVal" sAddr="A,1,116,239,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 18</Val></DAI></DOI><DOI name="COscReg19" desc="Recorded signal 19"><DAI name="setSrcRef" sAddr="A,1,116,240,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 19</Val></DAI></DOI><DOI name="COscTrg19" desc="Trigger Signal 19"><DAI name="setVal" sAddr="A,1,116,241,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 19</Val></DAI></DOI><DOI name="COscReg20" desc="Recorded signal 20"><DAI name="setSrcRef" sAddr="A,1,116,242,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 20</Val></DAI></DOI><DOI name="COscTrg20" desc="Trigger Signal 20"><DAI name="setVal" sAddr="A,1,116,243,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 20</Val></DAI></DOI><DOI name="COscReg21" desc="Recorded signal 21"><DAI name="setSrcRef" sAddr="A,1,116,244,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 21</Val></DAI></DOI><DOI name="COscTrg21" desc="Trigger Signal 21"><DAI name="setVal" sAddr="A,1,116,245,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 21</Val></DAI></DOI><DOI name="COscReg22" desc="Recorded signal 22"><DAI name="setSrcRef" sAddr="A,1,116,246,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 22</Val></DAI></DOI><DOI name="COscTrg22" desc="Trigger Signal 22"><DAI name="setVal" sAddr="A,1,116,247,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 22</Val></DAI></DOI><DOI name="COscReg23" desc="Recorded signal 23"><DAI name="setSrcRef" sAddr="A,1,116,248,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 23</Val></DAI></DOI><DOI name="COscTrg23" desc="Trigger Signal 23"><DAI name="setVal" sAddr="A,1,116,249,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 23</Val></DAI></DOI><DOI name="COscReg24" desc="Recorded signal 24"><DAI name="setSrcRef" sAddr="A,1,116,250,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 24</Val></DAI></DOI><DOI name="COscTrg24" desc="Trigger Signal 24"><DAI name="setVal" sAddr="A,1,116,251,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 24</Val></DAI></DOI><DOI name="COscReg25" desc="Recorded signal 25"><DAI name="setSrcRef" sAddr="A,1,116,252,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 25</Val></DAI></DOI><DOI name="COscTrg25" desc="Trigger Signal 25"><DAI name="setVal" sAddr="A,1,116,253,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 25</Val></DAI></DOI><DOI name="COscReg26" desc="Recorded signal 26"><DAI name="setSrcRef" sAddr="A,1,116,254,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 26</Val></DAI></DOI><DOI name="COscTrg26" desc="Trigger Signal 26"><DAI name="setVal" sAddr="A,1,116,255,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 26</Val></DAI></DOI><DOI name="COscReg27" desc="Recorded signal 27"><DAI name="setSrcRef" sAddr="A,1,116,256,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 27</Val></DAI></DOI><DOI name="COscTrg27" desc="Trigger Signal 27"><DAI name="setVal" sAddr="A,1,116,257,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 27</Val></DAI></DOI><DOI name="COscReg28" desc="Recorded signal 28"><DAI name="setSrcRef" sAddr="A,1,116,258,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 28</Val></DAI></DOI><DOI name="COscTrg28" desc="Trigger Signal 28"><DAI name="setVal" sAddr="A,1,116,259,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 28</Val></DAI></DOI><DOI name="COscReg29" desc="Recorded signal 29"><DAI name="setSrcRef" sAddr="A,1,116,260,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 29</Val></DAI></DOI><DOI name="COscTrg29" desc="Trigger Signal 29"><DAI name="setVal" sAddr="A,1,116,261,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 29</Val></DAI></DOI><DOI name="COscReg30" desc="Recorded signal 30"><DAI name="setSrcRef" sAddr="A,1,116,262,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 30</Val></DAI></DOI><DOI name="COscTrg30" desc="Trigger Signal 30"><DAI name="setVal" sAddr="A,1,116,263,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 30</Val></DAI></DOI><DOI name="COscReg31" desc="Recorded signal 31"><DAI name="setSrcRef" sAddr="A,1,116,264,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 31</Val></DAI></DOI><DOI name="COscTrg31" desc="Trigger Signal 31"><DAI name="setVal" sAddr="A,1,116,265,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 31</Val></DAI></DOI><DOI name="COscReg32" desc="Recorded signal 32"><DAI name="setSrcRef" sAddr="A,1,116,266,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 32</Val></DAI></DOI><DOI name="COscTrg32" desc="Trigger Signal 32"><DAI name="setVal" sAddr="A,1,116,267,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 32</Val></DAI></DOI><DOI name="COscReg33" desc="Recorded signal 33"><DAI name="setSrcRef" sAddr="A,1,116,268,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 33</Val></DAI></DOI><DOI name="COscTrg33" desc="Trigger Signal 33"><DAI name="setVal" sAddr="A,1,116,269,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 33</Val></DAI></DOI><DOI name="COscReg34" desc="Recorded signal 34"><DAI name="setSrcRef" sAddr="A,1,116,270,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 34</Val></DAI></DOI><DOI name="COscTrg34" desc="Trigger Signal 34"><DAI name="setVal" sAddr="A,1,116,271,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 34</Val></DAI></DOI><DOI name="COscReg35" desc="Recorded signal 35"><DAI name="setSrcRef" sAddr="A,1,116,272,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 35</Val></DAI></DOI><DOI name="COscTrg35" desc="Trigger Signal 35"><DAI name="setVal" sAddr="A,1,116,273,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 35</Val></DAI></DOI><DOI name="COscReg36" desc="Recorded signal 36"><DAI name="setSrcRef" sAddr="A,1,116,274,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 36</Val></DAI></DOI><DOI name="COscTrg36" desc="Trigger Signal 36"><DAI name="setVal" sAddr="A,1,116,275,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 36</Val></DAI></DOI><DOI name="COscReg37" desc="Recorded signal 37"><DAI name="setSrcRef" sAddr="A,1,116,276,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 37</Val></DAI></DOI><DOI name="COscTrg37" desc="Trigger Signal 37"><DAI name="setVal" sAddr="A,1,116,277,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 37</Val></DAI></DOI><DOI name="COscReg38" desc="Recorded signal 38"><DAI name="setSrcRef" sAddr="A,1,116,278,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 38</Val></DAI></DOI><DOI name="COscTrg38" desc="Trigger Signal 38"><DAI name="setVal" sAddr="A,1,116,279,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 38</Val></DAI></DOI><DOI name="COscReg39" desc="Recorded signal 39"><DAI name="setSrcRef" sAddr="A,1,116,280,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 39</Val></DAI></DOI><DOI name="COscTrg39" desc="Trigger Signal 39"><DAI name="setVal" sAddr="A,1,116,281,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 39</Val></DAI></DOI><DOI name="COscReg40" desc="Recorded signal 40"><DAI name="setSrcRef" sAddr="A,1,116,282,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 40</Val></DAI></DOI><DOI name="COscTrg40" desc="Trigger Signal 40"><DAI name="setVal" sAddr="A,1,116,283,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 40</Val></DAI></DOI><DOI name="COscReg41" desc="Recorded signal 41"><DAI name="setSrcRef" sAddr="A,1,116,284,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 41</Val></DAI></DOI><DOI name="COscTrg41" desc="Trigger Signal 41"><DAI name="setVal" sAddr="A,1,116,285,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 41</Val></DAI></DOI><DOI name="COscReg42" desc="Recorded signal 42"><DAI name="setSrcRef" sAddr="A,1,116,286,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 42</Val></DAI></DOI><DOI name="COscTrg42" desc="Trigger Signal 42"><DAI name="setVal" sAddr="A,1,116,287,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 42</Val></DAI></DOI><DOI name="COscReg43" desc="Recorded signal 43"><DAI name="setSrcRef" sAddr="A,1,116,288,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 43</Val></DAI></DOI><DOI name="COscTrg43" desc="Trigger Signal 43"><DAI name="setVal" sAddr="A,1,116,289,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 43</Val></DAI></DOI><DOI name="COscReg44" desc="Recorded signal 44"><DAI name="setSrcRef" sAddr="A,1,116,290,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 44</Val></DAI></DOI><DOI name="COscTrg44" desc="Trigger Signal 44"><DAI name="setVal" sAddr="A,1,116,291,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 44</Val></DAI></DOI><DOI name="COscReg45" desc="Recorded signal 45"><DAI name="setSrcRef" sAddr="A,1,116,292,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 45</Val></DAI></DOI><DOI name="COscTrg45" desc="Trigger Signal 45"><DAI name="setVal" sAddr="A,1,116,293,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 45</Val></DAI></DOI><DOI name="COscReg46" desc="Recorded signal 46"><DAI name="setSrcRef" sAddr="A,1,116,294,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 46</Val></DAI></DOI><DOI name="COscTrg46" desc="Trigger Signal 46"><DAI name="setVal" sAddr="A,1,116,295,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 46</Val></DAI></DOI><DOI name="COscReg47" desc="Recorded signal 47"><DAI name="setSrcRef" sAddr="A,1,116,296,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 47</Val></DAI></DOI><DOI name="COscTrg47" desc="Trigger Signal 47"><DAI name="setVal" sAddr="A,1,116,297,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 47</Val></DAI></DOI><DOI name="COscReg48" desc="Recorded signal 48"><DAI name="setSrcRef" sAddr="A,1,116,298,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 48</Val></DAI></DOI><DOI name="COscTrg48" desc="Trigger Signal 48"><DAI name="setVal" sAddr="A,1,116,299,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 48</Val></DAI></DOI><DOI name="COscReg49" desc="Recorded signal 49"><DAI name="setSrcRef" sAddr="A,1,116,300,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 49</Val></DAI></DOI><DOI name="COscTrg49" desc="Trigger Signal 49"><DAI name="setVal" sAddr="A,1,116,301,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 49</Val></DAI></DOI><DOI name="COscReg50" desc="Recorded signal 50"><DAI name="setSrcRef" sAddr="A,1,116,302,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 50</Val></DAI></DOI><DOI name="COscTrg50" desc="Trigger Signal 50"><DAI name="setVal" sAddr="A,1,116,303,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 50</Val></DAI></DOI><DOI name="COscReg51" desc="Recorded signal 51"><DAI name="setSrcRef" sAddr="A,1,116,304,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 51</Val></DAI></DOI><DOI name="COscTrg51" desc="Trigger Signal 51"><DAI name="setVal" sAddr="A,1,116,305,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 51</Val></DAI></DOI><DOI name="COscReg52" desc="Recorded signal 52"><DAI name="setSrcRef" sAddr="A,1,116,306,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 52</Val></DAI></DOI><DOI name="COscTrg52" desc="Trigger Signal 52"><DAI name="setVal" sAddr="A,1,116,307,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 52</Val></DAI></DOI><DOI name="COscReg53" desc="Recorded signal 53"><DAI name="setSrcRef" sAddr="A,1,116,308,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 53</Val></DAI></DOI><DOI name="COscTrg53" desc="Trigger Signal 53"><DAI name="setVal" sAddr="A,1,116,309,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 53</Val></DAI></DOI><DOI name="COscReg54" desc="Recorded signal 54"><DAI name="setSrcRef" sAddr="A,1,116,310,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 54</Val></DAI></DOI><DOI name="COscTrg54" desc="Trigger Signal 54"><DAI name="setVal" sAddr="A,1,116,311,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 54</Val></DAI></DOI><DOI name="COscReg55" desc="Recorded signal 55"><DAI name="setSrcRef" sAddr="A,1,116,312,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 55</Val></DAI></DOI><DOI name="COscTrg55" desc="Trigger Signal 55"><DAI name="setVal" sAddr="A,1,116,313,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 55</Val></DAI></DOI><DOI name="COscReg56" desc="Recorded signal 56"><DAI name="setSrcRef" sAddr="A,1,116,314,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 56</Val></DAI></DOI><DOI name="COscTrg56" desc="Trigger Signal 56"><DAI name="setVal" sAddr="A,1,116,315,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 56</Val></DAI></DOI><DOI name="COscReg57" desc="Recorded signal 57"><DAI name="setSrcRef" sAddr="A,1,116,316,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 57</Val></DAI></DOI><DOI name="COscTrg57" desc="Trigger Signal 57"><DAI name="setVal" sAddr="A,1,116,317,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 57</Val></DAI></DOI><DOI name="COscReg58" desc="Recorded signal 58"><DAI name="setSrcRef" sAddr="A,1,116,318,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 58</Val></DAI></DOI><DOI name="COscTrg58" desc="Trigger Signal 58"><DAI name="setVal" sAddr="A,1,116,319,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 58</Val></DAI></DOI><DOI name="COscReg59" desc="Recorded signal 59"><DAI name="setSrcRef" sAddr="A,1,116,320,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 59</Val></DAI></DOI><DOI name="COscTrg59" desc="Trigger Signal 59"><DAI name="setVal" sAddr="A,1,116,321,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 59</Val></DAI></DOI><DOI name="COscReg60" desc="Recorded signal 60"><DAI name="setSrcRef" sAddr="A,1,116,322,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 60</Val></DAI></DOI><DOI name="COscTrg60" desc="Trigger Signal 60"><DAI name="setVal" sAddr="A,1,116,323,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 60</Val></DAI></DOI><DOI name="COscReg61" desc="Recorded signal 61"><DAI name="setSrcRef" sAddr="A,1,116,324,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 61</Val></DAI></DOI><DOI name="COscTrg61" desc="Trigger Signal 61"><DAI name="setVal" sAddr="A,1,116,325,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 61</Val></DAI></DOI><DOI name="COscReg62" desc="Recorded signal 62"><DAI name="setSrcRef" sAddr="A,1,116,326,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 62</Val></DAI></DOI><DOI name="COscTrg62" desc="Trigger Signal 62"><DAI name="setVal" sAddr="A,1,116,327,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 62</Val></DAI></DOI><DOI name="COscReg63" desc="Recorded signal 63"><DAI name="setSrcRef" sAddr="A,1,116,328,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 63</Val></DAI></DOI><DOI name="COscTrg63" desc="Trigger Signal 63"><DAI name="setVal" sAddr="A,1,116,329,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 63</Val></DAI></DOI><DOI name="COscReg64" desc="Recorded signal 64"><DAI name="setSrcRef" sAddr="A,1,116,330,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 64</Val></DAI></DOI><DOI name="COscTrg64" desc="Trigger Signal 64"><DAI name="setVal" sAddr="A,1,116,331,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 64</Val></DAI></DOI><DOI name="COscReg65" desc="Recorded signal 65"><DAI name="setSrcRef" sAddr="A,1,116,332,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 65</Val></DAI></DOI><DOI name="COscTrg65" desc="Trigger Signal 65"><DAI name="setVal" sAddr="A,1,116,333,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 65</Val></DAI></DOI><DOI name="COscReg66" desc="Recorded signal 66"><DAI name="setSrcRef" sAddr="A,1,116,334,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 66</Val></DAI></DOI><DOI name="COscTrg66" desc="Trigger Signal 66"><DAI name="setVal" sAddr="A,1,116,335,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 66</Val></DAI></DOI><DOI name="COscReg67" desc="Recorded signal 67"><DAI name="setSrcRef" sAddr="A,1,116,336,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 67</Val></DAI></DOI><DOI name="COscTrg67" desc="Trigger Signal 67"><DAI name="setVal" sAddr="A,1,116,337,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 67</Val></DAI></DOI><DOI name="COscReg68" desc="Recorded signal 68"><DAI name="setSrcRef" sAddr="A,1,116,338,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 68</Val></DAI></DOI><DOI name="COscTrg68" desc="Trigger Signal 68"><DAI name="setVal" sAddr="A,1,116,339,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 68</Val></DAI></DOI><DOI name="COscReg69" desc="Recorded signal 69"><DAI name="setSrcRef" sAddr="A,1,116,340,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 69</Val></DAI></DOI><DOI name="COscTrg69" desc="Trigger Signal 69"><DAI name="setVal" sAddr="A,1,116,341,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 69</Val></DAI></DOI><DOI name="COscReg70" desc="Recorded signal 70"><DAI name="setSrcRef" sAddr="A,1,116,342,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 70</Val></DAI></DOI><DOI name="COscTrg70" desc="Trigger Signal 70"><DAI name="setVal" sAddr="A,1,116,343,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 70</Val></DAI></DOI><DOI name="COscReg71" desc="Recorded signal 71"><DAI name="setSrcRef" sAddr="A,1,116,344,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 71</Val></DAI></DOI><DOI name="COscTrg71" desc="Trigger Signal 71"><DAI name="setVal" sAddr="A,1,116,345,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 71</Val></DAI></DOI><DOI name="COscReg72" desc="Recorded signal 72"><DAI name="setSrcRef" sAddr="A,1,116,346,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 72</Val></DAI></DOI><DOI name="COscTrg72" desc="Trigger Signal 72"><DAI name="setVal" sAddr="A,1,116,347,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 72</Val></DAI></DOI><DOI name="COscReg73" desc="Recorded signal 73"><DAI name="setSrcRef" sAddr="A,1,116,348,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 73</Val></DAI></DOI><DOI name="COscTrg73" desc="Trigger Signal 73"><DAI name="setVal" sAddr="A,1,116,349,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 73</Val></DAI></DOI><DOI name="COscReg74" desc="Recorded signal 74"><DAI name="setSrcRef" sAddr="A,1,116,350,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 74</Val></DAI></DOI><DOI name="COscTrg74" desc="Trigger Signal 74"><DAI name="setVal" sAddr="A,1,116,351,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 74</Val></DAI></DOI><DOI name="COscReg75" desc="Recorded signal 75"><DAI name="setSrcRef" sAddr="A,1,116,352,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 75</Val></DAI></DOI><DOI name="COscTrg75" desc="Trigger Signal 75"><DAI name="setVal" sAddr="A,1,116,353,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 75</Val></DAI></DOI><DOI name="COscReg76" desc="Recorded signal 76"><DAI name="setSrcRef" sAddr="A,1,116,354,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 76</Val></DAI></DOI><DOI name="COscTrg76" desc="Trigger Signal 76"><DAI name="setVal" sAddr="A,1,116,355,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 76</Val></DAI></DOI><DOI name="COscReg77" desc="Recorded signal 77"><DAI name="setSrcRef" sAddr="A,1,116,356,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 77</Val></DAI></DOI><DOI name="COscTrg77" desc="Trigger Signal 77"><DAI name="setVal" sAddr="A,1,116,357,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 77</Val></DAI></DOI><DOI name="COscReg78" desc="Recorded signal 78"><DAI name="setSrcRef" sAddr="A,1,116,358,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 78</Val></DAI></DOI><DOI name="COscTrg78" desc="Trigger Signal 78"><DAI name="setVal" sAddr="A,1,116,359,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 78</Val></DAI></DOI><DOI name="COscReg79" desc="Recorded signal 79"><DAI name="setSrcRef" sAddr="A,1,116,360,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 79</Val></DAI></DOI><DOI name="COscTrg79" desc="Trigger Signal 79"><DAI name="setVal" sAddr="A,1,116,361,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 79</Val></DAI></DOI><DOI name="COscReg80" desc="Recorded signal 80"><DAI name="setSrcRef" sAddr="A,1,116,362,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 80</Val></DAI></DOI><DOI name="COscTrg80" desc="Trigger Signal 80"><DAI name="setVal" sAddr="A,1,116,363,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 80</Val></DAI></DOI><DOI name="COscReg81" desc="Recorded signal 81"><DAI name="setSrcRef" sAddr="A,1,116,364,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 81</Val></DAI></DOI><DOI name="COscTrg81" desc="Trigger Signal 81"><DAI name="setVal" sAddr="A,1,116,365,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 81</Val></DAI></DOI><DOI name="COscReg82" desc="Recorded signal 82"><DAI name="setSrcRef" sAddr="A,1,116,366,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 82</Val></DAI></DOI><DOI name="COscTrg82" desc="Trigger Signal 82"><DAI name="setVal" sAddr="A,1,116,367,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 82</Val></DAI></DOI><DOI name="COscReg83" desc="Recorded signal 83"><DAI name="setSrcRef" sAddr="A,1,116,368,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 83</Val></DAI></DOI><DOI name="COscTrg83" desc="Trigger Signal 83"><DAI name="setVal" sAddr="A,1,116,369,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 83</Val></DAI></DOI><DOI name="COscReg84" desc="Recorded signal 84"><DAI name="setSrcRef" sAddr="A,1,116,370,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 84</Val></DAI></DOI><DOI name="COscTrg84" desc="Trigger Signal 84"><DAI name="setVal" sAddr="A,1,116,371,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 84</Val></DAI></DOI><DOI name="COscReg85" desc="Recorded signal 85"><DAI name="setSrcRef" sAddr="A,1,116,372,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 85</Val></DAI></DOI><DOI name="COscTrg85" desc="Trigger Signal 85"><DAI name="setVal" sAddr="A,1,116,373,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 85</Val></DAI></DOI><DOI name="COscReg86" desc="Recorded signal 86"><DAI name="setSrcRef" sAddr="A,1,116,374,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 86</Val></DAI></DOI><DOI name="COscTrg86" desc="Trigger Signal 86"><DAI name="setVal" sAddr="A,1,116,375,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 86</Val></DAI></DOI><DOI name="COscReg87" desc="Recorded signal 87"><DAI name="setSrcRef" sAddr="A,1,116,376,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 87</Val></DAI></DOI><DOI name="COscTrg87" desc="Trigger Signal 87"><DAI name="setVal" sAddr="A,1,116,377,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 87</Val></DAI></DOI><DOI name="COscReg88" desc="Recorded signal 88"><DAI name="setSrcRef" sAddr="A,1,116,378,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 88</Val></DAI></DOI><DOI name="COscTrg88" desc="Trigger Signal 88"><DAI name="setVal" sAddr="A,1,116,379,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 88</Val></DAI></DOI><DOI name="COscReg89" desc="Recorded signal 89"><DAI name="setSrcRef" sAddr="A,1,116,380,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 89</Val></DAI></DOI><DOI name="COscTrg89" desc="Trigger Signal 89"><DAI name="setVal" sAddr="A,1,116,381,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 89</Val></DAI></DOI><DOI name="COscReg90" desc="Recorded signal 90"><DAI name="setSrcRef" sAddr="A,1,116,382,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 90</Val></DAI></DOI><DOI name="COscTrg90" desc="Trigger Signal 90"><DAI name="setVal" sAddr="A,1,116,383,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 90</Val></DAI></DOI><DOI name="COscReg91" desc="Recorded signal 91"><DAI name="setSrcRef" sAddr="A,1,116,384,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 91</Val></DAI></DOI><DOI name="COscTrg91" desc="Trigger Signal 91"><DAI name="setVal" sAddr="A,1,116,385,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 91</Val></DAI></DOI><DOI name="COscReg92" desc="Recorded signal 92"><DAI name="setSrcRef" sAddr="A,1,116,386,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 92</Val></DAI></DOI><DOI name="COscTrg92" desc="Trigger Signal 92"><DAI name="setVal" sAddr="A,1,116,387,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 92</Val></DAI></DOI><DOI name="COscReg93" desc="Recorded signal 93"><DAI name="setSrcRef" sAddr="A,1,116,388,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 93</Val></DAI></DOI><DOI name="COscTrg93" desc="Trigger Signal 93"><DAI name="setVal" sAddr="A,1,116,389,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 93</Val></DAI></DOI><DOI name="COscReg94" desc="Recorded signal 94"><DAI name="setSrcRef" sAddr="A,1,116,390,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 94</Val></DAI></DOI><DOI name="COscTrg94" desc="Trigger Signal 94"><DAI name="setVal" sAddr="A,1,116,391,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 94</Val></DAI></DOI><DOI name="COscReg95" desc="Recorded signal 95"><DAI name="setSrcRef" sAddr="A,1,116,392,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 95</Val></DAI></DOI><DOI name="COscTrg95" desc="Trigger Signal 95"><DAI name="setVal" sAddr="A,1,116,393,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 95</Val></DAI></DOI><DOI name="COscReg96" desc="Recorded signal 96"><DAI name="setSrcRef" sAddr="A,1,116,394,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 96</Val></DAI></DOI><DOI name="COscTrg96" desc="Trigger Signal 96"><DAI name="setVal" sAddr="A,1,116,395,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 96</Val></DAI></DOI><DOI name="COscReg97" desc="Recorded signal 97"><DAI name="setSrcRef" sAddr="A,1,116,396,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 97</Val></DAI></DOI><DOI name="COscTrg97" desc="Trigger Signal 97"><DAI name="setVal" sAddr="A,1,116,397,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 97</Val></DAI></DOI><DOI name="COscReg98" desc="Recorded signal 98"><DAI name="setSrcRef" sAddr="A,1,116,398,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 98</Val></DAI></DOI><DOI name="COscTrg98" desc="Trigger Signal 98"><DAI name="setVal" sAddr="A,1,116,399,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 98</Val></DAI></DOI><DOI name="COscReg99" desc="Recorded signal 99"><DAI name="setSrcRef" sAddr="A,1,116,400,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 99</Val></DAI></DOI><DOI name="COscTrg99" desc="Trigger Signal 99"><DAI name="setVal" sAddr="A,1,116,401,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 99</Val></DAI></DOI><DOI name="COscReg100" desc="Recorded signal 100"><DAI name="setSrcRef" sAddr="A,1,116,402,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Recorded signal 100</Val></DAI></DOI><DOI name="COscTrg100" desc="Trigger Signal 100"><DAI name="setVal" sAddr="A,1,116,403,0"><Val>0</Val></DAI><DAI name="d"><Val>Trigger Signal 100</Val></DAI></DOI><DOI name="RcdStr" desc="Recording started"><DAI name="stVal" sAddr="S,0,17996,0;TX1:Arranque oscilo,TX2:Recording started,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="RcdMade" desc="Recording made"><DAI name="stVal" sAddr="S,0,17997,0;TX1:Registro Oscilo,TX2:Recording made,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SRcdTrg" desc="Manual Oscillo"><DAI name="stVal" sAddr="S,0,24829,0;TX1:Oscilo Manual,TX2:Manual Oscillo,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="MemClr" desc="OSCILO RESET"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,14, , ,0 , , , ;TX1:BORRADO_OSCILOS,TX2:OSCILO RESET"/></SDI></DOI><DOI name="RcdTrg" desc="Manual oscillo"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,454, , ,0, , , ;TX1:Oscilo manual,TX2:Manual oscillo"/></SDI></DOI><DOI name="Mod" desc="GEN.RDRE1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2272, , ,0, , , ;TX1:GEN.RDRE1.Mod,TX2:GEN.RDRE1.Mod"/></SDI></DOI><DOI name="FltNum" desc="FltNum.RDRE1 Fault number"><DAI name="stVal" sAddr="C,0,183;TX1:Numero de falta,TX2:Fault number"/></DOI></LN><LN inst="1" lnClass="RSUC" lnType="tdDaEd2GENRSUC_v14" desc="Events Masks"><DOI name="MskDI1" desc="DI1 Mask"><DAI name="setVal" sAddr="A,1,118,0,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>DI1 Mask</Val></DAI></DOI><DOI name="MskDI2" desc="DI2 Mask"><DAI name="setVal" sAddr="A,1,118,1,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>DI2 Mask</Val></DAI></DOI><DOI name="MskDI3" desc="DI3 Mask"><DAI name="setVal" sAddr="A,1,118,2,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>DI3 Mask</Val></DAI></DOI><DOI name="MskDI4" desc="DI4 Mask"><DAI name="setVal" sAddr="A,1,118,3,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>DI4 Mask</Val></DAI></DOI><DOI name="MskDI5" desc="DI5 Mask"><DAI name="setVal" sAddr="A,1,118,4,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>DI5 Mask</Val></DAI></DOI><DOI name="MskDAgen" desc="Recloser Integration"><DAI name="setVal" sAddr="A,1,118,9,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Recloser Integration</Val></DAI></DOI><DOI name="MskSlot1" desc="Breaker"><DAI name="setVal" sAddr="A,1,118,10,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Breaker</Val></DAI></DOI><DOI name="MskSlot2" desc="Breaker 2"><DAI name="setVal" sAddr="A,1,118,11,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Breaker 2</Val></DAI></DOI><DOI name="MskSlot3" desc="Breaker 3"><DAI name="setVal" sAddr="A,1,118,12,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Breaker 3</Val></DAI></DOI><DOI name="MskSlot4" desc="Breaker 4"><DAI name="setVal" sAddr="A,1,118,13,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Breaker 4</Val></DAI></DOI><DOI name="MskDAgen2" desc="Instantaneous Trips (II)"><DAI name="setVal" sAddr="A,1,118,14,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Instantaneous Trips (II)</Val></DAI></DOI><DOI name="MskDO1" desc="DO1 Mask"><DAI name="setVal" sAddr="A,1,118,15,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>DO1 Mask</Val></DAI></DOI><DOI name="MskDO2" desc="DO2 Mask"><DAI name="setVal" sAddr="A,1,118,16,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>DO2 Mask</Val></DAI></DOI><DOI name="MskDO3" desc="DO3 Mask"><DAI name="setVal" sAddr="A,1,118,17,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>DO3 Mask</Val></DAI></DOI><DOI name="MskDO4" desc="DO4 Mask"><DAI name="setVal" sAddr="A,1,118,18,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>DO4 Mask</Val></DAI></DOI><DOI name="MskDO5" desc="DO5 Mask"><DAI name="setVal" sAddr="A,1,118,19,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>DO5 Mask</Val></DAI></DOI><DOI name="MskArcF" desc="Arc Flash Detector"><DAI name="setVal" sAddr="A,1,118,20,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Arc Flash Detector</Val></DAI></DOI><DOI name="MskArcF2" desc="Arc Flash Detector 2"><DAI name="setVal" sAddr="A,1,118,21,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Arc Flash Detector 2</Val></DAI></DOI><DOI name="MskRPLD1" desc="Br1 Pole Discordance"><DAI name="setVal" sAddr="A,1,118,22,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Br1 Pole Discordance</Val></DAI></DOI><DOI name="Msk28" desc="Br2 Pole Discordance"><DAI name="setVal" sAddr="A,1,118,23,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Br2 Pole Discordance</Val></DAI></DOI><DOI name="Msk29" desc="Br3 Pole Discordance"><DAI name="setVal" sAddr="A,1,118,24,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Br3 Pole Discordance</Val></DAI></DOI><DOI name="Msk30" desc="Br4 Pole Discordance"><DAI name="setVal" sAddr="A,1,118,25,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Br4 Pole Discordance</Val></DAI></DOI><DOI name="MskRecl" desc="Recloser"><DAI name="setVal" sAddr="A,1,118,26,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Recloser</Val></DAI></DOI><DOI name="MskRecSync" desc="Recloser and Syncrocheck"><DAI name="setVal" sAddr="A,1,118,27,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Recloser and Syncrocheck</Val></DAI></DOI><DOI name="MskSync" desc="Sincrocheck"><DAI name="setVal" sAddr="A,1,118,28,1"><Val>4294967292</Val></DAI><DAI name="d"><Val>Sincrocheck</Val></DAI></DOI><DOI name="MskTeleac" desc="Sincrocheck 2"><DAI name="setVal" sAddr="A,1,118,29,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Sincrocheck 2</Val></DAI></DOI><DOI name="MskFRREC" desc="Freq. Recloser/Syncrocheck"><DAI name="setVal" sAddr="A,1,118,30,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Freq. Recloser/Syncrocheck</Val></DAI></DOI><DOI name="MskDA1" desc="Start Trip DPF Slot 1"><DAI name="setVal" sAddr="A,1,118,32,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Start Trip DPF Slot 1</Val></DAI></DOI><DOI name="MskDA2" desc="Start Trip DPF Slot 2"><DAI name="setVal" sAddr="A,1,118,33,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Start Trip DPF Slot 2</Val></DAI></DOI><DOI name="MskDA5" desc="DPF Slot 1"><DAI name="setVal" sAddr="A,1,118,36,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>DPF Slot 1</Val></DAI></DOI><DOI name="MskDA9" desc="Directional"><DAI name="setVal" sAddr="A,1,118,40,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Directional</Val></DAI></DOI><DOI name="MskDA10" desc="Slots 1-2 Automatisms"><DAI name="setVal" sAddr="A,1,118,41,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Slots 1-2 Automatisms</Val></DAI></DOI><DOI name="MskDA19" desc="Current 1"><DAI name="setVal" sAddr="A,1,118,50,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Current 1</Val></DAI></DOI><DOI name="MskDA20" desc="Current 2"><DAI name="setVal" sAddr="A,1,118,51,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Current 2</Val></DAI></DOI><DOI name="MskDA21" desc="Current 3"><DAI name="setVal" sAddr="A,1,118,52,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Current 3</Val></DAI></DOI><DOI name="MskRDIR" desc="Ground Directional"><DAI name="setVal" sAddr="A,1,118,53,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Ground Directional</Val></DAI></DOI><DOI name="MskV1" desc="Voltage 1"><DAI name="setVal" sAddr="A,1,118,54,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Voltage 1</Val></DAI></DOI><DOI name="MskV2" desc="Voltage 2 Frequency 1"><DAI name="setVal" sAddr="A,1,118,55,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Voltage 2 Frequency 1</Val></DAI></DOI><DOI name="MskF1" desc="Frequency 2"><DAI name="setVal" sAddr="A,1,118,56,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Frequency 2</Val></DAI></DOI><DOI name="MskF2" desc="Directional"><DAI name="setVal" sAddr="A,1,118,57,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Directional</Val></DAI></DOI><DOI name="MskRecl2" desc="Recloser 2"><DAI name="setVal" sAddr="A,1,118,58,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Recloser 2</Val></DAI></DOI><DOI name="MskRecSync2" desc="Recloser and Syncrocheck 2"><DAI name="setVal" sAddr="A,1,118,59,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Recloser and Syncrocheck 2</Val></DAI></DOI><DOI name="MskRecl3" desc="Recloser 3"><DAI name="setVal" sAddr="A,1,118,60,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Recloser 3</Val></DAI></DOI><DOI name="MskRecSync3" desc="Recloser and Syncrocheck 3"><DAI name="setVal" sAddr="A,1,118,61,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Recloser and Syncrocheck 3</Val></DAI></DOI><DOI name="MskKI2" desc="KI2"><DAI name="setVal" sAddr="A,1,118,62,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>KI2</Val></DAI></DOI><DOI name="MskOpnPol" desc="Open pole"><DAI name="setVal" sAddr="A,1,118,63,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Open pole</Val></DAI></DOI><DOI name="MskLoop" desc="Loop automation/sincrocheck 4"><DAI name="setVal" sAddr="A,1,118,64,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Loop automation/sincrocheck 4</Val></DAI></DOI><DOI name="MskV3" desc="Voltage 3"><DAI name="setVal" sAddr="A,1,118,65,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Voltage 3</Val></DAI></DOI><DOI name="MskV4" desc="Voltage 4"><DAI name="setVal" sAddr="A,1,118,66,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Voltage 4</Val></DAI></DOI><DOI name="MskEngine" desc="Engines"><DAI name="setVal" sAddr="A,1,118,67,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Engines</Val></DAI></DOI><DOI name="MskDA37" desc="Current 4"><DAI name="setVal" sAddr="A,1,118,68,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Current 4</Val></DAI></DOI><DOI name="MskDA38" desc="Current 5"><DAI name="setVal" sAddr="A,1,118,69,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Current 5</Val></DAI></DOI><DOI name="MskDA39" desc="Current 6"><DAI name="setVal" sAddr="A,1,118,70,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Current 6</Val></DAI></DOI><DOI name="MskDA40" desc="Directional 2"><DAI name="setVal" sAddr="A,1,118,71,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Directional 2</Val></DAI></DOI><DOI name="MskOther2" desc="Miscellaneous"><DAI name="setVal" sAddr="A,1,118,72,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Miscellaneous</Val></DAI></DOI><DOI name="MskHwFwSt" desc="Check Data"><DAI name="setVal" sAddr="A,1,118,73,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Check Data</Val></DAI></DOI><DOI name="MskTripC" desc="Coil Supervision"><DAI name="setVal" sAddr="A,1,118,74,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Coil Supervision</Val></DAI></DOI><DOI name="MskGGIOChk" desc="Board check I"><DAI name="setVal" sAddr="A,1,118,75,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Board check I</Val></DAI></DOI><DOI name="MskGGIOCh2" desc="Board check II"><DAI name="setVal" sAddr="A,1,118,76,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Board check II</Val></DAI></DOI><DOI name="MskFSYNC" desc="Synchronization"><DAI name="setVal" sAddr="A,1,118,77,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Synchronization</Val></DAI></DOI><DOI name="Msk61850" desc="61850 Client"><DAI name="setVal" sAddr="A,1,118,78,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>61850 Client</Val></DAI></DOI><DOI name="MskGenDA" desc="Generic DA"><DAI name="setVal" sAddr="A,1,118,79,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Generic DA</Val></DAI></DOI><DOI name="MskGenDA2" desc="Generic DA 2"><DAI name="setVal" sAddr="A,1,118,80,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Generic DA 2</Val></DAI></DOI><DOI name="MskGenDA3" desc="Generic DA 3"><DAI name="setVal" sAddr="A,1,118,81,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Generic DA 3</Val></DAI></DOI><DOI name="MskGenDA4" desc="Generic DA 4"><DAI name="setVal" sAddr="A,1,118,82,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Generic DA 4</Val></DAI></DOI><DOI name="MskGenDA5" desc="Generic DA 5"><DAI name="setVal" sAddr="A,1,118,83,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Generic DA 5</Val></DAI></DOI><DOI name="MskButton" desc="Buttons"><DAI name="setVal" sAddr="A,1,118,85,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Buttons</Val></DAI></DOI><DOI name="MskLogPrt1" desc="Protection Logic 1"><DAI name="setVal" sAddr="A,1,118,86,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Protection Logic 1</Val></DAI></DOI><DOI name="MskLogPrt2" desc="Protection Logic 2"><DAI name="setVal" sAddr="A,1,118,87,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Protection Logic 2</Val></DAI></DOI><DOI name="MskLogPrt3" desc="Protection Logic 3"><DAI name="setVal" sAddr="A,1,118,88,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Protection Logic 3</Val></DAI></DOI><DOI name="MskLogPrt4" desc="Protection Logic 4"><DAI name="setVal" sAddr="A,1,118,89,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Protection Logic 4</Val></DAI></DOI><DOI name="MskVolPA" desc="Voltage Presence/Absence"><DAI name="setVal" sAddr="A,1,118,90,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Voltage Presence/Absence</Val></DAI></DOI><DOI name="MskWaveQ" desc="Wave quality"><DAI name="setVal" sAddr="A,1,118,91,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Wave quality</Val></DAI></DOI><DOI name="Mskpower" desc="Power"><DAI name="setVal" sAddr="A,1,118,92,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Power</Val></DAI></DOI><DOI name="MskV5" desc="Voltage 5"><DAI name="setVal" sAddr="A,1,118,93,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Voltage 5</Val></DAI></DOI><DOI name="MskV6" desc="Voltage 6"><DAI name="setVal" sAddr="A,1,118,94,1"><Val>4294049791</Val></DAI><DAI name="d"><Val>Voltage 6</Val></DAI></DOI><DOI name="MskB1" desc="Blocking Input 1"><DAI name="setVal" sAddr="A,1,118,95,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Blocking Input 1</Val></DAI></DOI><DOI name="MskB2" desc="Blocking Input 2"><DAI name="setVal" sAddr="A,1,118,96,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Blocking Input 2</Val></DAI></DOI><DOI name="MskB3" desc="Blocking Input 3"><DAI name="setVal" sAddr="A,1,118,97,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Blocking Input 3</Val></DAI></DOI><DOI name="MskB4" desc="Blocking Input 4"><DAI name="setVal" sAddr="A,1,118,98,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Blocking Input 4</Val></DAI></DOI><DOI name="MskDatEst1" desc="Oper. T. statis. data I"><DAI name="setVal" sAddr="A,1,118,99,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Oper. T. statis. data I</Val></DAI></DOI><DOI name="MskDatEst2" desc="Oper. T. statis. data II"><DAI name="setVal" sAddr="A,1,118,100,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Oper. T. statis. data II</Val></DAI></DOI><DOI name="MskBrkWear" desc="Breaker wear"><DAI name="setVal" sAddr="A,1,118,101,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Breaker wear</Val></DAI></DOI><DOI name="MskB5" desc="Blocking Input 5"><DAI name="setVal" sAddr="A,1,118,102,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Blocking Input 5</Val></DAI></DOI><DOI name="MskTOCu5u6" desc="T. delay Cur. 3 (U5 y U6)"><DAI name="setVal" sAddr="A,1,118,103,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>T. delay Cur. 3 (U5 y U6)</Val></DAI></DOI><DOI name="MskIOCu5u6" desc="Inst. Cur. 3 (U5 y U6)"><DAI name="setVal" sAddr="A,1,118,104,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Inst. Cur. 3 (U5 y U6)</Val></DAI></DOI><DOI name="MskTOCu7u8" desc="T. delay Cur. 4 (U7 y U8)"><DAI name="setVal" sAddr="A,1,118,105,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>T. delay Cur. 4 (U7 y U8)</Val></DAI></DOI><DOI name="MskIOCu7u8" desc="Inst. Cur. 4 (U7 y U8)"><DAI name="setVal" sAddr="A,1,118,106,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Inst. Cur. 4 (U7 y U8)</Val></DAI></DOI><DOI name="MskHLTu1u2" desc="HLT T. del. Cur. (U1 y U2)"><DAI name="setVal" sAddr="A,1,118,107,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>HLT T. del. Cur. (U1 y U2)</Val></DAI></DOI><DOI name="MskOrdGen2" desc="Act/Deact Gen. Ord. I2"><DAI name="setVal" sAddr="A,1,118,108,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Act/Deact Gen. Ord. I2</Val></DAI></DOI><DOI name="MskOrdGen3" desc="Act/Deact Gen. Ord. I3"><DAI name="setVal" sAddr="A,1,118,109,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Act/Deact Gen. Ord. I3</Val></DAI></DOI><DOI name="MskOrdGen4" desc="Act/Deact Gen. Ord. I4"><DAI name="setVal" sAddr="A,1,118,110,1"><Val>4294967295</Val></DAI><DAI name="d"><Val>Act/Deact Gen. Ord. I4</Val></DAI></DOI><DOI name="Mod" desc="GEN.RSUC1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2276, , ,0, , , ;TX1:GEN.RSUC1.Mod,TX2:GEN.RSUC1.Mod"/></SDI></DOI></LN><LN prefix="DNP" inst="1" lnClass="ITCP" lnType="tdDaEd2DNP_ITCP_v7" desc="DNP Server 1"><DOI name="ProtEna" desc="Enable protocol"><DAI name="setVal" sAddr="AC,1,119,0,0"><Val>1</Val></DAI><DAI name="d"><Val>Enable protocol</Val></DAI></DOI><DOI name="Slave" desc="Slave address"><DAI name="setVal" sAddr="AC,1,119,1,0"><Val>5</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>65532</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Slave address</Val></DAI></DOI><DOI name="Master" desc="Master address"><DAI name="setVal" sAddr="AC,1,119,2,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>65532</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Master address</Val></DAI></DOI><DOI name="Port" desc="Port Number"><DAI name="setVal" sAddr="AC,1,119,3,0"><Val>Ethernet</Val></DAI><DAI name="d"><Val>Port Number</Val></DAI></DOI><DOI name="Speed" desc="Comm speed (bauds)"><DAI name="setVal" sAddr="AC,1,119,4,0"><Val>9600 baud</Val></DAI><DAI name="d"><Val>Comm speed (bauds)</Val></DAI></DOI><DOI name="Parity" desc="Parity"><DAI name="setVal" sAddr="AC,1,119,5,0"><Val>None</Val></DAI><DAI name="d"><Val>Parity</Val></DAI></DOI><DOI name="Stopbit" desc="Number of Stop bits"><DAI name="setVal" sAddr="AC,1,119,6,0"><Val>1 Bit</Val></DAI><DAI name="d"><Val>Number of Stop bits</Val></DAI></DOI><DOI name="RtsType" desc="Communication control"><DAI name="setVal" sAddr="AC,1,119,7,0"><Val>Normal</Val></DAI><DAI name="d"><Val>Communication control</Val></DAI></DOI><DOI name="RtsTmms" desc="Min. respond delay(ms)"><DAI name="setVal" sAddr="AC,1,119,8,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Min. respond delay(ms)</Val></DAI></DOI><DOI name="CtsTmms" desc="CTS max delay (ms)"><DAI name="setVal" sAddr="AC,1,119,9,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>CTS max delay (ms)</Val></DAI></DOI><DOI name="CarTmms" desc="Carrier stabilization (ms)"><DAI name="setVal" sAddr="AC,1,119,10,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Carrier stabilization (ms)</Val></DAI></DOI><DOI name="RtsOffTmms" desc="RTS dropoff time (ms)"><DAI name="setVal" sAddr="AC,1,119,11,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTS dropoff time (ms)</Val></DAI></DOI><DOI name="AckTmms" desc="ACK delay time(ms)"><DAI name="setVal" sAddr="AC,1,119,12,0"><Val>500</Val></DAI><DAI name="minVal"><Val>100</Val></DAI><DAI name="maxVal"><Val>10000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>ACK delay time(ms)</Val></DAI></DOI><DOI name="SynDl" desc="Need time delay (min)"><DAI name="setVal" sAddr="AC,1,119,13,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>10</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Need time delay (min)</Val></DAI></DOI><DOI name="SynEna" desc="Permission to synchronize"><DAI name="setVal" sAddr="AC,1,119,14,0"><Val>0</Val></DAI><DAI name="d"><Val>Permission to synchronize</Val></DAI></DOI><DOI name="SynOfs" desc="Local time offset(h)"><DAI name="setVal" sAddr="AC,1,119,15,1"><Val>0</Val></DAI><DAI name="minVal"><Val>-12</Val></DAI><DAI name="maxVal"><Val>12</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Local time offset(h)</Val></DAI></DOI><DOI name="LinkAck" desc="Data link confirm"><DAI name="setVal" sAddr="AC,1,119,17,0"><Val>0</Val></DAI><DAI name="d"><Val>Data link confirm</Val></DAI></DOI><DOI name="MaxAppSize" desc="Max. App Fragment Size"><DAI name="setVal" sAddr="AC,1,119,18,0"><Val>1024</Val></DAI><DAI name="minVal"><Val>512</Val></DAI><DAI name="maxVal"><Val>3072</Val></DAI><DAI name="stepSize"><Val>256</Val></DAI><DAI name="d"><Val>Max. App Fragment Size</Val></DAI></DOI><DOI name="FrzCnt" desc="Freeze time counters"><DAI name="setVal" sAddr="AC,1,119,19,1"><Val>0</Val></DAI><DAI name="d"><Val>Freeze time counters</Val></DAI></DOI><DOI name="StDefault" desc="Default Status"><DAI name="setVal" sAddr="AC,1,119,20,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>31</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Default Status</Val></DAI></DOI><DOI name="BinOutSt" desc="Bin. output status default"><DAI name="setVal" sAddr="AC,1,119,21,1"><Val>0</Val></DAI><DAI name="d"><Val>Bin. output status default</Val></DAI></DOI><DOI name="AnOutSt" desc="Analog output status def."><DAI name="setVal" sAddr="AC,1,119,22,1"><Val>0</Val></DAI><DAI name="d"><Val>Analog output status def.</Val></DAI></DOI><DOI name="FrCntSt" desc="Frozen Counters status def."><DAI name="setVal" sAddr="AC,1,119,23,1"><Val>0</Val></DAI><DAI name="d"><Val>Frozen Counters status def.</Val></DAI></DOI><DOI name="AnInBits" desc="Analog input bits default"><DAI name="setVal" sAddr="AC,1,119,24,0"><Val>16 Bits</Val></DAI><DAI name="d"><Val>Analog input bits default</Val></DAI></DOI><DOI name="Normalized" desc="Normalized"><DAI name="setVal" sAddr="AC,1,119,25,0"><Val>Internal account</Val></DAI><DAI name="d"><Val>Normalized</Val></DAI></DOI><DOI name="CntBits" desc="Counter bits default"><DAI name="setVal" sAddr="AC,1,119,26,0"><Val>32 Bits</Val></DAI><DAI name="d"><Val>Counter bits default</Val></DAI></DOI><DOI name="UnSolEna" desc="Enable unsolicited"><DAI name="setVal" sAddr="AC,1,119,27,0"><Val>0</Val></DAI><DAI name="d"><Val>Enable unsolicited</Val></DAI></DOI><DOI name="CollEna" desc="Enable collision avoidance"><DAI name="setVal" sAddr="AC,1,119,28,0"><Val>0</Val></DAI><DAI name="d"><Val>Enable collision avoidance</Val></DAI></DOI><DOI name="FixedTmms" desc="Fixed Unsolicited T.out (ms)"><DAI name="setVal" sAddr="AC,1,119,29,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Fixed Unsolicited T.out (ms)</Val></DAI></DOI><DOI name="VarTmms" desc="Variable Unsolicited T.out (ms)"><DAI name="setVal" sAddr="AC,1,119,30,0"><Val>1 ms</Val></DAI><DAI name="d"><Val>Variable Unsolicited T.out (ms)</Val></DAI></DOI><DOI name="UnSolTmms" desc="Unsolicited Repeat T.out (s)"><DAI name="setVal" sAddr="AC,1,119,31,0"><Val>5</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>630</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Unsolicited Repeat T.out (s)</Val></DAI></DOI><DOI name="UnSolMaxR" desc="Max.number rep. without solic."><DAI name="setVal" sAddr="AC,1,119,32,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Max.number rep. without solic.</Val></DAI></DOI><DOI name="SpecialBeh" desc="Special operations"><DAI name="setVal" sAddr="AC,1,119,33,1"><Val>128</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>255</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Special operations</Val></DAI></DOI><DOI name="CambTms" desc="Change wait time (s)"><DAI name="setVal" sAddr="AC,1,119,34,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>20</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Change wait time (s)</Val></DAI></DOI><DOI name="TcpPort" desc="TCP Listen Port"><DAI name="setVal" sAddr="AC,1,119,35,1"><Val>20000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>TCP Listen Port</Val></DAI></DOI><DOI name="AgressMode" desc="Agressive Mode"><DAI name="setVal" sAddr="AC,1,119,36,0"><Val>0</Val></DAI><DAI name="d"><Val>Agressive Mode</Val></DAI></DOI><DOI name="SesKeyIntv" desc="Session Key Interval(s)"><DAI name="setVal" sAddr="AC,1,119,37,0"><Val>900</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>10000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Session Key Interval(s)</Val></DAI></DOI><DOI name="SesKeyCnt" desc="Session Key Count"><DAI name="setVal" sAddr="AC,1,119,38,0"><Val>1000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>10000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Session Key Count</Val></DAI></DOI><DOI name="MaxErrCnt" desc="Max. Error Count"><DAI name="setVal" sAddr="AC,1,119,39,0"><Val>5</Val></DAI><DAI name="minVal"><Val>2</Val></DAI><DAI name="maxVal"><Val>255</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Max. Error Count</Val></DAI></DOI><DOI name="MacAlg" desc="MAC Algorithm"><DAI name="setVal" sAddr="AC,1,119,40,0"><Val>SHA 256 16 octets</Val></DAI><DAI name="d"><Val>MAC Algorithm</Val></DAI></DOI><DOI name="ReacTms" desc="Unsolicited reactivation delay (s)"><DAI name="setVal" sAddr="AC,1,119,41,1"><Val>60</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>3600</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Unsolicited reactivation delay (s)</Val></DAI></DOI><DOI name="TselecTmms" desc="Command selection time (ms)"><DAI name="setVal" sAddr="AC,1,119,42,0"><Val>15000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>40000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Command selection time (ms)</Val></DAI></DOI><DOI name="TOWaitTmms" desc="Max command wait time (ms)"><DAI name="setVal" sAddr="AC,1,119,43,1"><Val>50</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Max command wait time (ms)</Val></DAI></DOI><DOI name="FixSynEna" desc="Enable T.correct.buf.events"><DAI name="setVal" sAddr="AC,1,119,44,1"><Val>0</Val></DAI><DAI name="d"><Val>Enable T.correct.buf.events</Val></DAI></DOI><DOI name="SARepTmms" desc="Reply SA Timeout (ms)"><DAI name="setVal" sAddr="AC,1,119,45,1"><Val>2000</Val></DAI><DAI name="minVal"><Val>1000</Val></DAI><DAI name="maxVal"><Val>180000</Val></DAI><DAI name="stepSize"><Val>100</Val></DAI><DAI name="d"><Val>Reply SA Timeout (ms)</Val></DAI></DOI><DOI name="KeAliveTms" desc="TCP Keep-alive (s)"><DAI name="setVal" sAddr="AC,1,119,46,1"><Val>20</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>7200</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>TCP Keep-alive (s)</Val></DAI></DOI><DOI name="SAVersion" desc="SA version"><DAI name="setVal" sAddr="AC,1,119,47,1"><Val>SAv5</Val></DAI><DAI name="d"><Val>SA version</Val></DAI></DOI><DOI name="ConnType" desc="Stream or Datagram"><DAI name="setVal" sAddr="AC,1,119,48,1"><Val>Stream</Val></DAI><DAI name="d"><Val>Stream or Datagram</Val></DAI></DOI><DOI name="IPRTU1" desc="IPRTU 1"><DAI name="setVal" sAddr="AC,1,119,49,0"><Val>172.16.130.66</Val></DAI><DAI name="d"><Val>IPRTU 1</Val></DAI></DOI><DOI name="ComFailTs" desc="Communication fail T.(sec)"><DAI name="setVal" sAddr="AC,1,119,50,0"><Val>60</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>60000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Communication fail T.(sec)</Val></DAI></DOI><DOI name="ErsCom" desc="Erased buff.recovery comms"><DAI name="setVal" sAddr="AC,1,119,51,0"><Val>0</Val></DAI><DAI name="d"><Val>Erased buff.recovery comms</Val></DAI></DOI><DOI name="ComFail" desc="Comms error DNP 1"><DAI name="stVal" sAddr="S,0,24590,0;TX1:Fallo comms DNP 1,TX2:Comms error DNP 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ConfErr" desc="Configuration failure DNP1"><DAI name="stVal" sAddr="S,0,24864,0;TX1:Fallo config DNP 1,TX2:Config error DNP1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Mod" desc="GEN.DNPITCP1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2278, , ,0, , , ;TX1:GEN.DNPITCP1.Mod,TX2:GEN.DNPITCP1.Mod"/></SDI></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>27</Val></DAI></DOI></LN><LN prefix="MOD" inst="1" lnClass="ITCP" lnType="tdDaEd2MOD_ITCP_v3" desc="Modbus Master"><DOI name="ProtEna" desc="Enable protocol"><DAI name="setVal" sAddr="AC,1,121,0,0"><Val>0</Val></DAI><DAI name="d"><Val>Enable protocol</Val></DAI></DOI><DOI name="Port" desc="Port Number"><DAI name="setVal" sAddr="AC,1,121,1,0"><Val>COM 1</Val></DAI><DAI name="d"><Val>Port Number</Val></DAI></DOI><DOI name="BaudRate" desc="Comm speed (bauds)"><DAI name="setVal" sAddr="AC,1,121,3,0"><Val>19200 baud</Val></DAI><DAI name="d"><Val>Comm speed (bauds)</Val></DAI></DOI><DOI name="Parity" desc="Parity"><DAI name="setVal" sAddr="AC,1,121,4,0"><Val>Even</Val></DAI><DAI name="d"><Val>Parity</Val></DAI></DOI><DOI name="Stopbit" desc="Number of Stop bits"><DAI name="setVal" sAddr="AC,1,121,5,0"><Val>1 Bit</Val></DAI><DAI name="d"><Val>Number of Stop bits</Val></DAI></DOI><DOI name="ChType" desc="Communication control"><DAI name="setVal" sAddr="AC,1,121,6,0"><Val>RS485</Val></DAI><DAI name="d"><Val>Communication control</Val></DAI></DOI><DOI name="ActRtsTmms" desc="RTS activation delay Time (ms)"><DAI name="setVal" sAddr="AC,1,121,7,0"><Val>10</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>RTS activation delay Time (ms)</Val></DAI></DOI><DOI name="ActCtsTmms" desc="CTS max delay (ms)"><DAI name="setVal" sAddr="AC,1,121,8,0"><Val>10</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>10000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>CTS max delay (ms)</Val></DAI></DOI><DOI name="CarTmms" desc="Carrier stabilization (ms)"><DAI name="setVal" sAddr="AC,1,121,9,0"><Val>10</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Carrier stabilization (ms)</Val></DAI></DOI><DOI name="DesRtsTmms" desc="RTS dropoff time (ms)"><DAI name="setVal" sAddr="AC,1,121,10,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>RTS dropoff time (ms)</Val></DAI></DOI><DOI name="RespTmms" desc="Respond delay time (ms)"><DAI name="setVal" sAddr="AC,1,121,11,0"><Val>200</Val></DAI><DAI name="minVal"><Val>10</Val></DAI><DAI name="maxVal"><Val>30000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Respond delay time (ms)</Val></DAI></DOI><DOI name="IntgcTmms" desc="Inter Request time (ms)"><DAI name="setVal" sAddr="AC,1,121,12,0"><Val>1000</Val></DAI><DAI name="minVal"><Val>10</Val></DAI><DAI name="maxVal"><Val>30000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Inter Request time (ms)</Val></DAI></DOI><DOI name="RetryNumb" desc="transmission retries number"><DAI name="setVal" sAddr="AC,1,121,13,0"><Val>2</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>10</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>transmission retries number</Val></DAI></DOI><DOI name="ConfErr" desc="Configuration failureModBus1"><DAI name="stVal" sAddr="S,0,24896,0;TX1:Fallo configuracion ModBus 1,TX2:Configuration failureModBus1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Mod" desc="GEN.MODITCP1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2280, , ,0, , , ;TX1:GEN.MODITCP1.Mod,TX2:GEN.MODITCP1.Mod"/></SDI></DOI></LN><LN inst="1" lnClass="IHMI" lnType="tdDaEd2EXT_IHMI_v2" desc=" Led Configuration"><DOI name="Loc" desc="Local control behaviour"><DAI name="stVal" sAddr="S,0,27430,0;TX1:GEN.IHMI1.Loc,TX2:GEN.IHMI1.Loc,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="LocSta" desc="Switching authority at station level"><DAI name="stVal" sAddr="S,0,27685,0;TX1:GEN.IHMI1.LocSta,TX2:GEN.IHMI1.LocSta,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="LogInReLed" desc="Leds reset"><DAI name="setVal" sAddr="A,1,127,0,1"><Val/></DAI><DAI name="d"><Val>Leds reset</Val></DAI></DOI><DOI name="CLe1Sig" desc="Led 1"><DAI name="setSrcRef" sAddr="A,1,127,49,0"><Val>PROT/PTRC1.Str.general[ST][1]</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Led 1</Val></DAI></DOI><DOI name="CLE1Ty" desc="Led Type 1"><DAI name="setVal" sAddr="A,1,127,50,0"><Val>Stored</Val></DAI><DAI name="d"><Val>Led Type 1</Val></DAI></DOI><DOI name="CLe2Sig" desc="Led 2"><DAI name="setSrcRef" sAddr="A,1,127,51,0"><Val>PROT/PTRC1.Op.general[ST][1]</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Led 2</Val></DAI></DOI><DOI name="CLE2Ty" desc="Led Type 2"><DAI name="setVal" sAddr="A,1,127,52,0"><Val>Stored</Val></DAI><DAI name="d"><Val>Led Type 2</Val></DAI></DOI><DOI name="CLe3Sig" desc="Led 3"><DAI name="setSrcRef" sAddr="A,1,127,53,0"><Val>GEN/pGGIO1.Ind1.stVal[ST][1]</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Led 3</Val></DAI></DOI><DOI name="CLE3Ty" desc="Led Type 3"><DAI name="setVal" sAddr="A,1,127,54,0"><Val>Stored</Val></DAI><DAI name="d"><Val>Led Type 3</Val></DAI></DOI><DOI name="CLe4Sig" desc="Led 4"><DAI name="setSrcRef" sAddr="A,1,127,55,0"><Val>GEN/pGGIO1.Ind2.stVal[ST][1]</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Led 4</Val></DAI></DOI><DOI name="CLE4Ty" desc="Led Type 4"><DAI name="setVal" sAddr="A,1,127,56,0"><Val>Stored</Val></DAI><DAI name="d"><Val>Led Type 4</Val></DAI></DOI><DOI name="CLe5Sig" desc="Led 5"><DAI name="setSrcRef" sAddr="A,1,127,57,0"><Val>GEN/pGGIO1.Ind3.stVal[ST][1]</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Led 5</Val></DAI></DOI><DOI name="CLE5Ty" desc="Led Type 5"><DAI name="setVal" sAddr="A,1,127,58,0"><Val>Stored</Val></DAI><DAI name="d"><Val>Led Type 5</Val></DAI></DOI><DOI name="CLe6Sig" desc="Led 6"><DAI name="setSrcRef" sAddr="A,1,127,59,0"><Val>GEN/pGGIO1.Ind4.stVal[ST][1]</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Led 6</Val></DAI></DOI><DOI name="CLE6Ty" desc="Led Type 6"><DAI name="setVal" sAddr="A,1,127,60,0"><Val>Stored</Val></DAI><DAI name="d"><Val>Led Type 6</Val></DAI></DOI><DOI name="CLe7Sig" desc="Led 7"><DAI name="setSrcRef" sAddr="A,1,127,61,0"><Val>PROT/PTRC1.OpV.stVal[ST][1]</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Led 7</Val></DAI></DOI><DOI name="CLE7Ty" desc="Led Type 7"><DAI name="setVal" sAddr="A,1,127,62,0"><Val>Stored</Val></DAI><DAI name="d"><Val>Led Type 7</Val></DAI></DOI><DOI name="CLe8Sig" desc="Led 8"><DAI name="setSrcRef" sAddr="A,1,127,63,0"><Val>GEN/pGGIO1.Ind5.stVal[ST][1]</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Led 8</Val></DAI></DOI><DOI name="CLE8Ty" desc="Led Type 8"><DAI name="setVal" sAddr="A,1,127,64,0"><Val>Stored</Val></DAI><DAI name="d"><Val>Led Type 8</Val></DAI></DOI><DOI name="CLe9Sig" desc="Led 9"><DAI name="setSrcRef" sAddr="A,1,127,65,0"><Val>PROT/RREC1.DefTrip.general[ST][1]</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Led 9</Val></DAI></DOI><DOI name="CLE9Ty" desc="Led Type 9"><DAI name="setVal" sAddr="A,1,127,66,0"><Val>Not</Val></DAI><DAI name="d"><Val>Led Type 9</Val></DAI></DOI><DOI name="CLe10Sig" desc="Led 10"><DAI name="setSrcRef" sAddr="A,1,127,67,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Led 10</Val></DAI></DOI><DOI name="CLE10Ty" desc="Led Type 10"><DAI name="setVal" sAddr="A,1,127,68,0"><Val>Not</Val></DAI><DAI name="d"><Val>Led Type 10</Val></DAI></DOI><DOI name="CLe11Sig" desc="Led 11"><DAI name="setSrcRef" sAddr="A,1,127,69,0"><Val>PROT/RREC1.RecCycOn.general[ST][1]</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Led 11</Val></DAI></DOI><DOI name="CLE11Ty" desc="Led Type 11"><DAI name="setVal" sAddr="A,1,127,70,0"><Val>Not</Val></DAI><DAI name="d"><Val>Led Type 11</Val></DAI></DOI><DOI name="CLe12Sig" desc="Led 12"><DAI name="setSrcRef" sAddr="A,1,127,71,0"><Val>PROT/RFUF1.Op.general[ST][1]</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Led 12</Val></DAI></DOI><DOI name="CLE12Ty" desc="Led Type 12"><DAI name="setVal" sAddr="A,1,127,72,0"><Val>Not</Val></DAI><DAI name="d"><Val>Led Type 12</Val></DAI></DOI><DOI name="CLe13Sig" desc="Led 13"><DAI name="setSrcRef" sAddr="A,1,127,73,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Led 13</Val></DAI></DOI><DOI name="CLE13Ty" desc="Led Type 13"><DAI name="setVal" sAddr="A,1,127,74,0"><Val>Not</Val></DAI><DAI name="d"><Val>Led Type 13</Val></DAI></DOI><DOI name="CLe14Sig" desc="Led 14"><DAI name="setSrcRef" sAddr="A,1,127,75,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Led 14</Val></DAI></DOI><DOI name="CLE14Ty" desc="Led Type 14"><DAI name="setVal" sAddr="A,1,127,76,0"><Val>Not</Val></DAI><DAI name="d"><Val>Led Type 14</Val></DAI></DOI><DOI name="CLe15Sig" desc="Led 15"><DAI name="setSrcRef" sAddr="A,1,127,77,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Led 15</Val></DAI></DOI><DOI name="CLE15Ty" desc="Led Type 15"><DAI name="setVal" sAddr="A,1,127,78,0"><Val>Not</Val></DAI><DAI name="d"><Val>Led Type 15</Val></DAI></DOI><DOI name="CLe16Sig" desc="Led 16"><DAI name="setSrcRef" sAddr="A,1,127,79,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Led 16</Val></DAI></DOI><DOI name="CLE16Ty" desc="Led Type 16"><DAI name="setVal" sAddr="A,1,127,80,0"><Val>Not</Val></DAI><DAI name="d"><Val>Led Type 16</Val></DAI></DOI><DOI name="CLe17Sig" desc="Led 17"><DAI name="setSrcRef" sAddr="A,1,127,81,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Led 17</Val></DAI></DOI><DOI name="CLE17Ty" desc="Led Type 17"><DAI name="setVal" sAddr="A,1,127,82,0"><Val>Not</Val></DAI><DAI name="d"><Val>Led Type 17</Val></DAI></DOI><DOI name="CLe18Sig" desc="Led 18"><DAI name="setSrcRef" sAddr="A,1,127,83,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Led 18</Val></DAI></DOI><DOI name="CLE18Ty" desc="Led Type 18"><DAI name="setVal" sAddr="A,1,127,84,0"><Val>Not</Val></DAI><DAI name="d"><Val>Led Type 18</Val></DAI></DOI><DOI name="CLe19Sig" desc="Led 19"><DAI name="setSrcRef" sAddr="A,1,127,85,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Led 19</Val></DAI></DOI><DOI name="CLE19Ty" desc="Led Type 19"><DAI name="setVal" sAddr="A,1,127,86,0"><Val>Not</Val></DAI><DAI name="d"><Val>Led Type 19</Val></DAI></DOI><DOI name="CLe20Sig" desc="Led 20"><DAI name="setSrcRef" sAddr="A,1,127,87,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Led 20</Val></DAI></DOI><DOI name="CLE20Ty" desc="Led Type 20"><DAI name="setVal" sAddr="A,1,127,88,0"><Val>Not</Val></DAI><DAI name="d"><Val>Led Type 20</Val></DAI></DOI><DOI name="CLe21Sig" desc="Led 21"><DAI name="setSrcRef" sAddr="A,1,127,89,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Led 21</Val></DAI></DOI><DOI name="CLE21Ty" desc="Led Type 21"><DAI name="setVal" sAddr="A,1,127,90,0"><Val>Not</Val></DAI><DAI name="d"><Val>Led Type 21</Val></DAI></DOI><DOI name="CLe22Sig" desc="Led 22"><DAI name="setSrcRef" sAddr="A,1,127,91,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Led 22</Val></DAI></DOI><DOI name="CLE22Ty" desc="Led Type 22"><DAI name="setVal" sAddr="A,1,127,92,0"><Val>Not</Val></DAI><DAI name="d"><Val>Led Type 22</Val></DAI></DOI><DOI name="CLe23Sig" desc="Led 23"><DAI name="setSrcRef" sAddr="A,1,127,93,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Led 23</Val></DAI></DOI><DOI name="CLE23Ty" desc="Led Type 23"><DAI name="setVal" sAddr="A,1,127,94,0"><Val>Not</Val></DAI><DAI name="d"><Val>Led Type 23</Val></DAI></DOI><DOI name="CLe24Sig" desc="Led 24"><DAI name="setSrcRef" sAddr="A,1,127,95,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Led 24</Val></DAI></DOI><DOI name="CLE24Ty" desc="Led Type 24"><DAI name="setVal" sAddr="A,1,127,96,0"><Val>Not</Val></DAI><DAI name="d"><Val>Led Type 24</Val></DAI></DOI><DOI name="LEDTestPrg" desc="LEDs Test in progress"><DAI name="stVal" sAddr="S,0,24811,0;TX1:Test de LEDs en curso,TX2:LEDs Test in progress,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="TstLedsOn" desc="LEDs Test"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1040, , ,0, , , ;TX1:Test LEDs(ON/OFF),TX2:LEDs Test(ON/OFF)"/></SDI></DOI><DOI name="Mod" desc="GEN.IHMI1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2282, , ,0, , , ;TX1:GEN.IHMI1.Mod,TX2:GEN.IHMI1.Mod"/></SDI></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>8</Val></DAI></DOI></LN><LN prefix="RIO" inst="1" lnClass="GGIO" lnType="tdDaEd2RIO_GGIO_v1" desc="RIO 1 Module Subscription"><DOI name="Loc" desc="Local control behaviour"><DAI name="stVal" sAddr="S,0,27431,0;TX1:GEN.RIOGGIO1.Loc,TX2:GEN.RIOGGIO1.Loc,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="LocSta" desc="Switching authority at station level"><DAI name="stVal" sAddr="S,0,27686,0;TX1:GEN.RIOGGIO1.LocSta,TX2:GEN.RIOGGIO1.LocSta,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="NumRIO" desc="RIO number"><DAI name="setVal" sAddr="A,1,170,0,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>99</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RIO number</Val></DAI></DOI><DOI name="TypeRIO" desc="RIO type"><DAI name="setVal" sAddr="A,1,170,1,0"><Val>Not Configured</Val></DAI><DAI name="d"><Val>RIO type</Val></DAI></DOI><DOI name="InRef1" desc="Digital output 01"><DAI name="setSrcRef" sAddr="A,1,170,2,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 01</Val></DAI></DOI><DOI name="InRef2" desc="Digital output 02"><DAI name="setSrcRef" sAddr="A,1,170,3,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 02</Val></DAI></DOI><DOI name="InRef3" desc="Digital output 03"><DAI name="setSrcRef" sAddr="A,1,170,4,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 03</Val></DAI></DOI><DOI name="InRef4" desc="Digital output 04"><DAI name="setSrcRef" sAddr="A,1,170,5,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 04</Val></DAI></DOI><DOI name="St" desc="RIOGGIO1 Rx"><DAI name="stVal" sAddr="GS,0,288,0;TX1:RIOGGIO1 Rx,TX2:RIOGGIO1 Rx,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind1" desc="RIOGGIO1 Device status"><DAI name="stVal" sAddr="GS,0,289,0;TX1:RIOGGIO1 estado equipo ,TX2:RIOGGIO1 Device status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="RIOGGIO1 DI 1   "><DAI name="stVal" sAddr="GS,0,290,0;TX1:RIOGGIO1 ED 1 ,TX2:RIOGGIO1 DI 1   ,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3" desc="RIOGGIO1 DI 2"><DAI name="stVal" sAddr="GS,0,291,0;TX1:RIOGGIO1 ED 2,TX2:RIOGGIO1 DI 2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4" desc="RIOGGIO1 DI 3"><DAI name="stVal" sAddr="GS,0,292,0;TX1:RIOGGIO1 ED 3,TX2:RIOGGIO1 DI 3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5" desc="RIOGGIO1 DI 4"><DAI name="stVal" sAddr="GS,0,293,0;TX1:RIOGGIO1 ED 4,TX2:RIOGGIO1 DI 4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6" desc="RIOGGIO1 DI 5"><DAI name="stVal" sAddr="GS,0,294,0;TX1:RIOGGIO1 ED 5,TX2:RIOGGIO1 DI 5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7" desc="RIOGGIO1 DI 6"><DAI name="stVal" sAddr="GS,0,295,0;TX1:RIOGGIO1 ED 6,TX2:RIOGGIO1 DI 6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8" desc="RIOGGIO1 DI 7"><DAI name="stVal" sAddr="GS,0,296,0;TX1:RIOGGIO1 ED 7,TX2:RIOGGIO1 DI 7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9" desc="RIOGGIO1 DI 8"><DAI name="stVal" sAddr="GS,0,297,0;TX1:RIOGGIO1 ED 8,TX2:RIOGGIO1 DI 8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10" desc="RIOGGIO1 DI 9"><DAI name="stVal" sAddr="GS,0,298,0;TX1:RIOGGIO1 ED 9,TX2:RIOGGIO1 DI 9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11" desc="RIOGGIO1 DI 10"><DAI name="stVal" sAddr="GS,0,299,0;TX1:RIOGGIO1 ED 10,TX2:RIOGGIO1 DI 10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12" desc="RIOGGIO1 DI 11"><DAI name="stVal" sAddr="GS,0,300,0;TX1:RIOGGIO1 ED 11,TX2:RIOGGIO1 DI 11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13" desc="RIOGGIO1 DI 12"><DAI name="stVal" sAddr="GS,0,301,0;TX1:RIOGGIO1 ED 12,TX2:RIOGGIO1 DI 12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14" desc="RIOGGIO1 DO 1  "><DAI name="stVal" sAddr="GS,0,302,0;TX1:RIOGGIO1 SD 1 ,TX2:RIOGGIO1 DO 1  ,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15" desc="RIOGGIO1 DO 2"><DAI name="stVal" sAddr="GS,0,303,0;TX1:RIOGGIO1 SD 2,TX2:RIOGGIO1 DO 2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16" desc="RIOGGIO1 DO 3"><DAI name="stVal" sAddr="GS,0,304,0;TX1:RIOGGIO1 SD 3,TX2:RIOGGIO1 DO 3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17" desc="RIOGGIO1 DO 4"><DAI name="stVal" sAddr="GS,0,305,0;TX1:RIOGGIO1 SD 4,TX2:RIOGGIO1 DO 4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO1" desc="RIOGGIO1 SPCSO1"><DAI name="stVal" sAddr="S,0,448,0;TX1:RIOGGIO1 SPCSO1,TX2:RIOGGIO1  SPCSO1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO2" desc="RIOGGIO1 SPCSO2"><DAI name="stVal" sAddr="S,0,449,0;TX1:RIOGGIO1 SPCSO2,TX2:RIOGGIO1  SPCSO2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO3" desc="RIOGGIO1 SPCSO3"><DAI name="stVal" sAddr="S,0,450,0;TX1:RIOGGIO1 SPCSO3,TX2:RIOGGIO1  SPCSO3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO4" desc="RIOGGIO1 SPCSO4"><DAI name="stVal" sAddr="S,0,451,0;TX1:RIOGGIO1 SPCSO4,TX2:RIOGGIO1  SPCSO4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Mod" desc="GEN.RIOGGIO1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2366, , ,0, , , ;TX1:GEN.RIOGGIO1.Mod,TX2:GEN.RIOGGIO1.Mod"/></SDI></DOI></LN><LN prefix="RIO" inst="2" lnClass="GGIO" lnType="tdDaEd2RIO_GGIO_v1" desc="RIO 2 Module Subscription"><DOI name="Loc" desc="Local control behaviour"><DAI name="stVal" sAddr="S,0,27432,0;TX1:GEN.RIOGGIO2.Loc,TX2:GEN.RIOGGIO2.Loc,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="LocSta" desc="Switching authority at station level"><DAI name="stVal" sAddr="S,0,27687,0;TX1:GEN.RIOGGIO2.LocSta,TX2:GEN.RIOGGIO2.LocSta,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="NumRIO" desc="RIO number"><DAI name="setVal" sAddr="A,1,171,0,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>99</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RIO number</Val></DAI></DOI><DOI name="TypeRIO" desc="RIO type"><DAI name="setVal" sAddr="A,1,171,1,0"><Val>Not Configured</Val></DAI><DAI name="d"><Val>RIO type</Val></DAI></DOI><DOI name="InRef1" desc="Digital output 01"><DAI name="setSrcRef" sAddr="A,1,171,2,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 01</Val></DAI></DOI><DOI name="InRef2" desc="Digital output 02"><DAI name="setSrcRef" sAddr="A,1,171,3,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 02</Val></DAI></DOI><DOI name="InRef3" desc="Digital output 03"><DAI name="setSrcRef" sAddr="A,1,171,4,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 03</Val></DAI></DOI><DOI name="InRef4" desc="Digital output 04"><DAI name="setSrcRef" sAddr="A,1,171,5,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 04</Val></DAI></DOI><DOI name="St" desc="RIOGGIO2 Rx"><DAI name="stVal" sAddr="GS,0,306,0;TX1:RIOGGIO2 Rx,TX2:RIOGGIO2 Rx,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind1" desc="RIOGGIO2 Device status"><DAI name="stVal" sAddr="GS,0,307,0;TX1:RIOGGIO2 estado equipo ,TX2:RIOGGIO2 Device status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="RIOGGIO2 DI 1   "><DAI name="stVal" sAddr="GS,0,308,0;TX1:RIOGGIO2 ED 1 ,TX2:RIOGGIO2 DI 1   ,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3" desc="RIOGGIO2 DI 2"><DAI name="stVal" sAddr="GS,0,309,0;TX1:RIOGGIO2 ED 2,TX2:RIOGGIO2 DI 2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4" desc="RIOGGIO2 DI 3"><DAI name="stVal" sAddr="GS,0,310,0;TX1:RIOGGIO2 ED 3,TX2:RIOGGIO2 DI 3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5" desc="RIOGGIO2 DI 4"><DAI name="stVal" sAddr="GS,0,311,0;TX1:RIOGGIO2 ED 4,TX2:RIOGGIO2 DI 4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6" desc="RIOGGIO2 DI 5"><DAI name="stVal" sAddr="GS,0,312,0;TX1:RIOGGIO2 ED 5,TX2:RIOGGIO2 DI 5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7" desc="RIOGGIO2 DI 6"><DAI name="stVal" sAddr="GS,0,313,0;TX1:RIOGGIO2 ED 6,TX2:RIOGGIO2 DI 6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8" desc="RIOGGIO2 DI 7"><DAI name="stVal" sAddr="GS,0,314,0;TX1:RIOGGIO2 ED 7,TX2:RIOGGIO2 DI 7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9" desc="RIOGGIO2 DI 8"><DAI name="stVal" sAddr="GS,0,315,0;TX1:RIOGGIO2 ED 8,TX2:RIOGGIO2 DI 8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10" desc="RIOGGIO2 DI 9"><DAI name="stVal" sAddr="GS,0,316,0;TX1:RIOGGIO2 ED 9,TX2:RIOGGIO2 DI 9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11" desc="RIOGGIO2 DI 10"><DAI name="stVal" sAddr="GS,0,317,0;TX1:RIOGGIO2 ED 10,TX2:RIOGGIO2 DI 10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12" desc="RIOGGIO2 DI 11"><DAI name="stVal" sAddr="GS,0,318,0;TX1:RIOGGIO2 ED 11,TX2:RIOGGIO2 DI 11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13" desc="RIOGGIO2 DI 12"><DAI name="stVal" sAddr="GS,0,319,0;TX1:RIOGGIO2 ED 12,TX2:RIOGGIO2 DI 12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14" desc="RIOGGIO2 DO 1  "><DAI name="stVal" sAddr="GS,0,320,0;TX1:RIOGGIO2 SD 1 ,TX2:RIOGGIO2 DO 1  ,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15" desc="RIOGGIO2 DO 2"><DAI name="stVal" sAddr="GS,0,321,0;TX1:RIOGGIO2 SD 2,TX2:RIOGGIO2 DO 2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16" desc="RIOGGIO2 DO 3"><DAI name="stVal" sAddr="GS,0,322,0;TX1:RIOGGIO2 SD 3,TX2:RIOGGIO2 DO 3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17" desc="RIOGGIO2 DO 4"><DAI name="stVal" sAddr="GS,0,323,0;TX1:RIOGGIO2 SD 4,TX2:RIOGGIO2 DO 4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO1" desc="RIOGGIO2 SPCSO1"><DAI name="stVal" sAddr="S,0,452,0;TX1:RIOGGIO2 SPCSO1,TX2:RIOGGIO2  SPCSO1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO2" desc="RIOGGIO2 SPCSO2"><DAI name="stVal" sAddr="S,0,453,0;TX1:RIOGGIO2 SPCSO2,TX2:RIOGGIO2  SPCSO2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO3" desc="RIOGGIO2 SPCSO3"><DAI name="stVal" sAddr="S,0,454,0;TX1:RIOGGIO2 SPCSO3,TX2:RIOGGIO2  SPCSO3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO4" desc="RIOGGIO2 SPCSO4"><DAI name="stVal" sAddr="S,0,455,0;TX1:RIOGGIO2 SPCSO4,TX2:RIOGGIO2  SPCSO4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Mod" desc="GEN.RIOGGIO2.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2368, , ,0, , , ;TX1:GEN.RIOGGIO2.Mod,TX2:GEN.RIOGGIO2.Mod"/></SDI></DOI></LN><LN prefix="RIO" inst="3" lnClass="GGIO" lnType="tdDaEd2RIO_GGIO_v1" desc="RIO 3 Module Subscription"><DOI name="Loc" desc="Local control behaviour"><DAI name="stVal" sAddr="S,0,27433,0;TX1:GEN.RIOGGIO3.Loc,TX2:GEN.RIOGGIO3.Loc,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="LocSta" desc="Switching authority at station level"><DAI name="stVal" sAddr="S,0,27688,0;TX1:GEN.RIOGGIO3.LocSta,TX2:GEN.RIOGGIO3.LocSta,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="NumRIO" desc="RIO number"><DAI name="setVal" sAddr="A,1,172,0,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>99</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RIO number</Val></DAI></DOI><DOI name="TypeRIO" desc="RIO type"><DAI name="setVal" sAddr="A,1,172,1,0"><Val>Not Configured</Val></DAI><DAI name="d"><Val>RIO type</Val></DAI></DOI><DOI name="InRef1" desc="Digital output 01"><DAI name="setSrcRef" sAddr="A,1,172,2,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 01</Val></DAI></DOI><DOI name="InRef2" desc="Digital output 02"><DAI name="setSrcRef" sAddr="A,1,172,3,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 02</Val></DAI></DOI><DOI name="InRef3" desc="Digital output 03"><DAI name="setSrcRef" sAddr="A,1,172,4,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 03</Val></DAI></DOI><DOI name="InRef4" desc="Digital output 04"><DAI name="setSrcRef" sAddr="A,1,172,5,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 04</Val></DAI></DOI><DOI name="St" desc="RIOGGIO3 Rx"><DAI name="stVal" sAddr="GS,0,324,0;TX1:RIOGGIO3 Rx,TX2:RIOGGIO3 Rx,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind1" desc="RIOGGIO3 Device status"><DAI name="stVal" sAddr="GS,0,325,0;TX1:RIOGGIO3 estado equipo ,TX2:RIOGGIO3 Device status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="RIOGGIO3 DI 1   "><DAI name="stVal" sAddr="GS,0,326,0;TX1:RIOGGIO3 ED 1 ,TX2:RIOGGIO3 DI 1   ,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3" desc="RIOGGIO3 DI 2"><DAI name="stVal" sAddr="GS,0,327,0;TX1:RIOGGIO3 ED 2,TX2:RIOGGIO3 DI 2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4" desc="RIOGGIO3 DI 3"><DAI name="stVal" sAddr="GS,0,328,0;TX1:RIOGGIO3 ED 3,TX2:RIOGGIO3 DI 3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5" desc="RIOGGIO3 DI 4"><DAI name="stVal" sAddr="GS,0,329,0;TX1:RIOGGIO3 ED 4,TX2:RIOGGIO3 DI 4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6" desc="RIOGGIO3 DI 5"><DAI name="stVal" sAddr="GS,0,330,0;TX1:RIOGGIO3 ED 5,TX2:RIOGGIO3 DI 5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7" desc="RIOGGIO3 DI 6"><DAI name="stVal" sAddr="GS,0,331,0;TX1:RIOGGIO3 ED 6,TX2:RIOGGIO3 DI 6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8" desc="RIOGGIO3 DI 7"><DAI name="stVal" sAddr="GS,0,332,0;TX1:RIOGGIO3 ED 7,TX2:RIOGGIO3 DI 7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9" desc="RIOGGIO3 DI 8"><DAI name="stVal" sAddr="GS,0,333,0;TX1:RIOGGIO3 ED 8,TX2:RIOGGIO3 DI 8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10" desc="RIOGGIO3 DI 9"><DAI name="stVal" sAddr="GS,0,334,0;TX1:RIOGGIO3 ED 9,TX2:RIOGGIO3 DI 9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11" desc="RIOGGIO3 DI 10"><DAI name="stVal" sAddr="GS,0,335,0;TX1:RIOGGIO3 ED 10,TX2:RIOGGIO3 DI 10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12" desc="RIOGGIO3 DI 11"><DAI name="stVal" sAddr="GS,0,336,0;TX1:RIOGGIO3 ED 11,TX2:RIOGGIO3 DI 11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13" desc="RIOGGIO3 DI 12"><DAI name="stVal" sAddr="GS,0,337,0;TX1:RIOGGIO3 ED 12,TX2:RIOGGIO3 DI 12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14" desc="RIOGGIO3 DO 1  "><DAI name="stVal" sAddr="GS,0,338,0;TX1:RIOGGIO3 SD 1 ,TX2:RIOGGIO3 DO 1  ,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15" desc="RIOGGIO3 DO 2"><DAI name="stVal" sAddr="GS,0,339,0;TX1:RIOGGIO3 SD 2,TX2:RIOGGIO3 DO 2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16" desc="RIOGGIO3 DO 3"><DAI name="stVal" sAddr="GS,0,340,0;TX1:RIOGGIO3 SD 3,TX2:RIOGGIO3 DO 3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17" desc="RIOGGIO3 DO 4"><DAI name="stVal" sAddr="GS,0,341,0;TX1:RIOGGIO3 SD 4,TX2:RIOGGIO3 DO 4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO1" desc="RIOGGIO3 SPCSO1"><DAI name="stVal" sAddr="S,0,456,0;TX1:RIOGGIO3 SPCSO1,TX2:RIOGGIO3  SPCSO1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO2" desc="RIOGGIO3 SPCSO2"><DAI name="stVal" sAddr="S,0,457,0;TX1:RIOGGIO3 SPCSO2,TX2:RIOGGIO3  SPCSO2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO3" desc="RIOGGIO3 SPCSO3"><DAI name="stVal" sAddr="S,0,458,0;TX1:RIOGGIO3 SPCSO3,TX2:RIOGGIO3  SPCSO3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO4" desc="RIOGGIO3 SPCSO4"><DAI name="stVal" sAddr="S,0,459,0;TX1:RIOGGIO3 SPCSO4,TX2:RIOGGIO3  SPCSO4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Mod" desc="GEN.RIOGGIO3.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2370, , ,0, , , ;TX1:GEN.RIOGGIO3.Mod,TX2:GEN.RIOGGIO3.Mod"/></SDI></DOI></LN><LN prefix="RIO" inst="4" lnClass="GGIO" lnType="tdDaEd2RIO_GGIO_v1" desc="RIO 4 Module Subscription"><DOI name="Loc" desc="Local control behaviour"><DAI name="stVal" sAddr="S,0,27434,0;TX1:GEN.RIOGGIO4.Loc,TX2:GEN.RIOGGIO4.Loc,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="LocSta" desc="Switching authority at station level"><DAI name="stVal" sAddr="S,0,27689,0;TX1:GEN.RIOGGIO4.LocSta,TX2:GEN.RIOGGIO4.LocSta,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="NumRIO" desc="RIO number"><DAI name="setVal" sAddr="A,1,173,0,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>99</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RIO number</Val></DAI></DOI><DOI name="TypeRIO" desc="RIO type"><DAI name="setVal" sAddr="A,1,173,1,0"><Val>Not Configured</Val></DAI><DAI name="d"><Val>RIO type</Val></DAI></DOI><DOI name="InRef1" desc="Digital output 01"><DAI name="setSrcRef" sAddr="A,1,173,2,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 01</Val></DAI></DOI><DOI name="InRef2" desc="Digital output 02"><DAI name="setSrcRef" sAddr="A,1,173,3,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 02</Val></DAI></DOI><DOI name="InRef3" desc="Digital output 03"><DAI name="setSrcRef" sAddr="A,1,173,4,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 03</Val></DAI></DOI><DOI name="InRef4" desc="Digital output 04"><DAI name="setSrcRef" sAddr="A,1,173,5,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 04</Val></DAI></DOI><DOI name="St" desc="RIOGGIO4 Rx"><DAI name="stVal" sAddr="GS,0,342,0;TX1:RIOGGIO4 Rx,TX2:RIOGGIO4 Rx,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind1" desc="RIOGGIO4 Device status"><DAI name="stVal" sAddr="GS,0,343,0;TX1:RIOGGIO4 estado equipo ,TX2:RIOGGIO4 Device status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="RIOGGIO4 DI 1   "><DAI name="stVal" sAddr="GS,0,344,0;TX1:RIOGGIO4 ED 1 ,TX2:RIOGGIO4 DI 1   ,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3" desc="RIOGGIO4 DI 2"><DAI name="stVal" sAddr="GS,0,345,0;TX1:RIOGGIO4 ED 2,TX2:RIOGGIO4 DI 2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4" desc="RIOGGIO4 DI 3"><DAI name="stVal" sAddr="GS,0,346,0;TX1:RIOGGIO4 ED 3,TX2:RIOGGIO4 DI 3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5" desc="RIOGGIO4 DI 4"><DAI name="stVal" sAddr="GS,0,347,0;TX1:RIOGGIO4 ED 4,TX2:RIOGGIO4 DI 4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6" desc="RIOGGIO4 DI 5"><DAI name="stVal" sAddr="GS,0,348,0;TX1:RIOGGIO4 ED 5,TX2:RIOGGIO4 DI 5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7" desc="RIOGGIO4 DI 6"><DAI name="stVal" sAddr="GS,0,349,0;TX1:RIOGGIO4 ED 6,TX2:RIOGGIO4 DI 6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8" desc="RIOGGIO4 DI 7"><DAI name="stVal" sAddr="GS,0,350,0;TX1:RIOGGIO4 ED 7,TX2:RIOGGIO4 DI 7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9" desc="RIOGGIO4 DI 8"><DAI name="stVal" sAddr="GS,0,351,0;TX1:RIOGGIO4 ED 8,TX2:RIOGGIO4 DI 8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10" desc="RIOGGIO4 DI 9"><DAI name="stVal" sAddr="GS,0,352,0;TX1:RIOGGIO4 ED 9,TX2:RIOGGIO4 DI 9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11" desc="RIOGGIO4 DI 10"><DAI name="stVal" sAddr="GS,0,353,0;TX1:RIOGGIO4 ED 10,TX2:RIOGGIO4 DI 10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12" desc="RIOGGIO4 DI 11"><DAI name="stVal" sAddr="GS,0,354,0;TX1:RIOGGIO4 ED 11,TX2:RIOGGIO4 DI 11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13" desc="RIOGGIO4 DI 12"><DAI name="stVal" sAddr="GS,0,355,0;TX1:RIOGGIO4 ED 12,TX2:RIOGGIO4 DI 12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14" desc="RIOGGIO4 DO 1  "><DAI name="stVal" sAddr="GS,0,356,0;TX1:RIOGGIO4 SD 1 ,TX2:RIOGGIO4 DO 1  ,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15" desc="RIOGGIO4 DO 2"><DAI name="stVal" sAddr="GS,0,357,0;TX1:RIOGGIO4 SD 2,TX2:RIOGGIO4 DO 2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16" desc="RIOGGIO4 DO 3"><DAI name="stVal" sAddr="GS,0,358,0;TX1:RIOGGIO4 SD 3,TX2:RIOGGIO4 DO 3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17" desc="RIOGGIO4 DO 4"><DAI name="stVal" sAddr="GS,0,359,0;TX1:RIOGGIO4 SD 4,TX2:RIOGGIO4 DO 4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO1" desc="RIOGGIO4 SPCSO1"><DAI name="stVal" sAddr="S,0,460,0;TX1:RIOGGIO4 SPCSO1,TX2:RIOGGIO4  SPCSO1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO2" desc="RIOGGIO4 SPCSO2"><DAI name="stVal" sAddr="S,0,461,0;TX1:RIOGGIO4 SPCSO2,TX2:RIOGGIO4  SPCSO2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO3" desc="RIOGGIO4 SPCSO3"><DAI name="stVal" sAddr="S,0,462,0;TX1:RIOGGIO4 SPCSO3,TX2:RIOGGIO4  SPCSO3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO4" desc="RIOGGIO4 SPCSO4"><DAI name="stVal" sAddr="S,0,463,0;TX1:RIOGGIO4 SPCSO4,TX2:RIOGGIO4  SPCSO4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Mod" desc="GEN.RIOGGIO4.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2372, , ,0, , , ;TX1:GEN.RIOGGIO4.Mod,TX2:GEN.RIOGGIO4.Mod"/></SDI></DOI></LN><LN prefix="RIO" inst="5" lnClass="GGIO" lnType="tdDaEd2RIO_GGIO_v1" desc="RIO 5 Module Subscription"><DOI name="Loc" desc="Local control behaviour"><DAI name="stVal" sAddr="S,0,27435,0;TX1:GEN.RIOGGIO5.Loc,TX2:GEN.RIOGGIO5.Loc,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="LocSta" desc="Switching authority at station level"><DAI name="stVal" sAddr="S,0,27690,0;TX1:GEN.RIOGGIO5.LocSta,TX2:GEN.RIOGGIO5.LocSta,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="NumRIO" desc="RIO number"><DAI name="setVal" sAddr="A,1,174,0,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>99</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RIO number</Val></DAI></DOI><DOI name="TypeRIO" desc="RIO type"><DAI name="setVal" sAddr="A,1,174,1,0"><Val>Not Configured</Val></DAI><DAI name="d"><Val>RIO type</Val></DAI></DOI><DOI name="InRef1" desc="Digital output 01"><DAI name="setSrcRef" sAddr="A,1,174,2,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 01</Val></DAI></DOI><DOI name="InRef2" desc="Digital output 02"><DAI name="setSrcRef" sAddr="A,1,174,3,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 02</Val></DAI></DOI><DOI name="InRef3" desc="Digital output 03"><DAI name="setSrcRef" sAddr="A,1,174,4,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 03</Val></DAI></DOI><DOI name="InRef4" desc="Digital output 04"><DAI name="setSrcRef" sAddr="A,1,174,5,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 04</Val></DAI></DOI><DOI name="St" desc="RIOGGIO5 Rx"><DAI name="stVal" sAddr="GS,0,360,0;TX1:RIOGGIO5 Rx,TX2:RIOGGIO5 Rx,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind1" desc="RIOGGIO5 Device status"><DAI name="stVal" sAddr="GS,0,361,0;TX1:RIOGGIO5 estado equipo ,TX2:RIOGGIO5 Device status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="RIOGGIO5 DI 1   "><DAI name="stVal" sAddr="GS,0,362,0;TX1:RIOGGIO5 ED 1 ,TX2:RIOGGIO5 DI 1   ,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3" desc="RIOGGIO5 DI 2"><DAI name="stVal" sAddr="GS,0,363,0;TX1:RIOGGIO5 ED 2,TX2:RIOGGIO5 DI 2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4" desc="RIOGGIO5 DI 3"><DAI name="stVal" sAddr="GS,0,364,0;TX1:RIOGGIO5 ED 3,TX2:RIOGGIO5 DI 3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5" desc="RIOGGIO5 DI 4"><DAI name="stVal" sAddr="GS,0,365,0;TX1:RIOGGIO5 ED 4,TX2:RIOGGIO5 DI 4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6" desc="RIOGGIO5 DI 5"><DAI name="stVal" sAddr="GS,0,366,0;TX1:RIOGGIO5 ED 5,TX2:RIOGGIO5 DI 5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7" desc="RIOGGIO5 DI 6"><DAI name="stVal" sAddr="GS,0,367,0;TX1:RIOGGIO5 ED 6,TX2:RIOGGIO5 DI 6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8" desc="RIOGGIO5 DI 7"><DAI name="stVal" sAddr="GS,0,368,0;TX1:RIOGGIO5 ED 7,TX2:RIOGGIO5 DI 7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9" desc="RIOGGIO5 DI 8"><DAI name="stVal" sAddr="GS,0,369,0;TX1:RIOGGIO5 ED 8,TX2:RIOGGIO5 DI 8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10" desc="RIOGGIO5 DI 9"><DAI name="stVal" sAddr="GS,0,370,0;TX1:RIOGGIO5 ED 9,TX2:RIOGGIO5 DI 9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11" desc="RIOGGIO5 DI 10"><DAI name="stVal" sAddr="GS,0,371,0;TX1:RIOGGIO5 ED 10,TX2:RIOGGIO5 DI 10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12" desc="RIOGGIO5 DI 11"><DAI name="stVal" sAddr="GS,0,372,0;TX1:RIOGGIO5 ED 11,TX2:RIOGGIO5 DI 11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13" desc="RIOGGIO5 DI 12"><DAI name="stVal" sAddr="GS,0,373,0;TX1:RIOGGIO5 ED 12,TX2:RIOGGIO5 DI 12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14" desc="RIOGGIO5 DO 1  "><DAI name="stVal" sAddr="GS,0,374,0;TX1:RIOGGIO5 SD 1 ,TX2:RIOGGIO5 DO 1  ,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15" desc="RIOGGIO5 DO 2"><DAI name="stVal" sAddr="GS,0,375,0;TX1:RIOGGIO5 SD 2,TX2:RIOGGIO5 DO 2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16" desc="RIOGGIO5 DO 3"><DAI name="stVal" sAddr="GS,0,376,0;TX1:RIOGGIO5 SD 3,TX2:RIOGGIO5 DO 3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17" desc="RIOGGIO5 DO 4"><DAI name="stVal" sAddr="GS,0,377,0;TX1:RIOGGIO5 SD 4,TX2:RIOGGIO5 DO 4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO1" desc="RIOGGIO5 SPCSO1"><DAI name="stVal" sAddr="S,0,464,0;TX1:RIOGGIO5 SPCSO1,TX2:RIOGGIO5  SPCSO1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO2" desc="RIOGGIO5 SPCSO2"><DAI name="stVal" sAddr="S,0,465,0;TX1:RIOGGIO5 SPCSO2,TX2:RIOGGIO5  SPCSO2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO3" desc="RIOGGIO5 SPCSO3"><DAI name="stVal" sAddr="S,0,466,0;TX1:RIOGGIO5 SPCSO3,TX2:RIOGGIO5  SPCSO3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO4" desc="RIOGGIO5 SPCSO4"><DAI name="stVal" sAddr="S,0,467,0;TX1:RIOGGIO5 SPCSO4,TX2:RIOGGIO5  SPCSO4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Mod" desc="GEN.RIOGGIO5.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2374, , ,0, , , ;TX1:GEN.RIOGGIO5.Mod,TX2:GEN.RIOGGIO5.Mod"/></SDI></DOI></LN><LN prefix="RIO" inst="6" lnClass="GGIO" lnType="tdDaEd2RIO_GGIO_v1" desc="RIO 6 Module Subscription"><DOI name="Loc" desc="Local control behaviour"><DAI name="stVal" sAddr="S,0,27436,0;TX1:GEN.RIOGGIO6.Loc,TX2:GEN.RIOGGIO6.Loc,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="LocSta" desc="Switching authority at station level"><DAI name="stVal" sAddr="S,0,27691,0;TX1:GEN.RIOGGIO6.LocSta,TX2:GEN.RIOGGIO6.LocSta,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="NumRIO" desc="RIO number"><DAI name="setVal" sAddr="A,1,175,0,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>99</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RIO number</Val></DAI></DOI><DOI name="TypeRIO" desc="RIO type"><DAI name="setVal" sAddr="A,1,175,1,0"><Val>Not Configured</Val></DAI><DAI name="d"><Val>RIO type</Val></DAI></DOI><DOI name="InRef1" desc="Digital output 01"><DAI name="setSrcRef" sAddr="A,1,175,2,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 01</Val></DAI></DOI><DOI name="InRef2" desc="Digital output 02"><DAI name="setSrcRef" sAddr="A,1,175,3,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 02</Val></DAI></DOI><DOI name="InRef3" desc="Digital output 03"><DAI name="setSrcRef" sAddr="A,1,175,4,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 03</Val></DAI></DOI><DOI name="InRef4" desc="Digital output 04"><DAI name="setSrcRef" sAddr="A,1,175,5,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 04</Val></DAI></DOI><DOI name="St" desc="RIOGGIO6 Rx"><DAI name="stVal" sAddr="GS,0,378,0;TX1:RIOGGIO6 Rx,TX2:RIOGGIO6 Rx,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind1" desc="RIOGGIO6 Device status"><DAI name="stVal" sAddr="GS,0,379,0;TX1:RIOGGIO6 estado equipo ,TX2:RIOGGIO6 Device status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="RIOGGIO6 DI 1   "><DAI name="stVal" sAddr="GS,0,380,0;TX1:RIOGGIO6 ED 1 ,TX2:RIOGGIO6 DI 1   ,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3" desc="RIOGGIO6 DI 2"><DAI name="stVal" sAddr="GS,0,381,0;TX1:RIOGGIO6 ED 2,TX2:RIOGGIO6 DI 2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4" desc="RIOGGIO6 DI 3"><DAI name="stVal" sAddr="GS,0,382,0;TX1:RIOGGIO6 ED 3,TX2:RIOGGIO6 DI 3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5" desc="RIOGGIO6 DI 4"><DAI name="stVal" sAddr="GS,0,383,0;TX1:RIOGGIO6 ED 4,TX2:RIOGGIO6 DI 4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6" desc="RIOGGIO6 DI 5"><DAI name="stVal" sAddr="GS,0,384,0;TX1:RIOGGIO6 ED 5,TX2:RIOGGIO6 DI 5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7" desc="RIOGGIO6 DI 6"><DAI name="stVal" sAddr="GS,0,385,0;TX1:RIOGGIO6 ED 6,TX2:RIOGGIO6 DI 6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8" desc="RIOGGIO6 DI 7"><DAI name="stVal" sAddr="GS,0,386,0;TX1:RIOGGIO6 ED 7,TX2:RIOGGIO6 DI 7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9" desc="RIOGGIO6 DI 8"><DAI name="stVal" sAddr="GS,0,387,0;TX1:RIOGGIO6 ED 8,TX2:RIOGGIO6 DI 8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10" desc="RIOGGIO6 DI 9"><DAI name="stVal" sAddr="GS,0,388,0;TX1:RIOGGIO6 ED 9,TX2:RIOGGIO6 DI 9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11" desc="RIOGGIO6 DI 10"><DAI name="stVal" sAddr="GS,0,389,0;TX1:RIOGGIO6 ED 10,TX2:RIOGGIO6 DI 10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12" desc="RIOGGIO6 DI 11"><DAI name="stVal" sAddr="GS,0,390,0;TX1:RIOGGIO6 ED 11,TX2:RIOGGIO6 DI 11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13" desc="RIOGGIO6 DI 12"><DAI name="stVal" sAddr="GS,0,391,0;TX1:RIOGGIO6 ED 12,TX2:RIOGGIO6 DI 12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14" desc="RIOGGIO6 DO 1  "><DAI name="stVal" sAddr="GS,0,392,0;TX1:RIOGGIO6 SD 1 ,TX2:RIOGGIO6 DO 1  ,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15" desc="RIOGGIO6 DO 2"><DAI name="stVal" sAddr="GS,0,393,0;TX1:RIOGGIO6 SD 2,TX2:RIOGGIO6 DO 2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16" desc="RIOGGIO6 DO 3"><DAI name="stVal" sAddr="GS,0,394,0;TX1:RIOGGIO6 SD 3,TX2:RIOGGIO6 DO 3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17" desc="RIOGGIO6 DO 4"><DAI name="stVal" sAddr="GS,0,395,0;TX1:RIOGGIO6 SD 4,TX2:RIOGGIO6 DO 4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO1" desc="RIOGGIO6 SPCSO1"><DAI name="stVal" sAddr="S,0,468,0;TX1:RIOGGIO6 SPCSO1,TX2:RIOGGIO6  SPCSO1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO2" desc="RIOGGIO6 SPCSO2"><DAI name="stVal" sAddr="S,0,469,0;TX1:RIOGGIO6 SPCSO2,TX2:RIOGGIO6  SPCSO2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO3" desc="RIOGGIO6 SPCSO3"><DAI name="stVal" sAddr="S,0,470,0;TX1:RIOGGIO6 SPCSO3,TX2:RIOGGIO6  SPCSO3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO4" desc="RIOGGIO6 SPCSO4"><DAI name="stVal" sAddr="S,0,471,0;TX1:RIOGGIO6 SPCSO4,TX2:RIOGGIO6  SPCSO4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Mod" desc="GEN.RIOGGIO6.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2376, , ,0, , , ;TX1:GEN.RIOGGIO6.Mod,TX2:GEN.RIOGGIO6.Mod"/></SDI></DOI></LN><LN prefix="RIO" inst="7" lnClass="GGIO" lnType="tdDaEd2RIO_GGIO_v1" desc="RIO 7 Module Subscription"><DOI name="Loc" desc="Local control behaviour"><DAI name="stVal" sAddr="S,0,27437,0;TX1:GEN.RIOGGIO7.Loc,TX2:GEN.RIOGGIO7.Loc,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="LocSta" desc="Switching authority at station level"><DAI name="stVal" sAddr="S,0,27692,0;TX1:GEN.RIOGGIO7.LocSta,TX2:GEN.RIOGGIO7.LocSta,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="NumRIO" desc="RIO number"><DAI name="setVal" sAddr="A,1,176,0,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>99</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RIO number</Val></DAI></DOI><DOI name="TypeRIO" desc="RIO type"><DAI name="setVal" sAddr="A,1,176,1,0"><Val>Not Configured</Val></DAI><DAI name="d"><Val>RIO type</Val></DAI></DOI><DOI name="InRef1" desc="Digital output 01"><DAI name="setSrcRef" sAddr="A,1,176,2,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 01</Val></DAI></DOI><DOI name="InRef2" desc="Digital output 02"><DAI name="setSrcRef" sAddr="A,1,176,3,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 02</Val></DAI></DOI><DOI name="InRef3" desc="Digital output 03"><DAI name="setSrcRef" sAddr="A,1,176,4,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 03</Val></DAI></DOI><DOI name="InRef4" desc="Digital output 04"><DAI name="setSrcRef" sAddr="A,1,176,5,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 04</Val></DAI></DOI><DOI name="St" desc="RIOGGIO7 Rx"><DAI name="stVal" sAddr="GS,0,396,0;TX1:RIOGGIO7 Rx,TX2:RIOGGIO7 Rx,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind1" desc="RIOGGIO7 Device status"><DAI name="stVal" sAddr="GS,0,397,0;TX1:RIOGGIO7 estado equipo ,TX2:RIOGGIO7 Device status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="RIOGGIO7 DI 1   "><DAI name="stVal" sAddr="GS,0,398,0;TX1:RIOGGIO7 ED 1 ,TX2:RIOGGIO7 DI 1   ,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3" desc="RIOGGIO7 DI 2"><DAI name="stVal" sAddr="GS,0,399,0;TX1:RIOGGIO7 ED 2,TX2:RIOGGIO7 DI 2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4" desc="RIOGGIO7 DI 3"><DAI name="stVal" sAddr="GS,0,400,0;TX1:RIOGGIO7 ED 3,TX2:RIOGGIO7 DI 3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5" desc="RIOGGIO7 DI 4"><DAI name="stVal" sAddr="GS,0,401,0;TX1:RIOGGIO7 ED 4,TX2:RIOGGIO7 DI 4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6" desc="RIOGGIO7 DI 5"><DAI name="stVal" sAddr="GS,0,402,0;TX1:RIOGGIO7 ED 5,TX2:RIOGGIO7 DI 5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7" desc="RIOGGIO7 DI 6"><DAI name="stVal" sAddr="GS,0,403,0;TX1:RIOGGIO7 ED 6,TX2:RIOGGIO7 DI 6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8" desc="RIOGGIO7 DI 7"><DAI name="stVal" sAddr="GS,0,404,0;TX1:RIOGGIO7 ED 7,TX2:RIOGGIO7 DI 7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9" desc="RIOGGIO7 DI 8"><DAI name="stVal" sAddr="GS,0,405,0;TX1:RIOGGIO7 ED 8,TX2:RIOGGIO7 DI 8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10" desc="RIOGGIO7 DI 9"><DAI name="stVal" sAddr="GS,0,406,0;TX1:RIOGGIO7 ED 9,TX2:RIOGGIO7 DI 9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11" desc="RIOGGIO7 DI 10"><DAI name="stVal" sAddr="GS,0,407,0;TX1:RIOGGIO7 ED 10,TX2:RIOGGIO7 DI 10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12" desc="RIOGGIO7 DI 11"><DAI name="stVal" sAddr="GS,0,408,0;TX1:RIOGGIO7 ED 11,TX2:RIOGGIO7 DI 11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13" desc="RIOGGIO7 DI 12"><DAI name="stVal" sAddr="GS,0,409,0;TX1:RIOGGIO7 ED 12,TX2:RIOGGIO7 DI 12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14" desc="RIOGGIO7 DO 1  "><DAI name="stVal" sAddr="GS,0,410,0;TX1:RIOGGIO7 SD 1 ,TX2:RIOGGIO7 DO 1  ,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15" desc="RIOGGIO7 DO 2"><DAI name="stVal" sAddr="GS,0,411,0;TX1:RIOGGIO7 SD 2,TX2:RIOGGIO7 DO 2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16" desc="RIOGGIO7 DO 3"><DAI name="stVal" sAddr="GS,0,412,0;TX1:RIOGGIO7 SD 3,TX2:RIOGGIO7 DO 3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17" desc="RIOGGIO7 DO 4"><DAI name="stVal" sAddr="GS,0,413,0;TX1:RIOGGIO7 SD 4,TX2:RIOGGIO7 DO 4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO1" desc="RIOGGIO7 SPCSO1"><DAI name="stVal" sAddr="S,0,472,0;TX1:RIOGGIO7 SPCSO1,TX2:RIOGGIO7  SPCSO1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO2" desc="RIOGGIO7 SPCSO2"><DAI name="stVal" sAddr="S,0,473,0;TX1:RIOGGIO7 SPCSO2,TX2:RIOGGIO7  SPCSO2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO3" desc="RIOGGIO7 SPCSO3"><DAI name="stVal" sAddr="S,0,474,0;TX1:RIOGGIO7 SPCSO3,TX2:RIOGGIO7  SPCSO3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO4" desc="RIOGGIO7 SPCSO4"><DAI name="stVal" sAddr="S,0,475,0;TX1:RIOGGIO7 SPCSO4,TX2:RIOGGIO7  SPCSO4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Mod" desc="GEN.RIOGGIO7.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2378, , ,0, , , ;TX1:GEN.RIOGGIO7.Mod,TX2:GEN.RIOGGIO7.Mod"/></SDI></DOI></LN><LN prefix="RIO" inst="8" lnClass="GGIO" lnType="tdDaEd2RIO_GGIO_v1" desc="RIO 8 Module Subscription"><DOI name="Loc" desc="Local control behaviour"><DAI name="stVal" sAddr="S,0,27438,0;TX1:GEN.RIOGGIO8.Loc,TX2:GEN.RIOGGIO8.Loc,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="LocSta" desc="Switching authority at station level"><DAI name="stVal" sAddr="S,0,27693,0;TX1:GEN.RIOGGIO8.LocSta,TX2:GEN.RIOGGIO8.LocSta,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="NumRIO" desc="RIO number"><DAI name="setVal" sAddr="A,1,177,0,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>99</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RIO number</Val></DAI></DOI><DOI name="TypeRIO" desc="RIO type"><DAI name="setVal" sAddr="A,1,177,1,0"><Val>Not Configured</Val></DAI><DAI name="d"><Val>RIO type</Val></DAI></DOI><DOI name="InRef1" desc="Digital output 01"><DAI name="setSrcRef" sAddr="A,1,177,2,0"><Val>-1</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 01</Val></DAI></DOI><DOI name="InRef2" desc="Digital output 02"><DAI name="setSrcRef" sAddr="A,1,177,3,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 02</Val></DAI></DOI><DOI name="InRef3" desc="Digital output 03"><DAI name="setSrcRef" sAddr="A,1,177,4,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 03</Val></DAI></DOI><DOI name="InRef4" desc="Digital output 04"><DAI name="setSrcRef" sAddr="A,1,177,5,0"><Val/></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="d"><Val>Digital output 04</Val></DAI></DOI><DOI name="St" desc="RIOGGIO8 Rx"><DAI name="stVal" sAddr="GS,0,414,0;TX1:RIOGGIO8 Rx,TX2:RIOGGIO8 Rx,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind1" desc="RIOGGIO8 Device status"><DAI name="stVal" sAddr="GS,0,415,0;TX1:RIOGGIO8 estado equipo ,TX2:RIOGGIO8 Device status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="RIOGGIO8 DI 1   "><DAI name="stVal" sAddr="GS,0,416,0;TX1:RIOGGIO8 ED 1 ,TX2:RIOGGIO8 DI 1   ,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3" desc="RIOGGIO8 DI 2"><DAI name="stVal" sAddr="GS,0,417,0;TX1:RIOGGIO8 ED 2,TX2:RIOGGIO8 DI 2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4" desc="RIOGGIO8 DI 3"><DAI name="stVal" sAddr="GS,0,418,0;TX1:RIOGGIO8 ED 3,TX2:RIOGGIO8 DI 3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5" desc="RIOGGIO8 DI 4"><DAI name="stVal" sAddr="GS,0,419,0;TX1:RIOGGIO8 ED 4,TX2:RIOGGIO8 DI 4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6" desc="RIOGGIO8 DI 5"><DAI name="stVal" sAddr="GS,0,420,0;TX1:RIOGGIO8 ED 5,TX2:RIOGGIO8 DI 5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7" desc="RIOGGIO8 DI 6"><DAI name="stVal" sAddr="GS,0,421,0;TX1:RIOGGIO8 ED 6,TX2:RIOGGIO8 DI 6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8" desc="RIOGGIO8 DI 7"><DAI name="stVal" sAddr="GS,0,422,0;TX1:RIOGGIO8 ED 7,TX2:RIOGGIO8 DI 7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9" desc="RIOGGIO8 DI 8"><DAI name="stVal" sAddr="GS,0,423,0;TX1:RIOGGIO8 ED 8,TX2:RIOGGIO8 DI 8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10" desc="RIOGGIO8 DI 9"><DAI name="stVal" sAddr="GS,0,424,0;TX1:RIOGGIO8 ED 9,TX2:RIOGGIO8 DI 9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11" desc="RIOGGIO8 DI 10"><DAI name="stVal" sAddr="GS,0,425,0;TX1:RIOGGIO8 ED 10,TX2:RIOGGIO8 DI 10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12" desc="RIOGGIO8 DI 11"><DAI name="stVal" sAddr="GS,0,426,0;TX1:RIOGGIO8 ED 11,TX2:RIOGGIO8 DI 11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13" desc="RIOGGIO8 DI 12"><DAI name="stVal" sAddr="GS,0,427,0;TX1:RIOGGIO8 ED 12,TX2:RIOGGIO8 DI 12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14" desc="RIOGGIO8 DO 1  "><DAI name="stVal" sAddr="GS,0,428,0;TX1:RIOGGIO8 SD 1 ,TX2:RIOGGIO8 DO 1  ,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15" desc="RIOGGIO8 DO 2"><DAI name="stVal" sAddr="GS,0,429,0;TX1:RIOGGIO8 SD 2,TX2:RIOGGIO8 DO 2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16" desc="RIOGGIO8 DO 3"><DAI name="stVal" sAddr="GS,0,430,0;TX1:RIOGGIO8 SD 3,TX2:RIOGGIO8 DO 3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17" desc="RIOGGIO8 DO 4"><DAI name="stVal" sAddr="GS,0,431,0;TX1:RIOGGIO8 SD 4,TX2:RIOGGIO8 DO 4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO1" desc="RIOGGIO8 SPCSO1"><DAI name="stVal" sAddr="S,0,476,0;TX1:RIOGGIO8 SPCSO1,TX2:RIOGGIO8  SPCSO1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO2" desc="RIOGGIO8 SPCSO2"><DAI name="stVal" sAddr="S,0,477,0;TX1:RIOGGIO8 SPCSO2,TX2:RIOGGIO8  SPCSO2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO3" desc="RIOGGIO8 SPCSO3"><DAI name="stVal" sAddr="S,0,478,0;TX1:RIOGGIO8 SPCSO3,TX2:RIOGGIO8  SPCSO3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO4" desc="RIOGGIO8 SPCSO4"><DAI name="stVal" sAddr="S,0,479,0;TX1:RIOGGIO8 SPCSO4,TX2:RIOGGIO8  SPCSO4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Mod" desc="GEN.RIOGGIO8.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2380, , ,0, , , ;TX1:GEN.RIOGGIO8.Mod,TX2:GEN.RIOGGIO8.Mod"/></SDI></DOI></LN><LN prefix="P104" inst="1" lnClass="ITCI" lnType="tdDaEd2GEN_P104ITCI_v3" desc="104 Server 1"><DOI name="ProtEna" desc="Enable protocol"><DAI name="setVal" sAddr="AC,1,205,0,0"><Val>0</Val></DAI><DAI name="d"><Val>Enable protocol</Val></DAI></DOI><DOI name="DIRASDU" desc="ASDU Direction"><DAI name="setVal" sAddr="AC,1,205,1,0"><Val>16050</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>65534</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>ASDU Direction</Val></DAI></DOI><DOI name="IPTCS1" desc="Client 1 IP direction"><DAI name="setVal" sAddr="AC,1,205,2,1"><Val>255.255.255.255</Val></DAI><DAI name="d"><Val>Client 1 IP direction</Val></DAI></DOI><DOI name="IPTCS2" desc="Client 2 IP direction"><DAI name="setVal" sAddr="AC,1,205,4,1"><Val>255.255.255.255</Val></DAI><DAI name="d"><Val>Client 2 IP direction</Val></DAI></DOI><DOI name="IPTCS3" desc="Client 3 IP direction"><DAI name="setVal" sAddr="AC,1,205,6,1"><Val>255.255.255.255</Val></DAI><DAI name="d"><Val>Client 3 IP direction</Val></DAI></DOI><DOI name="IPTCS4" desc="Client 4 IP direction"><DAI name="setVal" sAddr="AC,1,205,8,1"><Val>255.255.255.255</Val></DAI><DAI name="d"><Val>Client 4 IP direction</Val></DAI></DOI><DOI name="IPTCS5" desc="Client 5 IP direction"><DAI name="setVal" sAddr="AC,1,205,10,1"><Val>255.255.255.255</Val></DAI><DAI name="d"><Val>Client 5 IP direction</Val></DAI></DOI><DOI name="IPTCS6" desc="Client 6 IP direction"><DAI name="setVal" sAddr="AC,1,205,12,1"><Val>255.255.255.255</Val></DAI><DAI name="d"><Val>Client 6 IP direction</Val></DAI></DOI><DOI name="IPTCS7" desc="Client 7 IP direction"><DAI name="setVal" sAddr="AC,1,205,14,1"><Val>255.255.255.255</Val></DAI><DAI name="d"><Val>Client 7 IP direction</Val></DAI></DOI><DOI name="IPTCS8" desc="Client 8 IP direction"><DAI name="setVal" sAddr="AC,1,205,16,1"><Val>255.255.255.255</Val></DAI><DAI name="d"><Val>Client 8 IP direction</Val></DAI></DOI><DOI name="ParamK" desc="K-max tx unack frames"><DAI name="setVal" sAddr="AC,1,205,18,0"><Val>12</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>20</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>K-max tx unack frames</Val></DAI></DOI><DOI name="ParamW" desc="W-max rx unack frames"><DAI name="setVal" sAddr="AC,1,205,19,0"><Val>8</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>20</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>W-max rx unack frames</Val></DAI></DOI><DOI name="T0Tms" desc="T0-connection establish.(s)"><DAI name="setVal" sAddr="AC,1,205,20,0"><Val>30</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>255</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>T0-connection establish.(s)</Val></DAI></DOI><DOI name="T1Tms" desc="T1-Tx supervisory ack(sec)"><DAI name="setVal" sAddr="AC,1,205,21,0"><Val>15</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>255</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>T1-Tx supervisory ack(sec)</Val></DAI></DOI><DOI name="T2Tms" desc="T2-Rx supervisory ack(sec)"><DAI name="setVal" sAddr="AC,1,205,22,0"><Val>10</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>255</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>T2-Rx supervisory ack(sec)</Val></DAI></DOI><DOI name="T3Tms" desc="T3-Test Frame tx tout(sec)"><DAI name="setVal" sAddr="AC,1,205,23,0"><Val>60</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>9999</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>T3-Test Frame tx tout(sec)</Val></DAI></DOI><DOI name="NTcpIp" desc="Max.TCP/IP connections"><DAI name="setVal" sAddr="AC,1,205,24,1"><Val>1</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>8</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Max.TCP/IP connections</Val></DAI></DOI><DOI name="EspColTms" desc="Queue delay time"><DAI name="setVal" sAddr="AC,1,205,25,1"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>60</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Queue delay time</Val></DAI></DOI><DOI name="ExpMedTms" desc="Measurement period(sec)"><DAI name="setVal" sAddr="AC,1,205,26,0"><Val>2</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>60</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Measurement period(sec)</Val></DAI></DOI><DOI name="ResClas2" desc="C2 delete with reset link"><DAI name="setVal" sAddr="AC,1,205,27,1"><Val>1</Val></DAI><DAI name="d"><Val>C2 delete with reset link</Val></DAI></DOI><DOI name="LongC1" desc="Class 1 queue lenght"><DAI name="setVal" sAddr="AC,1,205,28,1"><Val>50</Val></DAI><DAI name="minVal"><Val>10</Val></DAI><DAI name="maxVal"><Val>200</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Class 1 queue lenght</Val></DAI></DOI><DOI name="LongDatC2" desc="Class 2 queue lenght"><DAI name="setVal" sAddr="AC,1,205,29,1"><Val>25</Val></DAI><DAI name="minVal"><Val>4</Val></DAI><DAI name="maxVal"><Val>512</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Class 2 queue lenght</Val></DAI></DOI><DOI name="LConfCmdo" desc="Conf. C2 queue lenght"><DAI name="setVal" sAddr="AC,1,205,30,1"><Val>5</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>300</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Conf. C2 queue lenght</Val></DAI></DOI><DOI name="BuffOrden" desc="Command queue length"><DAI name="setVal" sAddr="AC,1,205,31,1"><Val>3</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>10</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Command queue length</Val></DAI></DOI><DOI name="BuffCmdo" desc="Rx command queue length"><DAI name="setVal" sAddr="AC,1,205,32,1"><Val>10</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>20</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Rx command queue length</Val></DAI></DOI><DOI name="CePerioTm" desc="Periodic change T (min)"><DAI name="setVal" sAddr="AC,1,205,33,1"><Val>1440</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>1440</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Periodic change T (min)</Val></DAI></DOI><DOI name="Cot1Med" desc="Periodic measurement COT 1"><DAI name="setVal" sAddr="AC,1,205,35,1"><Val>0</Val></DAI><DAI name="d"><Val>Periodic measurement COT 1</Val></DAI></DOI><DOI name="MedCron" desc="Timestamp COT3 measurement"><DAI name="setVal" sAddr="AC,1,205,36,0"><Val>0</Val></DAI><DAI name="d"><Val>Timestamp COT3 measurement</Val></DAI></DOI><DOI name="FullQClos" desc="Prof.0 overflow behaviour"><DAI name="setVal" sAddr="AC,1,205,37,1"><Val>1</Val></DAI><DAI name="d"><Val>Prof.0 overflow behaviour</Val></DAI></DOI><DOI name="IOAsP0" desc="Profile 0 IOAs"><DAI name="setVal" sAddr="AC,1,205,38,1"><Val>1</Val></DAI><DAI name="d"><Val>Profile 0 IOAs</Val></DAI></DOI><DOI name="TipoMan" desc="Command execution type"><DAI name="setVal" sAddr="AC,1,205,39,0"><Val>DO</Val></DAI><DAI name="d"><Val>Command execution type</Val></DAI></DOI><DOI name="ActTermCom" desc="Command execute ACTTERM"><DAI name="setVal" sAddr="AC,1,205,40,0"><Val>0</Val></DAI><DAI name="d"><Val>Command execute ACTTERM</Val></DAI></DOI><DOI name="TselecTmms" desc="Command selection time (mseg)"><DAI name="setVal" sAddr="AC,1,205,41,1"><Val>1500</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>15000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Command selection time (mseg)</Val></DAI></DOI><DOI name="OneConn" desc="(Prof.2) Only 1 connection"><DAI name="setVal" sAddr="AC,1,205,42,1"><Val>0</Val></DAI><DAI name="d"><Val>(Prof.2) Only 1 connection</Val></DAI></DOI><DOI name="CaaDesc" desc="Negative ACTCON unknow CAA "><DAI name="setVal" sAddr="AC,1,205,43,1"><Val>0</Val></DAI><DAI name="d"><Val>Negative ACTCON unknow CAA </Val></DAI></DOI><DOI name="OverfOn" desc="Background scan overflow"><DAI name="setVal" sAddr="AC,1,205,44,1"><Val>0</Val></DAI><DAI name="d"><Val>Background scan overflow</Val></DAI></DOI><DOI name="Cot3EstEsp" desc="Return informat"><DAI name="setVal" sAddr="AC,1,205,45,1"><Val>0</Val></DAI><DAI name="d"><Val>Return informat</Val></DAI></DOI><DOI name="MEiOff" desc="(Init end) No M_EI"><DAI name="setVal" sAddr="AC,1,205,46,1"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>(Init end) No M_EI</Val></DAI></DOI><DOI name="ActTermEsp" desc="ACTCON return information"><DAI name="setVal" sAddr="AC,1,205,47,1"><Val>0</Val></DAI><DAI name="d"><Val>ACTCON return information</Val></DAI></DOI><DOI name="SynEna" desc="Permission to synchronize"><DAI name="setVal" sAddr="AC,1,205,48,1"><Val>0</Val></DAI><DAI name="d"><Val>Permission to synchronize</Val></DAI></DOI><DOI name="TcpPort" desc="TCP Listen Port"><DAI name="setVal" sAddr="AC,1,205,49,0"><Val>2404</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>TCP Listen Port</Val></DAI></DOI><DOI name="IPRTU1" desc="IPRTU 1"><DAI name="setVal" sAddr="AC,1,205,50,0"><Val>255.255.255.255</Val></DAI><DAI name="d"><Val>IPRTU 1</Val></DAI></DOI><DOI name="ConfF104" desc="Config error 104 server i1"><DAI name="stVal" sAddr="S,0,24880,0;TX1:Fallo config 104 esclavo 1,TX2:Config error 104 server 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="CommsKo" desc="Comms error 104 server i1"><DAI name="stVal" sAddr="S,0,24881,0;TX1:Fallo comms 104 esclavo 1,TX2:Comms error 104 server 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ProcReset" desc="Reset process 104 server i1"><DAI name="stVal" sAddr="S,0,24882,0;TX1:Reset proceso 104 esclavo 1,TX2:Reset process 104 server 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="CommsOk" desc="Connection START 104 i1"><DAI name="stVal" sAddr="S,0,24883,0;TX1:Conexion establecida 104 1,TX2:Connection START 104 1,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN prefix="P103" inst="1" lnClass="ITCP" lnType="tdDaEd2GEN_P103ITCP_v2" desc="103 Slave"><DOI name="ProtEna" desc="Enable protocol"><DAI name="setVal" sAddr="AC,1,206,0,0"><Val>0</Val></DAI><DAI name="d"><Val>Enable protocol</Val></DAI></DOI><DOI name="Slave" desc="Slave address"><DAI name="setVal" sAddr="AC,1,206,1,0"><Val>1</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>254</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Slave address</Val></DAI></DOI><DOI name="Speed" desc="Comm speed (bauds)"><DAI name="setVal" sAddr="AC,1,206,3,0"><Val>9600 baud</Val></DAI><DAI name="d"><Val>Comm speed (bauds)</Val></DAI></DOI><DOI name="Parity" desc="Parity"><DAI name="setVal" sAddr="AC,1,206,4,0"><Val>Even</Val></DAI><DAI name="d"><Val>Parity</Val></DAI></DOI><DOI name="Stopbit" desc="Number of Stop bits"><DAI name="setVal" sAddr="AC,1,206,5,0"><Val>1 Bit</Val></DAI><DAI name="d"><Val>Number of Stop bits</Val></DAI></DOI><DOI name="RtsType" desc="Communication control"><DAI name="setVal" sAddr="AC,1,206,6,0"><Val>Normal</Val></DAI><DAI name="d"><Val>Communication control</Val></DAI></DOI><DOI name="RtsTmms" desc="Min. respond delay(ms)"><DAI name="setVal" sAddr="AC,1,206,7,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Min. respond delay(ms)</Val></DAI></DOI><DOI name="CtsTmms" desc="CTS max delay (ms)"><DAI name="setVal" sAddr="AC,1,206,8,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>CTS max delay (ms)</Val></DAI></DOI><DOI name="CarTmms" desc="Carrier stabilization (ms)"><DAI name="setVal" sAddr="AC,1,206,9,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Carrier stabilization (ms)</Val></DAI></DOI><DOI name="RtsOffTmms" desc="RTS dropoff time (ms)"><DAI name="setVal" sAddr="AC,1,206,10,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTS dropoff time (ms)</Val></DAI></DOI><DOI name="SynEna" desc="Permission to synchronize"><DAI name="setVal" sAddr="AC,1,206,11,0"><Val>0</Val></DAI><DAI name="d"><Val>Permission to synchronize</Val></DAI></DOI><DOI name="ComFailTm" desc="Communication fail T.(min)"><DAI name="setVal" sAddr="AC,1,206,12,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>10000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Communication fail T.(min)</Val></DAI></DOI><DOI name="CambTms" desc="Change wait time (s)"><DAI name="setVal" sAddr="AC,1,206,13,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>20</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Change wait time (s)</Val></DAI></DOI><DOI name="VDEW" desc="VDEW Compatible"><DAI name="setVal" sAddr="AC,1,206,14,0"><Val>1</Val></DAI><DAI name="d"><Val>VDEW Compatible</Val></DAI></DOI><DOI name="FunTyp" desc="Function type"><DAI name="setVal" sAddr="AC,1,206,15,0"><Val>Overcurrent protection</Val></DAI><DAI name="d"><Val>Function type</Val></DAI></DOI><DOI name="FunTypMed" desc="TYP in measurands ASDU"><DAI name="setVal" sAddr="AC,1,206,16,0"><Val>150</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>255</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>TYP in measurands ASDU</Val></DAI></DOI><DOI name="InfMed" desc="INF in measurands ASDU"><DAI name="setVal" sAddr="AC,1,206,17,0"><Val>135</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>255</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>INF in measurands ASDU</Val></DAI></DOI><DOI name="RT" desc="Transformation ratio"><DAI name="setVal" sAddr="AC,1,206,18,0"><Val>Primary</Val></DAI><DAI name="d"><Val>Transformation ratio</Val></DAI></DOI><DOI name="ConfF103" desc="Configuration failure 103S 0"><DAI name="stVal" sAddr="S,0,24876,0;TX1:Fallo config 103S,TX2:Config error 103S,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="CommsKo" desc="Comunication failure 103S 0"><DAI name="stVal" sAddr="S,0,24877,0;TX1:Fallo comms 103S,TX2:Comms error 103S,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Mod" desc="GEN.P103ITCP1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2548, , ,0, , , ;TX1:GEN.P103ITCP1.Mod,TX2:GEN.P103ITCP1.Mod"/></SDI></DOI></LN><LN inst="1" lnClass="ITCP" lnType="tdDaEd2_ITCP_v2" desc="Procome Slave"><DOI name="Port" desc="Port Number"><DAI name="setVal" sAddr="AC,1,207,0,0"><Val>Disable</Val></DAI><DAI name="d"><Val>Port Number</Val></DAI></DOI><DOI name="DirEnl" desc="Procome address"><DAI name="setVal" sAddr="AC,1,207,1,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>254</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Procome address</Val></DAI></DOI><DOI name="VelTrans" desc="Comm speed (bauds)"><DAI name="setVal" sAddr="AC,1,207,2,0"><Val>9600 baud</Val></DAI><DAI name="d"><Val>Comm speed (bauds)</Val></DAI></DOI><DOI name="Parity" desc="Parity"><DAI name="setVal" sAddr="AC,1,207,3,0"><Val>Even</Val></DAI><DAI name="d"><Val>Parity</Val></DAI></DOI><DOI name="Stopbit" desc="Number of Stop bits"><DAI name="setVal" sAddr="AC,1,207,4,0"><Val>1 Bit</Val></DAI><DAI name="d"><Val>Number of Stop bits</Val></DAI></DOI><DOI name="PorTmms" desc="Carrier stabilization (ms)"><DAI name="setVal" sAddr="AC,1,207,5,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Carrier stabilization (ms)</Val></DAI></DOI><DOI name="ActCtsTmms" desc="CTS wait time (ms)"><DAI name="setVal" sAddr="AC,1,207,6,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>10000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>CTS wait time (ms)</Val></DAI></DOI><DOI name="ActRtsTmms" desc="RTS activation time (ms)"><DAI name="setVal" sAddr="AC,1,207,7,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>RTS activation time (ms)</Val></DAI></DOI><DOI name="DesRtsTmms" desc="RTS drop out time (ms)"><DAI name="setVal" sAddr="AC,1,207,8,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTS drop out time (ms)</Val></DAI></DOI><DOI name="TipoCan" desc="Channel type"><DAI name="setVal" sAddr="AC,1,207,9,0"><Val>Standard</Val></DAI><DAI name="d"><Val>Channel type</Val></DAI></DOI><DOI name="CambTms" desc="Change wait time (s)"><DAI name="setVal" sAddr="AC,1,207,10,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>20</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Change wait time (s)</Val></DAI></DOI><DOI name="SyncEna" desc="Permission to synchronize"><DAI name="setVal" sAddr="AC,1,207,11,0"><Val>0</Val></DAI><DAI name="d"><Val>Permission to synchronize</Val></DAI></DOI><DOI name="TcpPort" desc="TCP Listen Port"><DAI name="setVal" sAddr="AC,1,207,12,0"><Val>49300</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>TCP Listen Port</Val></DAI></DOI><DOI name="ComFail" desc="Comms error Procome "><DAI name="stVal" sAddr="S,0,24594,0;TX1:Fallo comms Procome,TX2:Comms error Procome ,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ConfErr" desc="Config error Procome 1"><DAI name="stVal" sAddr="S,0,24873,0;TX1:Fallo config.Procome 1,TX2:Config error Procome 1,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN prefix="P101G" inst="1" lnClass="ITCP" lnType="tdDaEd2GEN_P101GITCP_v3" desc="101 Slave"><DOI name="ProtEna" desc="Enable protocol"><DAI name="setVal" sAddr="AC,1,239,0,0"><Val>0</Val></DAI><DAI name="d"><Val>Enable protocol</Val></DAI></DOI><DOI name="LinkAdd" desc="Link Address"><DAI name="setVal" sAddr="AC,1,239,1,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>65534</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Link Address</Val></DAI></DOI><DOI name="CAddA" desc="Common Address of ASDU"><DAI name="setVal" sAddr="AC,1,239,2,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>65534</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Common Address of ASDU</Val></DAI></DOI><DOI name="BaudRate1" desc="Baud Rate"><DAI name="setVal" sAddr="AC,1,239,6,0"><Val>9600 baud</Val></DAI><DAI name="d"><Val>Baud Rate</Val></DAI></DOI><DOI name="Parity1" desc="Parity"><DAI name="setVal" sAddr="AC,1,239,8,0"><Val>None</Val></DAI><DAI name="d"><Val>Parity</Val></DAI></DOI><DOI name="Stopbit1" desc="Number of Stop bits"><DAI name="setVal" sAddr="AC,1,239,10,0"><Val>1 Bit</Val></DAI><DAI name="d"><Val>Number of Stop bits</Val></DAI></DOI><DOI name="RtsType" desc="Communication control"><DAI name="setVal" sAddr="AC,1,239,12,0"><Val>Normal</Val></DAI><DAI name="d"><Val>Communication control</Val></DAI></DOI><DOI name="RtsTmms" desc="Min. respond delay(ms)"><DAI name="setVal" sAddr="AC,1,239,13,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Min. respond delay(ms)</Val></DAI></DOI><DOI name="CtsTmms" desc="CTS max delay (ms)"><DAI name="setVal" sAddr="AC,1,239,14,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>CTS max delay (ms)</Val></DAI></DOI><DOI name="CarTmms" desc="Carrier stabilization (ms)"><DAI name="setVal" sAddr="AC,1,239,15,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Carrier stabilization (ms)</Val></DAI></DOI><DOI name="RtsOffTmms" desc="RTS dropoff time (ms)"><DAI name="setVal" sAddr="AC,1,239,16,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>RTS dropoff time (ms)</Val></DAI></DOI><DOI name="SynEna" desc="Permission to synchronize"><DAI name="setVal" sAddr="AC,1,239,17,0"><Val>1</Val></DAI><DAI name="d"><Val>Permission to synchronize</Val></DAI></DOI><DOI name="ComFailTm" desc="Communication fail T.(min)"><DAI name="setVal" sAddr="AC,1,239,18,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>10000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Communication fail T.(min)</Val></DAI></DOI><DOI name="LASize" desc="Link Address Size"><DAI name="setVal" sAddr="AC,1,239,19,0"><Val>2 bytes</Val></DAI><DAI name="d"><Val>Link Address Size</Val></DAI></DOI><DOI name="COTSize" desc="COT Size"><DAI name="setVal" sAddr="AC,1,239,20,0"><Val>1 byte</Val></DAI><DAI name="d"><Val>COT Size</Val></DAI></DOI><DOI name="CAASize" desc="CAA Size"><DAI name="setVal" sAddr="AC,1,239,21,0"><Val>2 bytes</Val></DAI><DAI name="d"><Val>CAA Size</Val></DAI></DOI><DOI name="IOASize" desc="IOA Size"><DAI name="setVal" sAddr="AC,1,239,22,0"><Val>3 bytes</Val></DAI><DAI name="d"><Val>IOA Size</Val></DAI></DOI><DOI name="SigTFormat" desc="Signals Time Format"><DAI name="setVal" sAddr="AC,1,239,23,1"><Val>CP56time2a</Val></DAI><DAI name="d"><Val>Signals Time Format</Val></DAI></DOI><DOI name="MeaTimeS" desc="Measurements Send Mode"><DAI name="setVal" sAddr="AC,1,239,24,0"><Val>Periodic</Val></DAI><DAI name="d"><Val>Measurements Send Mode</Val></DAI></DOI><DOI name="CountTimeS" desc="Counters Freeze Mode"><DAI name="setVal" sAddr="AC,1,239,25,0"><Val>C</Val></DAI><DAI name="d"><Val>Counters Freeze Mode</Val></DAI></DOI><DOI name="FQueueIOA" desc="Full Queue IOA"><DAI name="setVal" sAddr="AC,1,239,26,1"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Full Queue IOA</Val></DAI></DOI><DOI name="PFQueueIOA" desc="Partialy Filled Queue IOA"><DAI name="setVal" sAddr="AC,1,239,27,1"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Partialy Filled Queue IOA</Val></DAI></DOI><DOI name="FillPerc" desc="Filling percentaje"><DAI name="setVal" sAddr="AC,1,239,28,1"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Filling percentaje</Val></DAI></DOI><DOI name="EmptyPC" desc="Emptying percentage"><DAI name="setVal" sAddr="AC,1,239,29,1"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>100</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Emptying percentage</Val></DAI></DOI><DOI name="CommType" desc="Command type"><DAI name="setVal" sAddr="AC,1,239,30,0"><Val>Direct command</Val></DAI><DAI name="d"><Val>Command type</Val></DAI></DOI><DOI name="ActTerm" desc="Send ActTerm"><DAI name="setVal" sAddr="AC,1,239,31,1"><Val>With ActTerm</Val></DAI><DAI name="d"><Val>Send ActTerm</Val></DAI></DOI><DOI name="SelTms" desc="Selection time (s)"><DAI name="setVal" sAddr="AC,1,239,32,0"><Val>15</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>60</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Selection time (s)</Val></DAI></DOI><DOI name="ConfTmms" desc="Confirm time (ms)"><DAI name="setVal" sAddr="AC,1,239,34,1"><Val>200</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>6000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Confirm time (ms)</Val></DAI></DOI><DOI name="SyncTmms" desc="Sync Correction (ms)"><DAI name="setVal" sAddr="AC,1,239,36,1"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Sync Correction (ms)</Val></DAI></DOI><DOI name="EspColTms" desc="Input buffer delay time (s)"><DAI name="setVal" sAddr="AC,1,239,38,1"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>60</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Input buffer delay time (s)</Val></DAI></DOI><DOI name="LongC1" desc="Length class 1 buffer"><DAI name="setVal" sAddr="AC,1,239,39,1"><Val>1024</Val></DAI><DAI name="minVal"><Val>100</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Length class 1 buffer</Val></DAI></DOI><DOI name="CePerioTms" desc="Measures exchange period (s)"><DAI name="setVal" sAddr="AC,1,239,40,0"><Val>30</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>86400</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Measures exchange period (s)</Val></DAI></DOI><DOI name="MeaTFormat" desc="Measures Time Format"><DAI name="setVal" sAddr="AC,1,239,41,1"><Val>No timeStamp</Val></DAI><DAI name="d"><Val>Measures Time Format</Val></DAI></DOI><DOI name="CTFormat" desc="Counters Time Format"><DAI name="setVal" sAddr="AC,1,239,42,1"><Val>CP56time2a</Val></DAI><DAI name="d"><Val>Counters Time Format</Val></DAI></DOI><DOI name="CFBTm" desc="Counters Freeze Base Time(min)"><DAI name="setVal" sAddr="AC,1,239,43,1"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>59</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Counters Freeze Base Time(min)</Val></DAI></DOI><DOI name="CFPTm" desc="Counters Freeze Period (min)"><DAI name="setVal" sAddr="AC,1,239,44,1"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>1440</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Counters Freeze Period (min)</Val></DAI></DOI><DOI name="PIntGroup" desc="Parameters interrogation group"><DAI name="setVal" sAddr="AC,1,239,45,1"><Val>-1</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="maxVal"><Val>16</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Parameters interrogation group</Val></DAI></DOI><DOI name="SPMode" desc="Step Position Mode"><DAI name="setVal" sAddr="AC,1,239,46,1"><Val>Compacted</Val></DAI><DAI name="d"><Val>Step Position Mode</Val></DAI></DOI><DOI name="ComFail" desc="Comms error 101 Protocol 1"><DAI name="stVal" sAddr="S,0,24592,0;TX1:Fallo comms protoc.101 1,TX2:Comms error 101 Protocol 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ConfErr" desc="Config error 101 1"><DAI name="stVal" sAddr="S,0,24867,0;TX1:Fallo configuracion 101 1,TX2:Config error 101 1,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN inst="1" lnClass="MHAI" lnType="tdDaEd2MHAI_v4" desc="THD Voltages and currents"><DOI name="ThdAEna" desc="Enabled THD I"><DAI name="setVal" sAddr="A,1,241,0,0"><Val>0</Val></DAI><DAI name="d"><Val>Enabled THD I</Val></DAI></DOI><DOI name="ThdAVal" desc="Threshold THD I (%)"><SDI name="setMag"><DAI name="f" sAddr="A,1,241,1,0"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Threshold THD I (%)</Val></DAI></DOI><DOI name="ThdATmms" desc="Aditional Time (ms) THD I"><DAI name="setVal" sAddr="A,1,241,2,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>60000</Val></DAI><DAI name="stepSize"><Val>20</Val></DAI><DAI name="d"><Val>Aditional Time (ms) THD I</Val></DAI></DOI><DOI name="LogInBlkA" desc="Blocking input THD I"><DAI name="setVal" sAddr="A,1,241,3,0"><Val/></DAI><DAI name="d"><Val>Blocking input THD I</Val></DAI></DOI><DOI name="ThdVEna" desc="Enabled THD V"><DAI name="setVal" sAddr="A,1,241,4,0"><Val>0</Val></DAI><DAI name="d"><Val>Enabled THD V</Val></DAI></DOI><DOI name="ThdVVal" desc="Threshold THD V (%)"><SDI name="setMag"><DAI name="f" sAddr="A,1,241,5,0"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Threshold THD V (%)</Val></DAI></DOI><DOI name="ThdVTmms" desc="Aditional Time (ms) THD V"><DAI name="setVal" sAddr="A,1,241,6,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>60000</Val></DAI><DAI name="stepSize"><Val>20</Val></DAI><DAI name="d"><Val>Aditional Time (ms) THD V</Val></DAI></DOI><DOI name="LogInBlkV" desc="Blocking input THD V"><DAI name="setVal" sAddr="A,1,241,7,0"><Val/></DAI><DAI name="d"><Val>Blocking input THD V</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,1,241,8,1"><Val>1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="IStEna" desc="THD I status"><DAI name="general" sAddr="S,0,17899,0;TX1:Estado THD I,TX2:THD I status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="VStEna" desc="THD V status"><DAI name="general" sAddr="S,0,17900,0;TX1:Estado THD V,TX2:THD V status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="IStr" desc="Start THD I"><DAI name="general" sAddr="S,0,17901,0;TX1:Arranque THD I,TX2:Start THD I,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,17902,0;TX1:Arranque THD IA,TX2:Start THD IA,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,17903,0;TX1:Arranque THD IB,TX2:Start THD IB,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,17904,0;TX1:Arranque THD IC,TX2:Start THD IC,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="IOp" desc="Activation THD I"><DAI name="general" sAddr="S,0,17905,0;TX1:Activacion THD I,TX2:Activation THD I,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,17906,0;TX1:Activacion THD IA,TX2:Activation THD IA,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,17907,0;TX1:Activacion THD IB,TX2:Activation THD IB,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,17908,0;TX1:Activacion THD IC,TX2:Activation THD IC,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ThdVStr" desc="Start THD V"><DAI name="general" sAddr="S,0,17909,0;TX1:Arranque THD V,TX2:Start THD V,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,17910,0;TX1:Arranque THD VA,TX2:Start THD VA,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,17911,0;TX1:Arranque THD VB,TX2:Start THD VB,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,17912,0;TX1:Arranque THD VC,TX2:Start THD VC,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ThdVOp" desc="Activation THD V"><DAI name="general" sAddr="S,0,17913,0;TX1:Activacion THD V,TX2:Activation THD V,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,17914,0;TX1:Activacion THD VA,TX2:Activation THD VA,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,17915,0;TX1:Activacion THD VB,TX2:Activation THD VB,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,17916,0;TX1:Activacion THD VC,TX2:Activation THD VC,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkA" desc="MHAI1 Blocked I ST"><DAI name="stVal" sAddr="S,0,18097,0;TX1:ST Bloqueo I MHAI1,TX2:MHAI1 Blocked I ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkV" desc="MHAI1 Blocked V ST"><DAI name="stVal" sAddr="S,0,18098,0;TX1:ST Bloqueo V MHAI1,TX2:MHAI1 Blocked V ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdThdIBlk" desc="THD I "><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,190, , ,0, , , ;TX1:THD I (Bloqueo/Desbloqueo),TX2:THD I (Lock/Unlock)"/></SDI></DOI><DOI name="DOrdThdVBlk" desc="THD V"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,192, , ,0, , , ;TX1:THD V(Bloqueo/Desbloqueo),TX2:THD V(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdRstTHD" desc="THD RESET"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,194, , ,0, , , ;TX1:BORRAR THD,TX2:THD RESET"/></SDI></DOI><DOI name="HA" desc="HA.MHAI1 phase A Curr."><DAI name="numHar"><Val>14</Val></DAI><DAI name="numCyc"><Val>10</Val></DAI><SDI name="phsAHar" desc="HA.phsAHar" ix="0"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1012,1;TX1:Armonico 0 I fase A (%),TX2:Harmonic 0 phase A Curr. (%)"/></SDI></SDI></SDI><SDI name="phsAHar" desc="HA.phsAHar" ix="1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1028,1;TX1:Armonico 1 I fase A (%),TX2:Harmonic 1 phase A Curr. (%)"/></SDI></SDI></SDI><SDI name="phsAHar" desc="HA.phsAHar" ix="2"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,16,1;TX1:Armonico 2 I fase A (%),TX2:Harmonic 2 phase A Curr. (%)"/></SDI></SDI></SDI><SDI name="phsAHar" desc="HA.phsAHar" ix="3"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,772,1;TX1:Armonico 3 I fase A (%),TX2:Harmonic 3 phase A Curr. (%)"/></SDI></SDI></SDI><SDI name="phsAHar" desc="HA.phsAHar" ix="4"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,780,1;TX1:Armonico 4 I fase A (%),TX2:Harmonic 4 phase A Curr. (%)"/></SDI></SDI></SDI><SDI name="phsAHar" desc="HA.phsAHar" ix="5"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,788,1;TX1:Armonico 5 I fase A (%),TX2:Harmonic 5 phase A Curr. (%)"/></SDI></SDI></SDI><SDI name="phsAHar" desc="HA.phsAHar" ix="6"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,796,1;TX1:Armonico 6 I fase A (%),TX2:Harmonic 6 phase A Curr. (%)"/></SDI></SDI></SDI><SDI name="phsAHar" desc="HA.phsAHar" ix="7"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,804,1;TX1:Armonico 7 I fase A (%),TX2:Harmonic 7 phase A Curr. (%)"/></SDI></SDI></SDI><SDI name="phsAHar" desc="HA.phsAHar" ix="8"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,812,1;TX1:Armonico 8 I fase A (%),TX2:Harmonic 8 phase A Curr. (%)"/></SDI></SDI></SDI><SDI name="phsAHar" desc="HA.phsAHar" ix="9"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,820,1;TX1:Armonico 9 I fase A (%),TX2:Harmonic 9 phase A Curr. (%)"/></SDI></SDI></SDI><SDI name="phsAHar" desc="HA.phsAHar" ix="10"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,828,1;TX1:Armonico 10 I fase A (%),TX2:Harmonic 10 phase A Curr. (%)"/></SDI></SDI></SDI><SDI name="phsAHar" desc="HA.phsAHar" ix="11"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,836,1;TX1:Armonico 11 I fase A (%),TX2:Harmonic 11 phase A Curr. (%)"/></SDI></SDI></SDI><SDI name="phsAHar" desc="HA.phsAHar" ix="12"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,844,1;TX1:Armonico 12 I fase A (%),TX2:Harmonic 12 phase A Curr. (%)"/></SDI></SDI></SDI><SDI name="phsAHar" desc="HA.phsAHar" ix="13"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,852,1;TX1:Armonico 13 I fase A (%),TX2:Harmonic 13 phase A Curr. (%)"/></SDI></SDI></SDI><SDI name="phsAHar" desc="HA.phsAHar" ix="14"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,860,1;TX1:Armonico 14 I fase A (%),TX2:Harmonic 14 phase A Curr. (%)"/></SDI></SDI></SDI><SDI name="phsAHar" desc="HA.phsAHar" ix="15"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,868,1;TX1:Armonico 15 I fase A (%),TX2:Harmonic 15 phase A Curr. (%)"/></SDI></SDI></SDI><SDI name="phsBHar" desc="HA.phsBHar" ix="0"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1013,1;TX1:Armonico 0 I fase B (%),TX2:Harmonic 0 phase B Curr. (%)"/></SDI></SDI></SDI><SDI name="phsBHar" desc="HA.phsBHar" ix="1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1029,1;TX1:Armonico 1 I fase B (%),TX2:Harmonic 1 phase B Curr. (%)"/></SDI></SDI></SDI><SDI name="phsBHar" desc="HA.phsBHar" ix="2"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,17,1;TX1:Armonico 2 I fase B (%),TX2:Harmonic 2 phase B Curr. (%)"/></SDI></SDI></SDI><SDI name="phsBHar" desc="HA.phsBHar" ix="3"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,773,1;TX1:Armonico 3 I fase B (%),TX2:Harmonic 3 phase B Curr. (%)"/></SDI></SDI></SDI><SDI name="phsBHar" desc="HA.phsBHar" ix="4"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,781,1;TX1:Armonico 4 I fase B (%),TX2:Harmonic 4 phase B Curr. (%)"/></SDI></SDI></SDI><SDI name="phsBHar" desc="HA.phsBHar" ix="5"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,789,1;TX1:Armonico 5 I fase B (%),TX2:Harmonic 5 phase B Curr. (%)"/></SDI></SDI></SDI><SDI name="phsBHar" desc="HA.phsBHar" ix="6"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,797,1;TX1:Armonico 6 I fase B (%),TX2:Harmonic 6 phase B Curr. (%)"/></SDI></SDI></SDI><SDI name="phsBHar" desc="HA.phsBHar" ix="7"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,805,1;TX1:Armonico 7 I fase B (%),TX2:Harmonic 7 phase B Curr. (%)"/></SDI></SDI></SDI><SDI name="phsBHar" desc="HA.phsBHar" ix="8"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,813,1;TX1:Armonico 8 I fase B (%),TX2:Harmonic 8 phase B Curr. (%)"/></SDI></SDI></SDI><SDI name="phsBHar" desc="HA.phsBHar" ix="9"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,821,1;TX1:Armonico 9 I fase B (%),TX2:Harmonic 9 phase B Curr. (%)"/></SDI></SDI></SDI><SDI name="phsBHar" desc="HA.phsBHar" ix="10"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,829,1;TX1:Armonico 10 I fase B (%),TX2:Harmonic 10 phase B Curr. (%)"/></SDI></SDI></SDI><SDI name="phsBHar" desc="HA.phsBHar" ix="11"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,837,1;TX1:Armonico 11 I fase B (%),TX2:Harmonic 11 phase B Curr. (%)"/></SDI></SDI></SDI><SDI name="phsBHar" desc="HA.phsBHar" ix="12"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,845,1;TX1:Armonico 12 I fase B (%),TX2:Harmonic 12 phase B Curr. (%)"/></SDI></SDI></SDI><SDI name="phsBHar" desc="HA.phsBHar" ix="13"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,853,1;TX1:Armonico 13 I fase B (%),TX2:Harmonic 13 phase B Curr. (%)"/></SDI></SDI></SDI><SDI name="phsBHar" desc="HA.phsBHar" ix="14"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,861,1;TX1:Armonico 14 I fase B (%),TX2:Harmonic 14 phase B Curr. (%)"/></SDI></SDI></SDI><SDI name="phsBHar" desc="HA.phsBHar" ix="15"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,869,1;TX1:Armonico 15 I fase B (%),TX2:Harmonic 15 phase B Curr. (%)"/></SDI></SDI></SDI><SDI name="phsCHar" desc="HA.phsCHar" ix="0"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1014,1;TX1:Armonico 0 I fase C (%),TX2:Harmonic 0 phase C Curr. (%)"/></SDI></SDI></SDI><SDI name="phsCHar" desc="HA.phsCHar" ix="1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1030,1;TX1:Armonico 1 I fase C (%),TX2:Harmonic 1 phase C Curr. (%)"/></SDI></SDI></SDI><SDI name="phsCHar" desc="HA.phsCHar" ix="2"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,18,1;TX1:Armonico 2 I fase C (%),TX2:Harmonic 2 phase C Curr. (%)"/></SDI></SDI></SDI><SDI name="phsCHar" desc="HA.phsCHar" ix="3"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,774,1;TX1:Armonico 3 I fase C (%),TX2:Harmonic 3 phase C Curr. (%)"/></SDI></SDI></SDI><SDI name="phsCHar" desc="HA.phsCHar" ix="4"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DA