I><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,782,1;TX1:Armonico 4 I fase C (%),TX2:Harmonic 4 phase C Curr. (%)"/></SDI></SDI></SDI><SDI name="phsCHar" desc="HA.phsCHar" ix="5"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,790,1;TX1:Armonico 5 I fase C (%),TX2:Harmonic 5 phase C Curr. (%)"/></SDI></SDI></SDI><SDI name="phsCHar" desc="HA.phsCHar" ix="6"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,798,1;TX1:Armonico 6 I fase C (%),TX2:Harmonic 6 phase C Curr. (%)"/></SDI></SDI></SDI><SDI name="phsCHar" desc="HA.phsCHar" ix="7"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,806,1;TX1:Armonico 7 I fase C (%),TX2:Harmonic 7 phase C Curr. (%)"/></SDI></SDI></SDI><SDI name="phsCHar" desc="HA.phsCHar" ix="8"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,814,1;TX1:Armonico 8 I fase C (%),TX2:Harmonic 8 phase C Curr. (%)"/></SDI></SDI></SDI><SDI name="phsCHar" desc="HA.phsCHar" ix="9"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,822,1;TX1:Armonico 9 I fase C (%),TX2:Harmonic 9 phase C Curr. (%)"/></SDI></SDI></SDI><SDI name="phsCHar" desc="HA.phsCHar" ix="10"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,830,1;TX1:Armonico 10 I fase C (%),TX2:Harmonic 10 phase C Curr. (%)"/></SDI></SDI></SDI><SDI name="phsCHar" desc="HA.phsCHar" ix="11"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,838,1;TX1:Armonico 11 I fase C (%),TX2:Harmonic 11 phase C Curr. (%)"/></SDI></SDI></SDI><SDI name="phsCHar" desc="HA.phsCHar" ix="12"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,846,1;TX1:Armonico 12 I fase C (%),TX2:Harmonic 12 phase C Curr. (%)"/></SDI></SDI></SDI><SDI name="phsCHar" desc="HA.phsCHar" ix="13"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,854,1;TX1:Armonico 13 I fase C (%),TX2:Harmonic 13 phase C Curr. (%)"/></SDI></SDI></SDI><SDI name="phsCHar" desc="HA.phsCHar" ix="14"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,862,1;TX1:Armonico 14 I fase C (%),TX2:Harmonic 14 phase C Curr. (%)"/></SDI></SDI></SDI><SDI name="phsCHar" desc="HA.phsCHar" ix="15"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,870,1;TX1:Armonico 15 I fase C (%),TX2:Harmonic 15 phase C Curr. (%)"/></SDI></SDI></SDI></DOI><DOI name="HPhV" desc="HPhV.MHAI1 phase A Volt."><DAI name="numHar"><Val>14</Val></DAI><DAI name="numCyc"><Val>10</Val></DAI><SDI name="phsAHar" desc="HPhV.phsAHar" ix="0"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1016,1;TX1:Armonico 0 V fase A (%),TX2:Harmonic 0 phase A Volt. (%)"/></SDI></SDI></SDI><SDI name="phsAHar" desc="HPhV.phsAHar" ix="1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1032,1;TX1:Armonico 1 V fase A (%),TX2:Harmonic 1 phase A Volt. (%)"/></SDI></SDI></SDI><SDI name="phsAHar" desc="HPhV.phsAHar" ix="2"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,20,1;TX1:Armonico 2 V fase A (%),TX2:Harmonic 2 phase A Volt. (%)"/></SDI></SDI></SDI><SDI name="phsAHar" desc="HPhV.phsAHar" ix="3"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,776,1;TX1:Armonico 3 V fase A (%),TX2:Harmonic 3 phase A Volt. (%)"/></SDI></SDI></SDI><SDI name="phsAHar" desc="HPhV.phsAHar" ix="4"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,784,1;TX1:Armonico 4 V fase A (%),TX2:Harmonic 4 phase A Volt. (%)"/></SDI></SDI></SDI><SDI name="phsAHar" desc="HPhV.phsAHar" ix="5"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,792,1;TX1:Armonico 5 V fase A (%),TX2:Harmonic 5 phase A Volt. (%)"/></SDI></SDI></SDI><SDI name="phsAHar" desc="HPhV.phsAHar" ix="6"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,800,1;TX1:Armonico 6 V fase A (%),TX2:Harmonic 6 phase A Volt. (%)"/></SDI></SDI></SDI><SDI name="phsAHar" desc="HPhV.phsAHar" ix="7"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,808,1;TX1:Armonico 7 V fase A (%),TX2:Harmonic 7 phase A Volt. (%)"/></SDI></SDI></SDI><SDI name="phsAHar" desc="HPhV.phsAHar" ix="8"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,816,1;TX1:Armonico 8 V fase A (%),TX2:Harmonic 8 phase A Volt. (%)"/></SDI></SDI></SDI><SDI name="phsAHar" desc="HPhV.phsAHar" ix="9"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,824,1;TX1:Armonico 9 V fase A (%),TX2:Harmonic 9 phase A Volt. (%)"/></SDI></SDI></SDI><SDI name="phsAHar" desc="HPhV.phsAHar" ix="10"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,832,1;TX1:Armonico 10 V fase A (%),TX2:Harmonic 10 phase A Volt. (%)"/></SDI></SDI></SDI><SDI name="phsAHar" desc="HPhV.phsAHar" ix="11"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,840,1;TX1:Armonico 11 V fase A (%),TX2:Harmonic 11 phase A Volt. (%)"/></SDI></SDI></SDI><SDI name="phsAHar" desc="HPhV.phsAHar" ix="12"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,848,1;TX1:Armonico 12 V fase A (%),TX2:Harmonic 12 phase A Volt. (%)"/></SDI></SDI></SDI><SDI name="phsAHar" desc="HPhV.phsAHar" ix="13"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,856,1;TX1:Armonico 13 V fase A (%),TX2:Harmonic 13 phase A Volt. (%)"/></SDI></SDI></SDI><SDI name="phsAHar" desc="HPhV.phsAHar" ix="14"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,864,1;TX1:Armonico 14 V fase A (%),TX2:Harmonic 14 phase A Volt. (%)"/></SDI></SDI></SDI><SDI name="phsAHar" desc="HPhV.phsAHar" ix="15"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,872,1;TX1:Armonico 15 V fase A (%),TX2:Harmonic 15 phase A Volt. (%)"/></SDI></SDI></SDI><SDI name="phsBHar" desc="HPhV.phsBHar" ix="0"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1017,1;TX1:Armonico 0 V fase B (%),TX2:Harmonic 0 phase B Volt. (%)"/></SDI></SDI></SDI><SDI name="phsBHar" desc="HPhV.phsBHar" ix="1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1033,1;TX1:Armonico 1 V fase B (%),TX2:Harmonic 1 phase B Volt. (%)"/></SDI></SDI></SDI><SDI name="phsBHar" desc="HPhV.phsBHar" ix="2"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,21,1;TX1:Armonico 2 V fase B (%),TX2:Harmonic 2 phase B Volt. (%)"/></SDI></SDI></SDI><SDI name="phsBHar" desc="HPhV.phsBHar" ix="3"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,777,1;TX1:Armonico 3 V fase B (%),TX2:Harmonic 3 phase B Volt. (%)"/></SDI></SDI></SDI><SDI name="phsBHar" desc="HPhV.phsBHar" ix="4"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,785,1;TX1:Armonico 4 V fase B (%),TX2:Harmonic 4 phase B Volt. (%)"/></SDI></SDI></SDI><SDI name="phsBHar" desc="HPhV.phsBHar" ix="5"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,793,1;TX1:Armonico 5 V fase B (%),TX2:Harmonic 5 phase B Volt. (%)"/></SDI></SDI></SDI><SDI name="phsBHar" desc="HPhV.phsBHar" ix="6"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,801,1;TX1:Armonico 6 V fase B (%),TX2:Harmonic 6 phase B Volt. (%)"/></SDI></SDI></SDI><SDI name="phsBHar" desc="HPhV.phsBHar" ix="7"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,809,1;TX1:Armonico 7 V fase B (%),TX2:Harmonic 7 phase B Volt. (%)"/></SDI></SDI></SDI><SDI name="phsBHar" desc="HPhV.phsBHar" ix="8"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,817,1;TX1:Armonico 8 V fase B (%),TX2:Harmonic 8 phase B Volt. (%)"/></SDI></SDI></SDI><SDI name="phsBHar" desc="HPhV.phsBHar" ix="9"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,825,1;TX1:Armonico 9 V fase B (%),TX2:Harmonic 9 phase B Volt. (%)"/></SDI></SDI></SDI><SDI name="phsBHar" desc="HPhV.phsBHar" ix="10"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,833,1;TX1:Armonico 10 V fase B (%),TX2:Harmonic 10 phase B Volt. (%)"/></SDI></SDI></SDI><SDI name="phsBHar" desc="HPhV.phsBHar" ix="11"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,841,1;TX1:Armonico 11 V fase B (%),TX2:Harmonic 11 phase B Volt. (%)"/></SDI></SDI></SDI><SDI name="phsBHar" desc="HPhV.phsBHar" ix="12"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,849,1;TX1:Armonico 12 V fase B (%),TX2:Harmonic 12 phase B Volt. (%)"/></SDI></SDI></SDI><SDI name="phsBHar" desc="HPhV.phsBHar" ix="13"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,857,1;TX1:Armonico 13 V fase B (%),TX2:Harmonic 13 phase B Volt. (%)"/></SDI></SDI></SDI><SDI name="phsBHar" desc="HPhV.phsBHar" ix="14"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,865,1;TX1:Armonico 14 V fase B (%),TX2:Harmonic 14 phase B Volt. (%)"/></SDI></SDI></SDI><SDI name="phsBHar" desc="HPhV.phsBHar" ix="15"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,873,1;TX1:Armonico 15 V fase B (%),TX2:Harmonic 15 phase B Volt. (%)"/></SDI></SDI></SDI><SDI name="phsCHar" desc="HPhV.phsCHar" ix="0"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1018,1;TX1:Armonico 0 V fase C (%),TX2:Harmonic 0 phase C Volt. (%)"/></SDI></SDI></SDI><SDI name="phsCHar" desc="HPhV.phsCHar" ix="1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1034,1;TX1:Armonico 1 V fase C (%),TX2:Harmonic 1 phase C Volt. (%)"/></SDI></SDI></SDI><SDI name="phsCHar" desc="HPhV.phsCHar" ix="2"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,22,1;TX1:Armonico 2 V fase C (%),TX2:Harmonic 2 phase C Volt. (%)"/></SDI></SDI></SDI><SDI name="phsCHar" desc="HPhV.phsCHar" ix="3"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,778,1;TX1:Armonico 3 V fase C (%),TX2:Harmonic 3 phase C Volt. (%)"/></SDI></SDI></SDI><SDI name="phsCHar" desc="HPhV.phsCHar" ix="4"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,786,1;TX1:Armonico 4 V fase C (%),TX2:Harmonic 4 phase C Volt. (%)"/></SDI></SDI></SDI><SDI name="phsCHar" desc="HPhV.phsCHar" ix="5"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,794,1;TX1:Armonico 5 V fase C (%),TX2:Harmonic 5 phase C Volt. (%)"/></SDI></SDI></SDI><SDI name="phsCHar" desc="HPhV.phsCHar" ix="6"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,802,1;TX1:Armonico 6 V fase C (%),TX2:Harmonic 6 phase C Volt. (%)"/></SDI></SDI></SDI><SDI name="phsCHar" desc="HPhV.phsCHar" ix="7"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,810,1;TX1:Armonico 7 V fase C (%),TX2:Harmonic 7 phase C Volt. (%)"/></SDI></SDI></SDI><SDI name="phsCHar" desc="HPhV.phsCHar" ix="8"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,818,1;TX1:Armonico 8 V fase C (%),TX2:Harmonic 8 phase C Volt. (%)"/></SDI></SDI></SDI><SDI name="phsCHar" desc="HPhV.phsCHar" ix="9"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,826,1;TX1:Armonico 9 V fase C (%),TX2:Harmonic 9 phase C Volt. (%)"/></SDI></SDI></SDI><SDI name="phsCHar" desc="HPhV.phsCHar" ix="10"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,834,1;TX1:Armonico 10 V fase C (%),TX2:Harmonic 10 phase C Volt. (%)"/></SDI></SDI></SDI><SDI name="phsCHar" desc="HPhV.phsCHar" ix="11"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,842,1;TX1:Armonico 11 V fase C (%),TX2:Harmonic 11 phase C Volt. (%)"/></SDI></SDI></SDI><SDI name="phsCHar" desc="HPhV.phsCHar" ix="12"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,850,1;TX1:Armonico 12 V fase C (%),TX2:Harmonic 12 phase C Volt. (%)"/></SDI></SDI></SDI><SDI name="phsCHar" desc="HPhV.phsCHar" ix="13"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,858,1;TX1:Armonico 13 V fase C (%),TX2:Harmonic 13 phase C Volt. (%)"/></SDI></SDI></SDI><SDI name="phsCHar" desc="HPhV.phsCHar" ix="14"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,866,1;TX1:Armonico 14 V fase C (%),TX2:Harmonic 14 phase C Volt. (%)"/></SDI></SDI></SDI><SDI name="phsCHar" desc="HPhV.phsCHar" ix="15"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,874,1;TX1:Armonico 15 V fase C (%),TX2:Harmonic 15 phase C Volt. (%)"/></SDI></SDI></SDI></DOI><DOI name="ThdA" desc="ThdA.MHAI1 THD phase A Current"><SDI name="phsA" desc="ThdA.phsA"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1271,1;TX1:THD I fase A,TX2:THD phase A Current"/></SDI></SDI></SDI><SDI name="phsB" desc="ThdA.phsB"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1272,1;TX1:THD I fase B,TX2:THD phase B Current"/></SDI></SDI></SDI><SDI name="phsC" desc="ThdA.phsC"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1273,1;TX1:THD I fase C,TX2:THD phase C Current"/></SDI></SDI></SDI><SDI name="neut" desc="ThdA.neut"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1274,1;TX1:THD I Neutro,TX2:THD Neutral Current"/></SDI></SDI></SDI></DOI><DOI name="ThdPhV" desc="ThdPhV.MHAI1 THD phase A Voltage"><SDI name="phsA" desc="ThdPhV.phsA"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1275,1;TX1:THD V fase A,TX2:THD phase A Voltage"/></SDI></SDI></SDI><SDI name="phsB" desc="ThdPhV.phsB"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1276,1;TX1:THD V fase B,TX2:THD phase B Voltage"/></SDI></SDI></SDI><SDI name="phsC" desc="ThdPhV.phsC"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1277,1;TX1:THD V fase C,TX2:THD phase C Voltage"/></SDI></SDI></SDI></DOI></LN><LN prefix="DNP" inst="2" lnClass="ITCP" lnType="tdDaEd2DNP_ITCP_v7" desc="DNP Server 2"><DOI name="ProtEna" desc="Enable protocol"><DAI name="setVal" sAddr="AC,1,242,0,0"><Val>0</Val></DAI><DAI name="d"><Val>Enable protocol</Val></DAI></DOI><DOI name="Slave" desc="Slave address"><DAI name="setVal" sAddr="AC,1,242,1,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>65532</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Slave address</Val></DAI></DOI><DOI name="Master" desc="Master address"><DAI name="setVal" sAddr="AC,1,242,2,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>65532</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Master address</Val></DAI></DOI><DOI name="Port" desc="Port Number"><DAI name="setVal" sAddr="AC,1,242,3,0"><Val>Ethernet</Val></DAI><DAI name="d"><Val>Port Number</Val></DAI></DOI><DOI name="Speed" desc="Comm speed (bauds)"><DAI name="setVal" sAddr="AC,1,242,4,0"><Val>9600 baud</Val></DAI><DAI name="d"><Val>Comm speed (bauds)</Val></DAI></DOI><DOI name="Parity" desc="Parity"><DAI name="setVal" sAddr="AC,1,242,5,0"><Val>None</Val></DAI><DAI name="d"><Val>Parity</Val></DAI></DOI><DOI name="Stopbit" desc="Number of Stop bits"><DAI name="setVal" sAddr="AC,1,242,6,0"><Val>1 Bit</Val></DAI><DAI name="d"><Val>Number of Stop bits</Val></DAI></DOI><DOI name="RtsType" desc="Communication control"><DAI name="setVal" sAddr="AC,1,242,7,0"><Val>Normal</Val></DAI><DAI name="d"><Val>Communication control</Val></DAI></DOI><DOI name="RtsTmms" desc="Min. respond delay(ms)"><DAI name="setVal" sAddr="AC,1,242,8,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Min. respond delay(ms)</Val></DAI></DOI><DOI name="CtsTmms" desc="CTS max delay (ms)"><DAI name="setVal" sAddr="AC,1,242,9,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>CTS max delay (ms)</Val></DAI></DOI><DOI name="CarTmms" desc="Carrier stabilization (ms)"><DAI name="setVal" sAddr="AC,1,242,10,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Carrier stabilization (ms)</Val></DAI></DOI><DOI name="RtsOffTmms" desc="RTS dropoff time (ms)"><DAI name="setVal" sAddr="AC,1,242,11,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTS dropoff time (ms)</Val></DAI></DOI><DOI name="AckTmms" desc="ACK delay time(ms)"><DAI name="setVal" sAddr="AC,1,242,12,0"><Val>500</Val></DAI><DAI name="minVal"><Val>100</Val></DAI><DAI name="maxVal"><Val>10000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>ACK delay time(ms)</Val></DAI></DOI><DOI name="SynDl" desc="Need time delay(mt)"><DAI name="setVal" sAddr="AC,1,242,13,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>10</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Need time delay(mt)</Val></DAI></DOI><DOI name="SynEna" desc="Permission to synchronize"><DAI name="setVal" sAddr="AC,1,242,14,0"><Val>0</Val></DAI><DAI name="d"><Val>Permission to synchronize</Val></DAI></DOI><DOI name="SynOfs" desc="Local time offset(h)"><DAI name="setVal" sAddr="AC,1,242,15,1"><Val>0</Val></DAI><DAI name="minVal"><Val>-12</Val></DAI><DAI name="maxVal"><Val>12</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Local time offset(h)</Val></DAI></DOI><DOI name="LinkAck" desc="Data link confirm"><DAI name="setVal" sAddr="AC,1,242,17,0"><Val>0</Val></DAI><DAI name="d"><Val>Data link confirm</Val></DAI></DOI><DOI name="MaxAppSize" desc="Max. App Fragment Size"><DAI name="setVal" sAddr="AC,1,242,18,0"><Val>1024</Val></DAI><DAI name="minVal"><Val>512</Val></DAI><DAI name="maxVal"><Val>3072</Val></DAI><DAI name="stepSize"><Val>256</Val></DAI><DAI name="d"><Val>Max. App Fragment Size</Val></DAI></DOI><DOI name="FrzCnt" desc="Freeze time counters"><DAI name="setVal" sAddr="AC,1,242,19,1"><Val>0</Val></DAI><DAI name="d"><Val>Freeze time counters</Val></DAI></DOI><DOI name="StDefault" desc="Default Status"><DAI name="setVal" sAddr="AC,1,242,20,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>31</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Default Status</Val></DAI></DOI><DOI name="BinOutSt" desc="Bin. output status default"><DAI name="setVal" sAddr="AC,1,242,21,1"><Val>0</Val></DAI><DAI name="d"><Val>Bin. output status default</Val></DAI></DOI><DOI name="AnOutSt" desc="Analog output status def."><DAI name="setVal" sAddr="AC,1,242,22,1"><Val>0</Val></DAI><DAI name="d"><Val>Analog output status def.</Val></DAI></DOI><DOI name="FrCntSt" desc="Frozen Counters status def."><DAI name="setVal" sAddr="AC,1,242,23,1"><Val>0</Val></DAI><DAI name="d"><Val>Frozen Counters status def.</Val></DAI></DOI><DOI name="AnInBits" desc="Analog input bits default"><DAI name="setVal" sAddr="AC,1,242,24,0"><Val>16 Bits</Val></DAI><DAI name="d"><Val>Analog input bits default</Val></DAI></DOI><DOI name="Normalized" desc="Normalized"><DAI name="setVal" sAddr="AC,1,242,25,0"><Val>Internal account</Val></DAI><DAI name="d"><Val>Normalized</Val></DAI></DOI><DOI name="CntBits" desc="Counter bits default"><DAI name="setVal" sAddr="AC,1,242,26,0"><Val>32 Bits</Val></DAI><DAI name="d"><Val>Counter bits default</Val></DAI></DOI><DOI name="UnSolEna" desc="Enable unsolicited"><DAI name="setVal" sAddr="AC,1,242,27,0"><Val>0</Val></DAI><DAI name="d"><Val>Enable unsolicited</Val></DAI></DOI><DOI name="CollEna" desc="Enable collision avoidance"><DAI name="setVal" sAddr="AC,1,242,28,0"><Val>0</Val></DAI><DAI name="d"><Val>Enable collision avoidance</Val></DAI></DOI><DOI name="FixedTmms" desc="Fixed Unsolicited T.out (ms)"><DAI name="setVal" sAddr="AC,1,242,29,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Fixed Unsolicited T.out (ms)</Val></DAI></DOI><DOI name="VarTmms" desc="Variable Unsolicited T.out (ms)"><DAI name="setVal" sAddr="AC,1,242,30,0"><Val>1 ms</Val></DAI><DAI name="d"><Val>Variable Unsolicited T.out (ms)</Val></DAI></DOI><DOI name="UnSolTmms" desc="Unsolicited Repeat T.out (s)"><DAI name="setVal" sAddr="AC,1,242,31,0"><Val>5</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>630</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Unsolicited Repeat T.out (s)</Val></DAI></DOI><DOI name="UnSolMaxR" desc="Max.number rep. without solic."><DAI name="setVal" sAddr="AC,1,242,32,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Max.number rep. without solic.</Val></DAI></DOI><DOI name="SpecialBeh" desc="Special operations"><DAI name="setVal" sAddr="AC,1,242,33,1"><Val>128</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>255</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Special operations</Val></DAI></DOI><DOI name="CambTms" desc="Change wait time (s)"><DAI name="setVal" sAddr="AC,1,242,34,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>20</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Change wait time (s)</Val></DAI></DOI><DOI name="TcpPort" desc="TCP Listen Port"><DAI name="setVal" sAddr="AC,1,242,35,1"><Val>20000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>TCP Listen Port</Val></DAI></DOI><DOI name="AgressMode" desc="Agressive Mode"><DAI name="setVal" sAddr="AC,1,242,36,0"><Val>0</Val></DAI><DAI name="d"><Val>Agressive Mode</Val></DAI></DOI><DOI name="SesKeyIntv" desc="Session Key Interval(s)"><DAI name="setVal" sAddr="AC,1,242,37,0"><Val>900</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>10000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Session Key Interval(s)</Val></DAI></DOI><DOI name="SesKeyCnt" desc="Session Key Count"><DAI name="setVal" sAddr="AC,1,242,38,0"><Val>1000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>10000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Session Key Count</Val></DAI></DOI><DOI name="MaxErrCnt" desc="Max. Error Count"><DAI name="setVal" sAddr="AC,1,242,39,0"><Val>5</Val></DAI><DAI name="minVal"><Val>2</Val></DAI><DAI name="maxVal"><Val>255</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Max. Error Count</Val></DAI></DOI><DOI name="MacAlg" desc="MAC Algorithm"><DAI name="setVal" sAddr="AC,1,242,40,0"><Val>SHA 256 16 octets</Val></DAI><DAI name="d"><Val>MAC Algorithm</Val></DAI></DOI><DOI name="ReacTms" desc="Unsolicited reactivation delay (s)"><DAI name="setVal" sAddr="AC,1,242,41,1"><Val>60</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>3600</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Unsolicited reactivation delay (s)</Val></DAI></DOI><DOI name="TselecTmms" desc="Command selection time (ms)"><DAI name="setVal" sAddr="AC,1,242,42,0"><Val>15000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>40000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Command selection time (ms)</Val></DAI></DOI><DOI name="TOWaitTmms" desc="Max command wait time (ms)"><DAI name="setVal" sAddr="AC,1,242,43,1"><Val>50</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Max command wait time (ms)</Val></DAI></DOI><DOI name="FixSynEna" desc="Enable T.correct.buf.events"><DAI name="setVal" sAddr="AC,1,242,44,1"><Val>0</Val></DAI><DAI name="d"><Val>Enable T.correct.buf.events</Val></DAI></DOI><DOI name="SARepTmms" desc="Reply SA Timeout (ms)"><DAI name="setVal" sAddr="AC,1,242,45,1"><Val>2000</Val></DAI><DAI name="minVal"><Val>1000</Val></DAI><DAI name="maxVal"><Val>180000</Val></DAI><DAI name="stepSize"><Val>100</Val></DAI><DAI name="d"><Val>Reply SA Timeout (ms)</Val></DAI></DOI><DOI name="KeAliveTms" desc="TCP Keep-alive (s)"><DAI name="setVal" sAddr="AC,1,242,46,1"><Val>20</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>7200</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>TCP Keep-alive (s)</Val></DAI></DOI><DOI name="SAVersion" desc="SA version"><DAI name="setVal" sAddr="AC,1,242,47,1"><Val>SAv5</Val></DAI><DAI name="d"><Val>SA version</Val></DAI></DOI><DOI name="ConnType" desc="Stream or Datagram"><DAI name="setVal" sAddr="AC,1,242,48,1"><Val>Stream</Val></DAI><DAI name="d"><Val>Stream or Datagram</Val></DAI></DOI><DOI name="IPRTU1" desc="IPRTU 1"><DAI name="setVal" sAddr="AC,1,242,49,0"><Val>255.255.255.255</Val></DAI><DAI name="d"><Val>IPRTU 1</Val></DAI></DOI><DOI name="ComFailTs" desc="Communication fail T.(sec)"><DAI name="setVal" sAddr="AC,1,242,50,0"><Val>60</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>60000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Communication fail T.(sec)</Val></DAI></DOI><DOI name="ErsCom" desc="Erased buff.recovery comms"><DAI name="setVal" sAddr="AC,1,242,51,0"><Val>0</Val></DAI><DAI name="d"><Val>Erased buff.recovery comms</Val></DAI></DOI><DOI name="ConfErr" desc="Configuration failure DNP2"><DAI name="stVal" sAddr="S,0,24865,0;TX1:Fallo config DNP 2,TX2:Config error DNP2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ComFail" desc="Coms Fail DNP 2"><DAI name="stVal" sAddr="S,0,24866,0;TX1:Fallo comms DNP 2,TX2:Coms error DNP 2,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN prefix="P104" inst="2" lnClass="ITCI" lnType="tdDaEd2GEN_P104ITCI_v3" desc="104 Server 2"><DOI name="ProtEna" desc="Enable protocol"><DAI name="setVal" sAddr="AC,1,243,0,0"><Val>0</Val></DAI><DAI name="d"><Val>Enable protocol</Val></DAI></DOI><DOI name="DIRASDU" desc="ASDU Direction"><DAI name="setVal" sAddr="AC,1,243,1,0"><Val>16050</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>65534</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>ASDU Direction</Val></DAI></DOI><DOI name="IPTCS1" desc="Client 1 IP direction"><DAI name="setVal" sAddr="AC,1,243,2,1"><Val>255.255.255.255</Val></DAI><DAI name="d"><Val>Client 1 IP direction</Val></DAI></DOI><DOI name="IPTCS2" desc="Client 2 IP direction"><DAI name="setVal" sAddr="AC,1,243,4,1"><Val>255.255.255.255</Val></DAI><DAI name="d"><Val>Client 2 IP direction</Val></DAI></DOI><DOI name="IPTCS3" desc="Client 3 IP direction"><DAI name="setVal" sAddr="AC,1,243,6,1"><Val>255.255.255.255</Val></DAI><DAI name="d"><Val>Client 3 IP direction</Val></DAI></DOI><DOI name="IPTCS4" desc="Client 4 IP direction"><DAI name="setVal" sAddr="AC,1,243,8,1"><Val>255.255.255.255</Val></DAI><DAI name="d"><Val>Client 4 IP direction</Val></DAI></DOI><DOI name="IPTCS5" desc="Client 5 IP direction"><DAI name="setVal" sAddr="AC,1,243,10,1"><Val>255.255.255.255</Val></DAI><DAI name="d"><Val>Client 5 IP direction</Val></DAI></DOI><DOI name="IPTCS6" desc="Client 6 IP direction"><DAI name="setVal" sAddr="AC,1,243,12,1"><Val>255.255.255.255</Val></DAI><DAI name="d"><Val>Client 6 IP direction</Val></DAI></DOI><DOI name="IPTCS7" desc="Client 7 IP direction"><DAI name="setVal" sAddr="AC,1,243,14,1"><Val>255.255.255.255</Val></DAI><DAI name="d"><Val>Client 7 IP direction</Val></DAI></DOI><DOI name="IPTCS8" desc="Client 8 IP direction"><DAI name="setVal" sAddr="AC,1,243,16,1"><Val>255.255.255.255</Val></DAI><DAI name="d"><Val>Client 8 IP direction</Val></DAI></DOI><DOI name="ParamK" desc="K-max tx unack frames"><DAI name="setVal" sAddr="AC,1,243,18,0"><Val>12</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>20</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>K-max tx unack frames</Val></DAI></DOI><DOI name="ParamW" desc="W-max rx unack frames"><DAI name="setVal" sAddr="AC,1,243,19,0"><Val>8</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>20</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>W-max rx unack frames</Val></DAI></DOI><DOI name="T0Tms" desc="T0-connection establish.(s)"><DAI name="setVal" sAddr="AC,1,243,20,0"><Val>30</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>255</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>T0-connection establish.(s)</Val></DAI></DOI><DOI name="T1Tms" desc="T1-Tx supervisory ack(sec)"><DAI name="setVal" sAddr="AC,1,243,21,0"><Val>15</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>255</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>T1-Tx supervisory ack(sec)</Val></DAI></DOI><DOI name="T2Tms" desc="T2-Rx supervisory ack(sec)"><DAI name="setVal" sAddr="AC,1,243,22,0"><Val>10</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>255</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>T2-Rx supervisory ack(sec)</Val></DAI></DOI><DOI name="T3Tms" desc="T3-Test Frame tx tout(sec)"><DAI name="setVal" sAddr="AC,1,243,23,0"><Val>60</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>9999</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>T3-Test Frame tx tout(sec)</Val></DAI></DOI><DOI name="NTcpIp" desc="Max.TCP/IP connections"><DAI name="setVal" sAddr="AC,1,243,24,1"><Val>1</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>8</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Max.TCP/IP connections</Val></DAI></DOI><DOI name="EspColTms" desc="Queue delay time"><DAI name="setVal" sAddr="AC,1,243,25,1"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>60</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Queue delay time</Val></DAI></DOI><DOI name="ExpMedTms" desc="Measurement period(sec)"><DAI name="setVal" sAddr="AC,1,243,26,0"><Val>2</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>60</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Measurement period(sec)</Val></DAI></DOI><DOI name="ResClas2" desc="C2 delete with reset link"><DAI name="setVal" sAddr="AC,1,243,27,1"><Val>1</Val></DAI><DAI name="d"><Val>C2 delete with reset link</Val></DAI></DOI><DOI name="LongC1" desc="Class 1 queue lenght"><DAI name="setVal" sAddr="AC,1,243,28,1"><Val>50</Val></DAI><DAI name="minVal"><Val>10</Val></DAI><DAI name="maxVal"><Val>200</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Class 1 queue lenght</Val></DAI></DOI><DOI name="LongDatC2" desc="Class 2 queue lenght"><DAI name="setVal" sAddr="AC,1,243,29,1"><Val>25</Val></DAI><DAI name="minVal"><Val>4</Val></DAI><DAI name="maxVal"><Val>512</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Class 2 queue lenght</Val></DAI></DOI><DOI name="LConfCmdo" desc="Conf. C2 queue lenght"><DAI name="setVal" sAddr="AC,1,243,30,1"><Val>5</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>300</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Conf. C2 queue lenght</Val></DAI></DOI><DOI name="BuffOrden" desc="Command queue length"><DAI name="setVal" sAddr="AC,1,243,31,1"><Val>3</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>10</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Command queue length</Val></DAI></DOI><DOI name="BuffCmdo" desc="Rx command queue length"><DAI name="setVal" sAddr="AC,1,243,32,1"><Val>10</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>20</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Rx command queue length</Val></DAI></DOI><DOI name="CePerioTm" desc="Periodic change T (min)"><DAI name="setVal" sAddr="AC,1,243,33,1"><Val>1440</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>1440</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Periodic change T (min)</Val></DAI></DOI><DOI name="Cot1Med" desc="Periodic measurement COT 1"><DAI name="setVal" sAddr="AC,1,243,35,1"><Val>0</Val></DAI><DAI name="d"><Val>Periodic measurement COT 1</Val></DAI></DOI><DOI name="MedCron" desc="Timestamp COT3 measurement"><DAI name="setVal" sAddr="AC,1,243,36,0"><Val>0</Val></DAI><DAI name="d"><Val>Timestamp COT3 measurement</Val></DAI></DOI><DOI name="FullQClos" desc="Prof.0 overflow behaviour"><DAI name="setVal" sAddr="AC,1,243,37,1"><Val>1</Val></DAI><DAI name="d"><Val>Prof.0 overflow behaviour</Val></DAI></DOI><DOI name="IOAsP0" desc="Profile 0 IOAs"><DAI name="setVal" sAddr="AC,1,243,38,1"><Val>1</Val></DAI><DAI name="d"><Val>Profile 0 IOAs</Val></DAI></DOI><DOI name="TipoMan" desc="Command execution type"><DAI name="setVal" sAddr="AC,1,243,39,0"><Val>DO</Val></DAI><DAI name="d"><Val>Command execution type</Val></DAI></DOI><DOI name="ActTermCom" desc="Command execute ACTTERM"><DAI name="setVal" sAddr="AC,1,243,40,0"><Val>0</Val></DAI><DAI name="d"><Val>Command execute ACTTERM</Val></DAI></DOI><DOI name="TselecTmms" desc="Command selection time (mseg)"><DAI name="setVal" sAddr="AC,1,243,41,1"><Val>1500</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>40000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Command selection time (mseg)</Val></DAI></DOI><DOI name="OneConn" desc="(Prof.2) Only 1 connection"><DAI name="setVal" sAddr="AC,1,243,42,1"><Val>0</Val></DAI><DAI name="d"><Val>(Prof.2) Only 1 connection</Val></DAI></DOI><DOI name="CaaDesc" desc="Negative ACTCON unknow CAA "><DAI name="setVal" sAddr="AC,1,243,43,1"><Val>0</Val></DAI><DAI name="d"><Val>Negative ACTCON unknow CAA </Val></DAI></DOI><DOI name="OverfOn" desc="Background scan overflow"><DAI name="setVal" sAddr="AC,1,243,44,1"><Val>0</Val></DAI><DAI name="d"><Val>Background scan overflow</Val></DAI></DOI><DOI name="Cot3EstEsp" desc="Return informat"><DAI name="setVal" sAddr="AC,1,243,45,1"><Val>0</Val></DAI><DAI name="d"><Val>Return informat</Val></DAI></DOI><DOI name="MEiOff" desc="(Init end) No M_EI"><DAI name="setVal" sAddr="AC,1,243,46,1"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>(Init end) No M_EI</Val></DAI></DOI><DOI name="ActTermEsp" desc="ACTCON return information"><DAI name="setVal" sAddr="AC,1,243,47,1"><Val>0</Val></DAI><DAI name="d"><Val>ACTCON return information</Val></DAI></DOI><DOI name="SynEna" desc="Permission to synchronize"><DAI name="setVal" sAddr="AC,1,243,48,1"><Val>0</Val></DAI><DAI name="d"><Val>Permission to synchronize</Val></DAI></DOI><DOI name="TcpPort" desc="TCP Listen Port"><DAI name="setVal" sAddr="AC,1,243,49,0"><Val>2404</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>TCP Listen Port</Val></DAI></DOI><DOI name="IPRTU1" desc="IPRTU 1"><DAI name="setVal" sAddr="AC,1,243,50,0"><Val>255.255.255.255</Val></DAI><DAI name="d"><Val>IPRTU 1</Val></DAI></DOI><DOI name="ConfF104" desc="Config Error 104 server i2"><DAI name="stVal" sAddr="S,0,24884,0;TX1:Fallo config 104 esclavo 2,TX2:Config Error 104 server 2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="CommsKo" desc="Comms error 104 server i2"><DAI name="stVal" sAddr="S,0,24885,0;TX1:Fallo comms 104 esclavo 2,TX2:Comms error 104 server 2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ProcReset" desc="Reset process 104 server i2"><DAI name="stVal" sAddr="S,0,24886,0;TX1:Reset proceso 104 esclavo 2,TX2:Reset process 104 server 2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="CommsOk" desc="Connection START 104 i2"><DAI name="stVal" sAddr="S,0,24887,0;TX1:Conexion establecida 104 2,TX2:Connection START 104 2,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN prefix="MODS" inst="1" lnClass="ITCP" lnType="tdDaEd2MODS_ITCP_v1" desc="Modbus server 1"><DOI name="ProtEna" desc="Enable protocol"><DAI name="setVal" sAddr="AC,1,244,0,0"><Val>1</Val></DAI><DAI name="d"><Val>Enable protocol</Val></DAI></DOI><DOI name="DirEnl" desc="Modbus address"><DAI name="setVal" sAddr="AC,1,244,1,0"><Val>5</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>128</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Modbus address</Val></DAI></DOI><DOI name="Port" desc="Port Number"><DAI name="setVal" sAddr="AC,1,244,2,0"><Val>Ethernet</Val></DAI><DAI name="d"><Val>Port Number</Val></DAI></DOI><DOI name="TcpPort" desc="TCP listen port"><DAI name="setVal" sAddr="AC,1,244,3,0"><Val>502</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>TCP listen port</Val></DAI></DOI><DOI name="BaudRate" desc="Comm speed (bauds)"><DAI name="setVal" sAddr="AC,1,244,4,0"><Val>9600 baud</Val></DAI><DAI name="d"><Val>Comm speed (bauds)</Val></DAI></DOI><DOI name="Parity" desc="Parity"><DAI name="setVal" sAddr="AC,1,244,5,0"><Val>Even</Val></DAI><DAI name="d"><Val>Parity</Val></DAI></DOI><DOI name="Stopbit" desc="Number of Stop bits"><DAI name="setVal" sAddr="AC,1,244,6,0"><Val>1 Bit</Val></DAI><DAI name="d"><Val>Number of Stop bits</Val></DAI></DOI><DOI name="ChType" desc="Communication control"><DAI name="setVal" sAddr="AC,1,244,7,0"><Val>RS232_FO</Val></DAI><DAI name="d"><Val>Communication control</Val></DAI></DOI><DOI name="ActRtsTmms" desc="RTS activation delay Time (ms)"><DAI name="setVal" sAddr="AC,1,244,8,0"><Val>10</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>RTS activation delay Time (ms)</Val></DAI></DOI><DOI name="ActCtsTmms" desc="CTS max delay (ms)"><DAI name="setVal" sAddr="AC,1,244,9,0"><Val>10</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>10000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>CTS max delay (ms)</Val></DAI></DOI><DOI name="CarTmms" desc="Carrier stabilization (ms)"><DAI name="setVal" sAddr="AC,1,244,10,0"><Val>10</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Carrier stabilization (ms)</Val></DAI></DOI><DOI name="DesRtsTmms" desc="RTS dropoff time (ms)"><DAI name="setVal" sAddr="AC,1,244,11,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>RTS dropoff time (ms)</Val></DAI></DOI><DOI name="EspColTmms" desc="Change wait time (s)"><DAI name="setVal" sAddr="AC,1,244,12,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>20</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Change wait time (s)</Val></DAI></DOI><DOI name="SolicChgs" desc="Request for changes"><DAI name="setVal" sAddr="AC,1,244,13,0"><Val>0</Val></DAI><DAI name="d"><Val>Request for changes</Val></DAI></DOI><DOI name="Endianness" desc="Data transmission type"><DAI name="setVal" sAddr="AC,1,244,14,0"><Val>Big endian</Val></DAI><DAI name="d"><Val>Data transmission type</Val></DAI></DOI><DOI name="SynEna" desc="Permission to synchronize"><DAI name="setVal" sAddr="AC,1,244,15,0"><Val>0</Val></DAI><DAI name="d"><Val>Permission to synchronize</Val></DAI></DOI><DOI name="IPRTU" desc="Server IP address"><DAI name="setVal" sAddr="AC,1,244,16,0"><Val>172.16.130.66</Val></DAI><DAI name="d"><Val>Server IP address</Val></DAI></DOI><DOI name="ComFail" desc="Comms error Modbus serv.1"><DAI name="stVal" sAddr="S,0,24591,0;TX1:Fallo comms Modbus escl.1,TX2:Comms error Modbus serv.1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ConfErr" desc="Config error Modbus server 1"><DAI name="stVal" sAddr="S,0,24870,0;TX1:Fallo config Modbus escl.1,TX2:Config error Modbus server 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>25</Val></DAI></DOI></LN><LN prefix="MODS" inst="2" lnClass="ITCP" lnType="tdDaEd2MODS_ITCP_v1" desc="Modbus server 2"><DOI name="ProtEna" desc="Enable protocol"><DAI name="setVal" sAddr="AC,1,245,0,0"><Val>0</Val></DAI><DAI name="d"><Val>Enable protocol</Val></DAI></DOI><DOI name="DirEnl" desc="Modbus address"><DAI name="setVal" sAddr="AC,1,245,1,0"><Val>1</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>128</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Modbus address</Val></DAI></DOI><DOI name="Port" desc="Port Number"><DAI name="setVal" sAddr="AC,1,245,2,0"><Val>Ethernet</Val></DAI><DAI name="d"><Val>Port Number</Val></DAI></DOI><DOI name="TcpPort" desc="TCP listen port"><DAI name="setVal" sAddr="AC,1,245,3,0"><Val>502</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>TCP listen port</Val></DAI></DOI><DOI name="BaudRate" desc="Comm speed (bauds)"><DAI name="setVal" sAddr="AC,1,245,4,0"><Val>9600 baud</Val></DAI><DAI name="d"><Val>Comm speed (bauds)</Val></DAI></DOI><DOI name="Parity" desc="Parity"><DAI name="setVal" sAddr="AC,1,245,5,0"><Val>Even</Val></DAI><DAI name="d"><Val>Parity</Val></DAI></DOI><DOI name="Stopbit" desc="Number of Stop bits"><DAI name="setVal" sAddr="AC,1,245,6,0"><Val>1 Bit</Val></DAI><DAI name="d"><Val>Number of Stop bits</Val></DAI></DOI><DOI name="ChType" desc="Communication control"><DAI name="setVal" sAddr="AC,1,245,7,0"><Val>RS232_FO</Val></DAI><DAI name="d"><Val>Communication control</Val></DAI></DOI><DOI name="ActRtsTmms" desc="RTS activation delay Time (ms)"><DAI name="setVal" sAddr="AC,1,245,8,0"><Val>10</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>RTS activation delay Time (ms)</Val></DAI></DOI><DOI name="ActCtsTmms" desc="CTS max delay (ms)"><DAI name="setVal" sAddr="AC,1,245,9,0"><Val>10</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>10000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>CTS max delay (ms)</Val></DAI></DOI><DOI name="CarTmms" desc="Carrier stabilization (ms)"><DAI name="setVal" sAddr="AC,1,245,10,0"><Val>10</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Carrier stabilization (ms)</Val></DAI></DOI><DOI name="DesRtsTmms" desc="RTS dropoff time (ms)"><DAI name="setVal" sAddr="AC,1,245,11,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>RTS dropoff time (ms)</Val></DAI></DOI><DOI name="EspColTmms" desc="Change wait time (s)"><DAI name="setVal" sAddr="AC,1,245,12,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>20</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Change wait time (s)</Val></DAI></DOI><DOI name="SolicChgs" desc="Request for changes"><DAI name="setVal" sAddr="AC,1,245,13,0"><Val>0</Val></DAI><DAI name="d"><Val>Request for changes</Val></DAI></DOI><DOI name="Endianness" desc="Data transmission type"><DAI name="setVal" sAddr="AC,1,245,14,0"><Val>Big endian</Val></DAI><DAI name="d"><Val>Data transmission type</Val></DAI></DOI><DOI name="SynEna" desc="Permission to synchronize"><DAI name="setVal" sAddr="AC,1,245,15,0"><Val>0</Val></DAI><DAI name="d"><Val>Permission to synchronize</Val></DAI></DOI><DOI name="IPRTU" desc="Server IP address"><DAI name="setVal" sAddr="AC,1,245,16,0"><Val>255.255.255.255</Val></DAI><DAI name="d"><Val>Server IP address</Val></DAI></DOI><DOI name="ConfErr" desc="Config error Modbus server 2"><DAI name="stVal" sAddr="S,0,24871,0;TX1:Fallo config Modbus escl.2,TX2:Config error Modbus server 2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ComFail" desc="Comms error Modbus server 2"><DAI name="stVal" sAddr="S,0,24872,0;TX1:Fallo comms Modbus escl.2,TX2:Comms error Modbus server 2,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN prefix="PAC" inst="1" lnClass="ITCP" lnType="tdDaEd2PAC_ITCP_v2" desc="PacFactory Serial Comms"><DOI name="ProtEna" desc="Enable protocol"><DAI name="setVal" sAddr="AC,1,248,0,0"><Val>0</Val></DAI><DAI name="d"><Val>Enable protocol</Val></DAI></DOI><DOI name="DirEnl" desc="Slave address"><DAI name="setVal" sAddr="AC,1,248,1,0"><Val>1</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>128</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Slave address</Val></DAI></DOI><DOI name="BaudRate" desc="Comm speed (bauds)"><DAI name="setVal" sAddr="AC,1,248,3,0"><Val>9600 baud</Val></DAI><DAI name="d"><Val>Comm speed (bauds)</Val></DAI></DOI><DOI name="Parity" desc="Parity"><DAI name="setVal" sAddr="AC,1,248,4,0"><Val>Even</Val></DAI><DAI name="d"><Val>Parity</Val></DAI></DOI><DOI name="Stopbit" desc="Number of Stop bits"><DAI name="setVal" sAddr="AC,1,248,5,0"><Val>1 Bit</Val></DAI><DAI name="d"><Val>Number of Stop bits</Val></DAI></DOI><DOI name="ChType" desc="Communication control"><DAI name="setVal" sAddr="AC,1,248,6,0"><Val>Normal</Val></DAI><DAI name="d"><Val>Communication control</Val></DAI></DOI><DOI name="ActRtsTmms" desc="RTS activation delay Time (ms)"><DAI name="setVal" sAddr="AC,1,248,7,0"><Val>10</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>RTS activation delay Time (ms)</Val></DAI></DOI><DOI name="ActCtsTmms" desc="CTS max delay (ms)"><DAI name="setVal" sAddr="AC,1,248,8,0"><Val>10</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>10000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>CTS max delay (ms)</Val></DAI></DOI><DOI name="CarTmms" desc="Carrier stabilization (ms)"><DAI name="setVal" sAddr="AC,1,248,9,0"><Val>10</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Carrier stabilization (ms)</Val></DAI></DOI><DOI name="DesRtsTmms" desc="RTS dropoff time (ms)"><DAI name="setVal" sAddr="AC,1,248,10,0"><Val>2</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTS dropoff time (ms)</Val></DAI></DOI><DOI name="ConexTms" desc="Disconnection timeout (s)"><DAI name="setVal" sAddr="AC,1,248,11,0"><Val>60</Val></DAI><DAI name="minVal"><Val>5</Val></DAI><DAI name="maxVal"><Val>6000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Disconnection timeout (s)</Val></DAI></DOI><DOI name="EspMenTmms" desc="Full message timeout (s)"><DAI name="setVal" sAddr="AC,1,248,12,0"><Val>1000</Val></DAI><DAI name="minVal"><Val>10</Val></DAI><DAI name="maxVal"><Val>10000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Full message timeout (s)</Val></DAI></DOI><DOI name="Debug" desc="Debug level"><DAI name="setVal" sAddr="AC,1,248,13,0"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Debug level</Val></DAI></DOI></LN><LN prefix="SIG" inst="1" lnClass="GGIO" lnType="tdDaEd2SIG_GGIO_v0" desc="General purpose signals1"><DOI name="LogInSRS" desc="SET input"><DAI name="setVal" sAddr="A,1,277,0,0"><Val/></DAI><DAI name="d"><Val>SET input</Val></DAI></DOI><DOI name="LogInSRR" desc="RESET input"><DAI name="setVal" sAddr="A,1,277,1,0"><Val/></DAI><DAI name="d"><Val>RESET input</Val></DAI></DOI><DOI name="SRPrior" desc="Configurable key"><DAI name="setVal" sAddr="A,1,277,2,0"><Val>SET</Val></DAI><DAI name="d"><Val>Configurable key</Val></DAI></DOI><DOI name="StrSRMode" desc="Start mode signal. status"><DAI name="setVal" sAddr="A,1,277,3,0"><Val>Reset</Val></DAI><DAI name="d"><Val>Start mode signal. status</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,1,277,4,1"><Val>1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="SRStatus" desc="SR Bistable Status 1"><DAI name="stVal" sAddr="S,0,24822,0;TX1:Status SR Biestable 1,TX2:SR Bistable Status 1,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN prefix="SIG" inst="2" lnClass="GGIO" lnType="tdDaEd2SIG_GGIO_v0" desc="General purpose signals2"><DOI name="LogInSRS" desc="SET input"><DAI name="setVal" sAddr="A,1,278,0,0"><Val/></DAI><DAI name="d"><Val>SET input</Val></DAI></DOI><DOI name="LogInSRR" desc="RESET input"><DAI name="setVal" sAddr="A,1,278,1,0"><Val/></DAI><DAI name="d"><Val>RESET input</Val></DAI></DOI><DOI name="SRPrior" desc="Configurable key"><DAI name="setVal" sAddr="A,1,278,2,0"><Val>SET</Val></DAI><DAI name="d"><Val>Configurable key</Val></DAI></DOI><DOI name="StrSRMode" desc="Start mode signal. status"><DAI name="setVal" sAddr="A,1,278,3,0"><Val>Reset</Val></DAI><DAI name="d"><Val>Start mode signal. status</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,1,278,4,1"><Val>1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="SRStatus" desc="SR Bistable Status 2"><DAI name="stVal" sAddr="S,0,24823,0;TX1:Status SR Biestable 2,TX2:SR Bistable Status 2,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN prefix="SNMP" inst="1" lnClass="ITMI" lnType="tdDaEd2SNMP_ITMI_v0" desc="SNMP Configuration"><DOI name="ITMIEna" desc="Enabled"><DAI name="setVal" sAddr="AC,1,279,0,0"><Val>0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI></LN><LN inst="1" lnClass="LGOS" lnType="tdDaEd2LGOS_v2" desc="Gooses Status Node 1"><DOI name="Mod" desc="GEN.LGOS1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2438, , ,0, ,1;TX1:GEN.LGOS1.Mod,TX2:GEN.LGOS1.Mod"/></SDI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="RxConfRevNum" desc="Received configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setSrcRef" sAddr="GC,5"/></DOI><DOI name="St" desc="LGOS1.St"><DAI name="stVal" sAddr="GS,0,608,0;TX1:LGOS1.St,TX2:LGOS1.St,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI><DOI name="SimSt" desc="LGOS1.SimSt"><DAI name="stVal" sAddr="GS,0,609,0;TX1:LGOS1.SimSt,TX2:LGOS1.SimSt,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI></LN><LN inst="2" lnClass="LGOS" lnType="tdDaEd2LGOS_v2" desc="Gooses Status Node 2"><DOI name="Mod" desc="GEN.LGOS2.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2440, , ,0, ,1;TX1:GEN.LGOS2.Mod,TX2:GEN.LGOS2.Mod"/></SDI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="RxConfRevNum" desc="Received configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setSrcRef" sAddr="GC,5"/></DOI><DOI name="St" desc="LGOS2.St"><DAI name="stVal" sAddr="GS,0,610,0;TX1:LGOS2.St,TX2:LGOS2.St,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI><DOI name="SimSt" desc="LGOS2.SimSt"><DAI name="stVal" sAddr="GS,0,611,0;TX1:LGOS2.SimSt,TX2:LGOS2.SimSt,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI></LN><LN inst="3" lnClass="LGOS" lnType="tdDaEd2LGOS_v2" desc="Gooses Status Node 3"><DOI name="Mod" desc="GEN.LGOS3.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2442, , ,0, ,1;TX1:GEN.LGOS3.Mod,TX2:GEN.LGOS3.Mod"/></SDI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="RxConfRevNum" desc="Received configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setSrcRef" sAddr="GC,5"/></DOI><DOI name="St" desc="LGOS3.St"><DAI name="stVal" sAddr="GS,0,612,0;TX1:LGOS3.St,TX2:LGOS3.St,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI><DOI name="SimSt" desc="LGOS3.SimSt"><DAI name="stVal" sAddr="GS,0,613,0;TX1:LGOS3.SimSt,TX2:LGOS3.SimSt,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI></LN><LN inst="4" lnClass="LGOS" lnType="tdDaEd2LGOS_v2" desc="Gooses Status Node 4"><DOI name="Mod" desc="GEN.LGOS4.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2444, , ,0, ,1;TX1:GEN.LGOS4.Mod,TX2:GEN.LGOS4.Mod"/></SDI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="RxConfRevNum" desc="Received configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setSrcRef" sAddr="GC,5"/></DOI><DOI name="St" desc="LGOS4.St"><DAI name="stVal" sAddr="GS,0,614,0;TX1:LGOS4.St,TX2:LGOS4.St,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI><DOI name="SimSt" desc="LGOS4.SimSt"><DAI name="stVal" sAddr="GS,0,615,0;TX1:LGOS4.SimSt,TX2:LGOS4.SimSt,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI></LN><LN inst="5" lnClass="LGOS" lnType="tdDaEd2LGOS_v2" desc="Gooses Status Node 5"><DOI name="Mod" desc="GEN.LGOS5.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2446, , ,0, ,1;TX1:GEN.LGOS5.Mod,TX2:GEN.LGOS5.Mod"/></SDI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="RxConfRevNum" desc="Received configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setSrcRef" sAddr="GC,5"/></DOI><DOI name="St" desc="LGOS5.St"><DAI name="stVal" sAddr="GS,0,616,0;TX1:LGOS5.St,TX2:LGOS5.St,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI><DOI name="SimSt" desc="LGOS5.SimSt"><DAI name="stVal" sAddr="GS,0,617,0;TX1:LGOS5.SimSt,TX2:LGOS5.SimSt,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI></LN><LN inst="6" lnClass="LGOS" lnType="tdDaEd2LGOS_v2" desc="Gooses Status Node 6"><DOI name="Mod" desc="GEN.LGOS6.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2448, , ,0, ,1;TX1:GEN.LGOS6.Mod,TX2:GEN.LGOS6.Mod"/></SDI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="RxConfRevNum" desc="Received configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setSrcRef" sAddr="GC,5"/></DOI><DOI name="St" desc="LGOS6.St"><DAI name="stVal" sAddr="GS,0,618,0;TX1:LGOS6.St,TX2:LGOS6.St,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI><DOI name="SimSt" desc="LGOS6.SimSt"><DAI name="stVal" sAddr="GS,0,619,0;TX1:LGOS6.SimSt,TX2:LGOS6.SimSt,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI></LN><LN inst="7" lnClass="LGOS" lnType="tdDaEd2LGOS_v2" desc="Gooses Status Node 7"><DOI name="Mod" desc="GEN.LGOS7.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2450, , ,0, ,1;TX1:GEN.LGOS7.Mod,TX2:GEN.LGOS7.Mod"/></SDI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="RxConfRevNum" desc="Received configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setSrcRef" sAddr="GC,5"/></DOI><DOI name="St" desc="LGOS7.St"><DAI name="stVal" sAddr="GS,0,620,0;TX1:LGOS7.St,TX2:LGOS7.St,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI><DOI name="SimSt" desc="LGOS7.SimSt"><DAI name="stVal" sAddr="GS,0,621,0;TX1:LGOS7.SimSt,TX2:LGOS7.SimSt,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI></LN><LN inst="8" lnClass="LGOS" lnType="tdDaEd2LGOS_v2" desc="Gooses Status Node 8"><DOI name="Mod" desc="GEN.LGOS8.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2452, , ,0, ,1;TX1:GEN.LGOS8.Mod,TX2:GEN.LGOS8.Mod"/></SDI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="RxConfRevNum" desc="Received configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setSrcRef" sAddr="GC,5"/></DOI><DOI name="St" desc="LGOS8.St"><DAI name="stVal" sAddr="GS,0,622,0;TX1:LGOS8.St,TX2:LGOS8.St,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI><DOI name="SimSt" desc="LGOS8.SimSt"><DAI name="stVal" sAddr="GS,0,623,0;TX1:LGOS8.SimSt,TX2:LGOS8.SimSt,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI></LN><LN inst="9" lnClass="LGOS" lnType="tdDaEd2LGOS_v2" desc="Gooses Status Node 9"><DOI name="Mod" desc="GEN.LGOS9.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2454, , ,0, ,1;TX1:GEN.LGOS9.Mod,TX2:GEN.LGOS9.Mod"/></SDI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="RxConfRevNum" desc="Received configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setSrcRef" sAddr="GC,5"/></DOI><DOI name="St" desc="LGOS9.St"><DAI name="stVal" sAddr="GS,0,624,0;TX1:LGOS9.St,TX2:LGOS9.St,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI><DOI name="SimSt" desc="LGOS9.SimSt"><DAI name="stVal" sAddr="GS,0,625,0;TX1:LGOS9.SimSt,TX2:LGOS9.SimSt,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI></LN><LN inst="10" lnClass="LGOS" lnType="tdDaEd2LGOS_v2" desc="Gooses Status Node 10"><DOI name="Mod" desc="GEN.LGOS10.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2456, , ,0, ,1;TX1:GEN.LGOS10.Mod,TX2:GEN.LGOS10.Mod"/></SDI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="RxConfRevNum" desc="Received configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setSrcRef" sAddr="GC,5"/></DOI><DOI name="St" desc="LGOS10.St"><DAI name="stVal" sAddr="GS,0,626,0;TX1:LGOS10.St,TX2:LGOS10.St,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI><DOI name="SimSt" desc="LGOS10.SimSt"><DAI name="stVal" sAddr="GS,0,627,0;TX1:LGOS10.SimSt,TX2:LGOS10.SimSt,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI></LN><LN inst="11" lnClass="LGOS" lnType="tdDaEd2LGOS_v2" desc="Gooses Status Node 11"><DOI name="Mod" desc="GEN.LGOS11.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2458, , ,0, ,1;TX1:GEN.LGOS11.Mod,TX2:GEN.LGOS11.Mod"/></SDI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="RxConfRevNum" desc="Received configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setSrcRef" sAddr="GC,5"/></DOI><DOI name="St" desc="LGOS11.St"><DAI name="stVal" sAddr="GS,0,628,0;TX1:LGOS11.St,TX2:LGOS11.St,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI><DOI name="SimSt" desc="LGOS11.SimSt"><DAI name="stVal" sAddr="GS,0,629,0;TX1:LGOS11.SimSt,TX2:LGOS11.SimSt,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI></LN><LN inst="12" lnClass="LGOS" lnType="tdDaEd2LGOS_v2" desc="Gooses Status Node 12"><DOI name="Mod" desc="GEN.LGOS12.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2460, , ,0, ,1;TX1:GEN.LGOS12.Mod,TX2:GEN.LGOS12.Mod"/></SDI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="RxConfRevNum" desc="Received configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setSrcRef" sAddr="GC,5"/></DOI><DOI name="St" desc="LGOS12.St"><DAI name="stVal" sAddr="GS,0,630,0;TX1:LGOS12.St,TX2:LGOS12.St,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI><DOI name="SimSt" desc="LGOS12.SimSt"><DAI name="stVal" sAddr="GS,0,631,0;TX1:LGOS12.SimSt,TX2:LGOS12.SimSt,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI></LN><LN inst="13" lnClass="LGOS" lnType="tdDaEd2LGOS_v2" desc="Gooses Status Node 13"><DOI name="Mod" desc="GEN.LGOS13.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2462, , ,0, ,1;TX1:GEN.LGOS13.Mod,TX2:GEN.LGOS13.Mod"/></SDI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="RxConfRevNum" desc="Received configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setSrcRef" sAddr="GC,5"/></DOI><DOI name="St" desc="LGOS13.St"><DAI name="stVal" sAddr="GS,0,632,0;TX1:LGOS13.St,TX2:LGOS13.St,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI><DOI name="SimSt" desc="LGOS13.SimSt"><DAI name="stVal" sAddr="GS,0,633,0;TX1:LGOS13.SimSt,TX2:LGOS13.SimSt,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI></LN><LN inst="14" lnClass="LGOS" lnType="tdDaEd2LGOS_v2" desc="Gooses Status Node 14"><DOI name="Mod" desc="GEN.LGOS14.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2464, , ,0, ,1;TX1:GEN.LGOS14.Mod,TX2:GEN.LGOS14.Mod"/></SDI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="RxConfRevNum" desc="Received configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setSrcRef" sAddr="GC,5"/></DOI><DOI name="St" desc="LGOS14.St"><DAI name="stVal" sAddr="GS,0,634,0;TX1:LGOS14.St,TX2:LGOS14.St,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI><DOI name="SimSt" desc="LGOS14.SimSt"><DAI name="stVal" sAddr="GS,0,635,0;TX1:LGOS14.SimSt,TX2:LGOS14.SimSt,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI></LN><LN inst="15" lnClass="LGOS" lnType="tdDaEd2LGOS_v2" desc="Gooses Status Node 15"><DOI name="Mod" desc="GEN.LGOS15.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2466, , ,0, ,1;TX1:GEN.LGOS15.Mod,TX2:GEN.LGOS15.Mod"/></SDI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="RxConfRevNum" desc="Received configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setSrcRef" sAddr="GC,5"/></DOI><DOI name="St" desc="LGOS15.St"><DAI name="stVal" sAddr="GS,0,636,0;TX1:LGOS15.St,TX2:LGOS15.St,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI><DOI name="SimSt" desc="LGOS15.SimSt"><DAI name="stVal" sAddr="GS,0,637,0;TX1:LGOS15.SimSt,TX2:LGOS15.SimSt,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI></LN><LN inst="16" lnClass="LGOS" lnType="tdDaEd2LGOS_v2" desc="Gooses Status Node 16"><DOI name="Mod" desc="GEN.LGOS16.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2468, , ,0, ,1;TX1:GEN.LGOS16.Mod,TX2:GEN.LGOS16.Mod"/></SDI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="RxConfRevNum" desc="Received configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setSrcRef" sAddr="GC,5"/></DOI><DOI name="St" desc="LGOS16.St"><DAI name="stVal" sAddr="GS,0,638,0;TX1:LGOS16.St,TX2:LGOS16.St,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI><DOI name="SimSt" desc="LGOS16.SimSt"><DAI name="stVal" sAddr="GS,0,639,0;TX1:LGOS16.SimSt,TX2:LGOS16.SimSt,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI></LN><LN inst="17" lnClass="LGOS" lnType="tdDaEd2LGOS_v2" desc="Gooses Status Node 17"><DOI name="Mod" desc="GEN.LGOS17.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2470, , ,0, ,1;TX1:GEN.LGOS17.Mod,TX2:GEN.LGOS17.Mod"/></SDI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="RxConfRevNum" desc="Received configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setSrcRef" sAddr="GC,5"/></DOI><DOI name="St" desc="LGOS17.St"><DAI name="stVal" sAddr="GS,0,640,0;TX1:LGOS17.St,TX2:LGOS17.St,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI><DOI name="SimSt" desc="LGOS17.SimSt"><DAI name="stVal" sAddr="GS,0,641,0;TX1:LGOS17.SimSt,TX2:LGOS17.SimSt,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI></LN><LN inst="18" lnClass="LGOS" lnType="tdDaEd2LGOS_v2" desc="Gooses Status Node 18"><DOI name="Mod" desc="GEN.LGOS18.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2472, , ,0, ,1;TX1:GEN.LGOS18.Mod,TX2:GEN.LGOS18.Mod"/></SDI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="RxConfRevNum" desc="Received configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setSrcRef" sAddr="GC,5"/></DOI><DOI name="St" desc="LGOS18.St"><DAI name="stVal" sAddr="GS,0,642,0;TX1:LGOS18.St,TX2:LGOS18.St,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI><DOI name="SimSt" desc="LGOS18.SimSt"><DAI name="stVal" sAddr="GS,0,643,0;TX1:LGOS18.SimSt,TX2:LGOS18.SimSt,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI></LN><LN inst="19" lnClass="LGOS" lnType="tdDaEd2LGOS_v2" desc="Gooses Status Node 19"><DOI name="Mod" desc="GEN.LGOS19.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2474, , ,0, ,1;TX1:GEN.LGOS19.Mod,TX2:GEN.LGOS19.Mod"/></SDI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="RxConfRevNum" desc="Received configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setSrcRef" sAddr="GC,5"/></DOI><DOI name="St" desc="LGOS19.St"><DAI name="stVal" sAddr="GS,0,644,0;TX1:LGOS19.St,TX2:LGOS19.St,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI><DOI name="SimSt" desc="LGOS19.SimSt"><DAI name="stVal" sAddr="GS,0,645,0;TX1:LGOS19.SimSt,TX2:LGOS19.SimSt,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI></LN><LN inst="20" lnClass="LGOS" lnType="tdDaEd2LGOS_v2" desc="Gooses Status Node 20"><DOI name="Mod" desc="GEN.LGOS20.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2476, , ,0, ,1;TX1:GEN.LGOS20.Mod,TX2:GEN.LGOS20.Mod"/></SDI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="RxConfRevNum" desc="Received configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setSrcRef" sAddr="GC,5"/></DOI><DOI name="St" desc="LGOS20.St"><DAI name="stVal" sAddr="GS,0,646,0;TX1:LGOS20.St,TX2:LGOS20.St,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI><DOI name="SimSt" desc="LGOS20.SimSt"><DAI name="stVal" sAddr="GS,0,647,0;TX1:LGOS20.SimSt,TX2:LGOS20.SimSt,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI></LN><LN inst="21" lnClass="LGOS" lnType="tdDaEd2LGOS_v2" desc="Gooses Status Node 21"><DOI name="Mod" desc="GEN.LGOS21.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2478, , ,0, ,1;TX1:GEN.LGOS21.Mod,TX2:GEN.LGOS21.Mod"/></SDI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="RxConfRevNum" desc="Received configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setSrcRef" sAddr="GC,5"/></DOI><DOI name="St" desc="LGOS21.St"><DAI name="stVal" sAddr="GS,0,648,0;TX1:LGOS21.St,TX2:LGOS21.St,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI><DOI name="SimSt" desc="LGOS21.SimSt"><DAI name="stVal" sAddr="GS,0,649,0;TX1:LGOS21.SimSt,TX2:LGOS21.SimSt,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI></LN><LN inst="22" lnClass="LGOS" lnType="tdDaEd2LGOS_v2" desc="Gooses Status Node 22"><DOI name="Mod" desc="GEN.LGOS22.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2480, , ,0, ,1;TX1:GEN.LGOS22.Mod,TX2:GEN.LGOS22.Mod"/></SDI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="RxConfRevNum" desc="Received configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setSrcRef" sAddr="GC,5"/></DOI><DOI name="St" desc="LGOS22.St"><DAI name="stVal" sAddr="GS,0,650,0;TX1:LGOS22.St,TX2:LGOS22.St,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI><DOI name="SimSt" desc="LGOS22.SimSt"><DAI name="stVal" sAddr="GS,0,651,0;TX1:LGOS22.SimSt,TX2:LGOS22.SimSt,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI></LN><LN inst="23" lnClass="LGOS" lnType="tdDaEd2LGOS_v2" desc="Gooses Status Node 23"><DOI name="Mod" desc="GEN.LGOS23.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2482, , ,0, ,1;TX1:GEN.LGOS23.Mod,TX2:GEN.LGOS23.Mod"/></SDI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="RxConfRevNum" desc="Received configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setSrcRef" sAddr="GC,5"/></DOI><DOI name="St" desc="LGOS23.St"><DAI name="stVal" sAddr="GS,0,652,0;TX1:LGOS23.St,TX2:LGOS23.St,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI><DOI name="SimSt" desc="LGOS23.SimSt"><DAI name="stVal" sAddr="GS,0,653,0;TX1:LGOS23.SimSt,TX2:LGOS23.SimSt,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI></LN><LN inst="24" lnClass="LGOS" lnType="tdDaEd2LGOS_v2" desc="Gooses Status Node 24"><DOI name="Mod" desc="GEN.LGOS24.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2484, , ,0, ,1;TX1:GEN.LGOS24.Mod,TX2:GEN.LGOS24.Mod"/></SDI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="RxConfRevNum" desc="Received configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setSrcRef" sAddr="GC,5"/></DOI><DOI name="St" desc="LGOS24.St"><DAI name="stVal" sAddr="GS,0,654,0;TX1:LGOS24.St,TX2:LGOS24.St,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI><DOI name="SimSt" desc="LGOS24.SimSt"><DAI name="stVal" sAddr="GS,0,655,0;TX1:LGOS24.SimSt,TX2:LGOS24.SimSt,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI></LN><LN inst="25" lnClass="LGOS" lnType="tdDaEd2LGOS_v2" desc="Gooses Status Node 25"><DOI name="Mod" desc="GEN.LGOS25.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2486, , ,0, ,1;TX1:GEN.LGOS25.Mod,TX2:GEN.LGOS25.Mod"/></SDI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="RxConfRevNum" desc="Received configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setSrcRef" sAddr="GC,5"/></DOI><DOI name="St" desc="LGOS25.St"><DAI name="stVal" sAddr="GS,0,656,0;TX1:LGOS25.St,TX2:LGOS25.St,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI><DOI name="SimSt" desc="LGOS25.SimSt"><DAI name="stVal" sAddr="GS,0,657,0;TX1:LGOS25.SimSt,TX2:LGOS25.SimSt,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI></LN><LN inst="26" lnClass="LGOS" lnType="tdDaEd2LGOS_v2" desc="Gooses Status Node 26"><DOI name="Mod" desc="GEN.LGOS26.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2488, , ,0, ,1;TX1:GEN.LGOS26.Mod,TX2:GEN.LGOS26.Mod"/></SDI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="RxConfRevNum" desc="Received configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setSrcRef" sAddr="GC,5"/></DOI><DOI name="St" desc="LGOS26.St"><DAI name="stVal" sAddr="GS,0,658,0;TX1:LGOS26.St,TX2:LGOS26.St,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI><DOI name="SimSt" desc="LGOS26.SimSt"><DAI name="stVal" sAddr="GS,0,659,0;TX1:LGOS26.SimSt,TX2:LGOS26.SimSt,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI></LN><LN inst="27" lnClass="LGOS" lnType="tdDaEd2LGOS_v2" desc="Gooses Status Node 27"><DOI name="Mod" desc="GEN.LGOS27.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2490, , ,0, ,1;TX1:GEN.LGOS27.Mod,TX2:GEN.LGOS27.Mod"/></SDI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="RxConfRevNum" desc="Received configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setSrcRef" sAddr="GC,5"/></DOI><DOI name="St" desc="LGOS27.St"><DAI name="stVal" sAddr="GS,0,660,0;TX1:LGOS27.St,TX2:LGOS27.St,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI><DOI name="SimSt" desc="LGOS27.SimSt"><DAI name="stVal" sAddr="GS,0,661,0;TX1:LGOS27.SimSt,TX2:LGOS27.SimSt,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI></LN><LN inst="28" lnClass="LGOS" lnType="tdDaEd2LGOS_v2" desc="Gooses Status Node 28"><DOI name="Mod" desc="GEN.LGOS28.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2492, , ,0, ,1;TX1:GEN.LGOS28.Mod,TX2:GEN.LGOS28.Mod"/></SDI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="RxConfRevNum" desc="Received configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setSrcRef" sAddr="GC,5"/></DOI><DOI name="St" desc="LGOS28.St"><DAI name="stVal" sAddr="GS,0,662,0;TX1:LGOS28.St,TX2:LGOS28.St,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI><DOI name="SimSt" desc="LGOS28.SimSt"><DAI name="stVal" sAddr="GS,0,663,0;TX1:LGOS28.SimSt,TX2:LGOS28.SimSt,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI></LN><LN inst="29" lnClass="LGOS" lnType="tdDaEd2LGOS_v2" desc="Gooses Status Node 29"><DOI name="Mod" desc="GEN.LGOS29.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2494, , ,0, ,1;TX1:GEN.LGOS29.Mod,TX2:GEN.LGOS29.Mod"/></SDI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="RxConfRevNum" desc="Received configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setSrcRef" sAddr="GC,5"/></DOI><DOI name="St" desc="LGOS29.St"><DAI name="stVal" sAddr="GS,0,664,0;TX1:LGOS29.St,TX2:LGOS29.St,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI><DOI name="SimSt" desc="LGOS29.SimSt"><DAI name="stVal" sAddr="GS,0,665,0;TX1:LGOS29.SimSt,TX2:LGOS29.SimSt,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI></LN><LN inst="30" lnClass="LGOS" lnType="tdDaEd2LGOS_v2" desc="Gooses Status Node 30"><DOI name="Mod" desc="GEN.LGOS30.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2496, , ,0, ,1;TX1:GEN.LGOS30.Mod,TX2:GEN.LGOS30.Mod"/></SDI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="RxConfRevNum" desc="Received configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setSrcRef" sAddr="GC,5"/></DOI><DOI name="St" desc="LGOS30.St"><DAI name="stVal" sAddr="GS,0,666,0;TX1:LGOS30.St,TX2:LGOS30.St,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI><DOI name="SimSt" desc="LGOS30.SimSt"><DAI name="stVal" sAddr="GS,0,667,0;TX1:LGOS30.SimSt,TX2:LGOS30.SimSt,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI></LN><LN inst="31" lnClass="LGOS" lnType="tdDaEd2LGOS_v2" desc="Gooses Status Node 31"><DOI name="Mod" desc="GEN.LGOS31.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2498, , ,0, ,1;TX1:GEN.LGOS31.Mod,TX2:GEN.LGOS31.Mod"/></SDI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="RxConfRevNum" desc="Received configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setSrcRef" sAddr="GC,5"/></DOI><DOI name="St" desc="LGOS31.St"><DAI name="stVal" sAddr="GS,0,668,0;TX1:LGOS31.St,TX2:LGOS31.St,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI><DOI name="SimSt" desc="LGOS31.SimSt"><DAI name="stVal" sAddr="GS,0,669,0;TX1:LGOS31.SimSt,TX2:LGOS31.SimSt,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI></LN><LN inst="32" lnClass="LGOS" lnType="tdDaEd2LGOS_v2" desc="Gooses Status Node 32"><DOI name="Mod" desc="GEN.LGOS32.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2500, , ,0, ,1;TX1:GEN.LGOS32.Mod,TX2:GEN.LGOS32.Mod"/></SDI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="RxConfRevNum" desc="Received configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setSrcRef" sAddr="GC,5"/></DOI><DOI name="St" desc="LGOS32.St"><DAI name="stVal" sAddr="GS,0,670,0;TX1:LGOS32.St,TX2:LGOS32.St,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI><DOI name="SimSt" desc="LGOS32.SimSt"><DAI name="stVal" sAddr="GS,0,671,0;TX1:LGOS32.SimSt,TX2:LGOS32.SimSt,AC:1.2,ED:1.1,AD:0.0"/><DAI name="d"><Val>d</Val></DAI></DOI></LN><LN prefix="gen" inst="1" lnClass="IPRV" lnType="tdDaEd2GenIPRV_v3" desc="61850 private configuration"><DOI name="Mod" desc="gen.IPRV1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2512, , ,0, ,1;TX1:gen.IPRV1.Mod,TX2:gen.IPRV1.Mod"/></SDI></DOI><DOI name="LocalTim" desc="Local hour Events Timestamp"><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="MaxConn" desc="Maximum client number"><DAI name="setVal"><Val>5</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>16</Val></DAI></DOI><DOI name="AplicTms" desc="disconnect Time Out"><DAI name="setVal"><Val>90</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>86400</Val></DAI></DOI><DOI name="TipoServ" desc="Server Type"><DAI name="setVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>5</Val></DAI></DOI><DOI name="AuthReq" desc="61850 Connection Authentication Required"><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="DevGoose" desc="Goose message Device"><DAI name="setVal"><Val>Eth1</Val></DAI></DOI><DOI name="NoGsVlan" desc="VLAN Configuration"><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="IprvMod" desc="Access restrinctions"><DAI name="setVal"><Val>Permissive</Val></DAI></DOI><DOI name="IprvConn" desc="Number of conexion restrinct to configurated IPs"><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="InRefMod" desc="InRefs mode"><DAI name="setVal"><Val>Extended</Val></DAI></DOI></LN><LN inst="1" lnClass="IPRV" lnType="tdDaEd2CliIPRV_v2" desc="61850 Client 1 Configuration"><DOI name="Mod" desc="61850 Client 1 Configuration.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2514, , ,0, ,1;TX1:61850 Client 1 Configuration.Mod,TX2:61850 Client 1 Configuration.Mod"/></SDI></DOI><DOI name="St" desc="61850 Client 1 Connect"><DAI name="stVal" sAddr="S,0,24784,0;TX1:Conexion 61850 Cliente 1,TX2:61850 Client 1 Connect,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Addr" desc="Client IP"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam1" desc="Report 1"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam2" desc="Report 2"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam3" desc="Report 3"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam4" desc="Report 4"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam5" desc="Report 5"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam6" desc="Report 6"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="CmdEna" desc="Enable commands"><DAI name="setVal"><Val>1</Val></DAI></DOI><DOI name="EnaRpt" desc="Enable reports"><DAI name="setVal"><Val>All</Val></DAI></DOI><DOI name="EnaLog" desc="Enable journals"><DAI name="setVal"><Val>Read only</Val></DAI></DOI></LN><LN inst="2" lnClass="IPRV" lnType="tdDaEd2CliIPRV_v2" desc="61850 Client 2 Configuration"><DOI name="Mod" desc="61850 Client 2 Configuration.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2516, , ,0, ,1;TX1:61850 Client 2 Configuration.Mod,TX2:61850 Client 2 Configuration.Mod"/></SDI></DOI><DOI name="St" desc="61850 Client 2 Connect"><DAI name="stVal" sAddr="S,0,24785,0;TX1:Conexion 61850 Cliente 2,TX2:61850 Client 2 Connect,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Addr" desc="Client IP"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam1" desc="Report 1"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam2" desc="Report 2"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam3" desc="Report 3"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam4" desc="Report 4"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam5" desc="Report 5"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam6" desc="Report 6"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="CmdEna" desc="Enable commands"><DAI name="setVal"><Val>1</Val></DAI></DOI><DOI name="EnaRpt" desc="Enable reports"><DAI name="setVal"><Val>All</Val></DAI></DOI><DOI name="EnaLog" desc="Enable journals"><DAI name="setVal"><Val>Read only</Val></DAI></DOI></LN><LN inst="3" lnClass="IPRV" lnType="tdDaEd2CliIPRV_v2" desc="61850 Client 3 Configuration"><DOI name="Mod" desc="61850 Client 3 Configuration.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2518, , ,0, ,1;TX1:61850 Client 3 Configuration.Mod,TX2:61850 Client 3 Configuration.Mod"/></SDI></DOI><DOI name="St" desc="61850 Client 3 Connect"><DAI name="stVal" sAddr="S,0,24786,0;TX1:Conexion 61850 Cliente 3,TX2:61850 Client 3 Connect,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Addr" desc="Client IP"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam1" desc="Report 1"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam2" desc="Report 2"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam3" desc="Report 3"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam4" desc="Report 4"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam5" desc="Report 5"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam6" desc="Report 6"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="CmdEna" desc="Enable commands"><DAI name="setVal"><Val>1</Val></DAI></DOI><DOI name="EnaRpt" desc="Enable reports"><DAI name="setVal"><Val>All</Val></DAI></DOI><DOI name="EnaLog" desc="Enable journals"><DAI name="setVal"><Val>Read only</Val></DAI></DOI></LN><LN inst="4" lnClass="IPRV" lnType="tdDaEd2CliIPRV_v2" desc="61850 Client 4 Configuration"><DOI name="Mod" desc="61850 Client 4 Configuration.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2520, , ,0, ,1;TX1:61850 Client 4 Configuration.Mod,TX2:61850 Client 4 Configuration.Mod"/></SDI></DOI><DOI name="St" desc="61850 Client 4 Connect"><DAI name="stVal" sAddr="S,0,24787,0;TX1:Conexion 61850 Cliente 4,TX2:61850 Client 4 Connect,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Addr" desc="Client IP"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam1" desc="Report 1"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam2" desc="Report 2"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam3" desc="Report 3"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam4" desc="Report 4"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam5" desc="Report 5"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam6" desc="Report 6"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="CmdEna" desc="Enable commands"><DAI name="setVal"><Val>1</Val></DAI></DOI><DOI name="EnaRpt" desc="Enable reports"><DAI name="setVal"><Val>All</Val></DAI></DOI><DOI name="EnaLog" desc="Enable journals"><DAI name="setVal"><Val>Read only</Val></DAI></DOI></LN><LN inst="5" lnClass="IPRV" lnType="tdDaEd2CliIPRV_v2" desc="61850 Client 5 Configuration"><DOI name="Mod" desc="61850 Client 5 Configuration.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2522, , ,0, ,1;TX1:61850 Client 5 Configuration.Mod,TX2:61850 Client 5 Configuration.Mod"/></SDI></DOI><DOI name="St" desc="61850 Client 5 Connect"><DAI name="stVal" sAddr="S,0,24788,0;TX1:Conexion 61850 Cliente 5,TX2:61850 Client 5 Connect,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Addr" desc="Client IP"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam1" desc="Report 1"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam2" desc="Report 2"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam3" desc="Report 3"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam4" desc="Report 4"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam5" desc="Report 5"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam6" desc="Report 6"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="CmdEna" desc="Enable commands"><DAI name="setVal"><Val>1</Val></DAI></DOI><DOI name="EnaRpt" desc="Enable reports"><DAI name="setVal"><Val>All</Val></DAI></DOI><DOI name="EnaLog" desc="Enable journals"><DAI name="setVal"><Val>Read only</Val></DAI></DOI></LN><LN inst="6" lnClass="IPRV" lnType="tdDaEd2CliIPRV_v2" desc="61850 Client 6 Configuration"><DOI name="Mod" desc="61850 Client 6 Configuration.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2524, , ,0, ,1;TX1:61850 Client 6 Configuration.Mod,TX2:61850 Client 6 Configuration.Mod"/></SDI></DOI><DOI name="St" desc="61850 Client 6 Connect"><DAI name="stVal" sAddr="S,0,24789,0;TX1:Conexion 61850 Cliente 6,TX2:61850 Client 6 Connect,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Addr" desc="Client IP"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam1" desc="Report 1"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam2" desc="Report 2"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam3" desc="Report 3"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam4" desc="Report 4"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam5" desc="Report 5"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam6" desc="Report 6"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="CmdEna" desc="Enable commands"><DAI name="setVal"><Val>1</Val></DAI></DOI><DOI name="EnaRpt" desc="Enable reports"><DAI name="setVal"><Val>All</Val></DAI></DOI><DOI name="EnaLog" desc="Enable journals"><DAI name="setVal"><Val>Read only</Val></DAI></DOI></LN><LN inst="7" lnClass="IPRV" lnType="tdDaEd2CliIPRV_v2" desc="61850 Client 7 Configuration"><DOI name="Mod" desc="61850 Client 7 Configuration.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2526, , ,0, ,1;TX1:61850 Client 7 Configuration.Mod,TX2:61850 Client 7 Configuration.Mod"/></SDI></DOI><DOI name="St" desc="61850 Client 7 Connect"><DAI name="stVal" sAddr="S,0,24790,0;TX1:Conexion 61850 Cliente 7,TX2:61850 Client 7 Connect,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Addr" desc="Client IP"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam1" desc="Report 1"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam2" desc="Report 2"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam3" desc="Report 3"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam4" desc="Report 4"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam5" desc="Report 5"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam6" desc="Report 6"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="CmdEna" desc="Enable commands"><DAI name="setVal"><Val>1</Val></DAI></DOI><DOI name="EnaRpt" desc="Enable reports"><DAI name="setVal"><Val>All</Val></DAI></DOI><DOI name="EnaLog" desc="Enable journals"><DAI name="setVal"><Val>Read only</Val></DAI></DOI></LN><LN inst="8" lnClass="IPRV" lnType="tdDaEd2CliIPRV_v2" desc="61850 Client 8 Configuration"><DOI name="Mod" desc="61850 Client 8 Configuration.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2528, , ,0, ,1;TX1:61850 Client 8 Configuration.Mod,TX2:61850 Client 8 Configuration.Mod"/></SDI></DOI><DOI name="St" desc="61850 Client 8 Connect"><DAI name="stVal" sAddr="S,0,24791,0;TX1:Conexion 61850 Cliente 8,TX2:61850 Client 8 Connect,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Addr" desc="Client IP"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam1" desc="Report 1"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam2" desc="Report 2"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam3" desc="Report 3"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam4" desc="Report 4"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam5" desc="Report 5"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam6" desc="Report 6"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="CmdEna" desc="Enable commands"><DAI name="setVal"><Val>1</Val></DAI></DOI><DOI name="EnaRpt" desc="Enable reports"><DAI name="setVal"><Val>All</Val></DAI></DOI><DOI name="EnaLog" desc="Enable journals"><DAI name="setVal"><Val>Read only</Val></DAI></DOI></LN><LN prefix="com" inst="1" lnClass="GGIO" lnType="tdDaEd2_coms_GGIO_v1" desc="Comms Failure device 1 to 32"><DOI name="Ind1" desc="Comms Failure device 1"><DAI name="stVal" sAddr="S,0,24993,1;TX1:Fallo coms dispositivo 1,TX2:Coms failure device 1,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="Comms Failure device 2"><DAI name="stVal" sAddr="S,0,24994,1;TX1:Fallo coms dispositivo 2,TX2:Coms failure device 2,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3" desc="Comms Failure device 3"><DAI name="stVal" sAddr="S,0,24995,1;TX1:Fallo coms dispositivo 3,TX2:Coms failure device 3,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4" desc="Comms Failure device 4"><DAI name="stVal" sAddr="S,0,24996,1;TX1:Fallo coms dispositivo 4,TX2:Coms failure device 4,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5" desc="Comms Failure device 5"><DAI name="stVal" sAddr="S,0,24997,1;TX1:Fallo coms dispositivo 5,TX2:Coms failure device 5,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6" desc="Comms Failure device 6"><DAI name="stVal" sAddr="S,0,24998,1;TX1:Fallo coms dispositivo 6,TX2:Coms failure device 6,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7" desc="Comms Failure device 7"><DAI name="stVal" sAddr="S,0,24999,1;TX1:Fallo coms dispositivo 7,TX2:Coms failure device 7,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8" desc="Comms Failure device 8"><DAI name="stVal" sAddr="S,0,25000,1;TX1:Fallo coms dispositivo 8,TX2:Coms failure device 8,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9" desc="Comms Failure device 9"><DAI name="stVal" sAddr="S,0,25001,1;TX1:Fallo coms dispositivo 9,TX2:Coms failure device 9,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10" desc="Comms Failure device 10"><DAI name="stVal" sAddr="S,0,25002,1;TX1:Fallo coms dispositivo 10,TX2:Coms failure device 10,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11" desc="Comms Failure device 11"><DAI name="stVal" sAddr="S,0,25003,1;TX1:Fallo coms dispositivo 11,TX2:Coms failure device 11,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12" desc="Comms Failure device 12"><DAI name="stVal" sAddr="S,0,25004,1;TX1:Fallo coms dispositivo 12,TX2:Coms failure device 12,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13" desc="Comms Failure device 13"><DAI name="stVal" sAddr="S,0,25005,1;TX1:Fallo coms dispositivo 13,TX2:Coms failure device 13,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14" desc="Comms Failure device 14"><DAI name="stVal" sAddr="S,0,25006,1;TX1:Fallo coms dispositivo 14,TX2:Coms failure device 14,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15" desc="Comms Failure device 15"><DAI name="stVal" sAddr="S,0,25007,1;TX1:Fallo coms dispositivo 15,TX2:Coms failure device 15,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16" desc="Comms Failure device 16"><DAI name="stVal" sAddr="S,0,25008,1;TX1:Fallo coms dispositivo 16,TX2:Coms failure device 16,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17" desc="Comms Failure device 17"><DAI name="stVal" sAddr="S,0,25009,1;TX1:Fallo coms dispositivo 17,TX2:Coms failure device 17,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind18" desc="Comms Failure device 18"><DAI name="stVal" sAddr="S,0,25010,1;TX1:Fallo coms dispositivo 18,TX2:Coms failure device 18,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind19" desc="Comms Failure device 19"><DAI name="stVal" sAddr="S,0,25011,1;TX1:Fallo coms dispositivo 19,TX2:Coms failure device 19,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind20" desc="Comms Failure device 20"><DAI name="stVal" sAddr="S,0,25012,1;TX1:Fallo coms dispositivo 20,TX2:Coms failure device 20,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind21" desc="Comms Failure device 21"><DAI name="stVal" sAddr="S,0,25013,1;TX1:Fallo coms dispositivo 21,TX2:Coms failure device 21,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind22" desc="Comms Failure device 22"><DAI name="stVal" sAddr="S,0,25014,1;TX1:Fallo coms dispositivo 22,TX2:Coms failure device 22,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind23" desc="Comms Failure device 23"><DAI name="stVal" sAddr="S,0,25015,1;TX1:Fallo coms dispositivo 23,TX2:Coms failure device 23,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind24" desc="Comms Failure device 24"><DAI name="stVal" sAddr="S,0,25016,1;TX1:Fallo coms dispositivo 24,TX2:Coms failure device 24,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind25" desc="Comms Failure device 25"><DAI name="stVal" sAddr="S,0,25017,1;TX1:Fallo coms dispositivo 25,TX2:Coms failure device 25,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind26" desc="Comms Failure device 26"><DAI name="stVal" sAddr="S,0,25018,1;TX1:Fallo coms dispositivo 26,TX2:Coms failure device 26,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind27" desc="Comms Failure device 27"><DAI name="stVal" sAddr="S,0,25019,1;TX1:Fallo coms dispositivo 27,TX2:Coms failure device 27,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind28" desc="Comms Failure device 28"><DAI name="stVal" sAddr="S,0,25020,1;TX1:Fallo coms dispositivo 28,TX2:Coms failure device 28,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind29" desc="Comms Failure device 29"><DAI name="stVal" sAddr="S,0,25021,1;TX1:Fallo coms dispositivo 29,TX2:Coms failure device 29,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind30" desc="Comms Failure device 30"><DAI name="stVal" sAddr="S,0,25022,1;TX1:Fallo coms dispositivo 30,TX2:Coms failure device 30,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind31" desc="Comms Failure device 31"><DAI name="stVal" sAddr="S,0,25023,1;TX1:Fallo coms dispositivo 31,TX2:Coms failure device 31,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind32" desc="Comms Failure device 32"><DAI name="stVal" sAddr="S,0,25024,1;TX1:Fallo coms dispositivo 32,TX2:Coms failure device 32,AC:9.10,ED:1.1,AD:0.0"/></DOI></LN><LN prefix="p" inst="1" lnClass="GGIO" lnType="tdDaEd2Pro_GGIO_v1" desc="Protection Logic (1)"><DOI name="Mod" desc="p.GGIO1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2506, , ,0, ,1;TX1:p.GGIO1.Mod,TX2:p.GGIO1.Mod"/></SDI></DOI><DOI name="Loc" desc="Local control behaviour"><DAI name="stVal" sAddr="S,0,27439,0;TX1:GEN.p.GGIO1.Loc,TX2:GEN.p.GGIO1.Loc,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="LocSta" desc="Switching authority at station level"><DAI name="stVal" sAddr="S,0,27694,0;TX1:GEN.p.GGIO1.LocSta,TX2:GEN.p.GGIO1.LocSta,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="Ind1" desc="Protection logic 1"><DAI name="stVal" sAddr="PS,0,9216,0;TX1:Logica proteccion 1,TX2:Protection logic 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="Protection logic 2"><DAI name="stVal" sAddr="PS,0,9217,0;TX1:Logica proteccion 2,TX2:Protection logic 2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3" desc="Protection logic 3"><DAI name="stVal" sAddr="PS,0,9218,0;TX1:Logica proteccion 3,TX2:Protection logic 3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4" desc="Protection logic 4"><DAI name="stVal" sAddr="PS,0,9219,0;TX1:Logica proteccion 4,TX2:Protection logic 4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5" desc="Protection logic 5"><DAI name="stVal" sAddr="PS,0,9220,0;TX1:Logica proteccion 5,TX2:Protection logic 5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6" desc="Protection logic 6"><DAI name="stVal" sAddr="PS,0,9221,0;TX1:Logica proteccion 6,TX2:Protection logic 6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7" desc="Protection logic 7"><DAI name="stVal" sAddr="PS,0,9222,0;TX1:Logica proteccion 7,TX2:Protection logic 7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8" desc="Protection logic 8"><DAI name="stVal" sAddr="PS,0,9223,0;TX1:Logica proteccion 8,TX2:Protection logic 8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9" desc="Protection logic 9"><DAI name="stVal" sAddr="PS,0,9224,0;TX1:Logica proteccion 9,TX2:Protection logic 9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10" desc="Protection logic 10"><DAI name="stVal" sAddr="PS,0,9225,0;TX1:Logica proteccion 10,TX2:Protection logic 10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11" desc="Protection logic 11"><DAI name="stVal" sAddr="PS,0,9226,0;TX1:Logica proteccion 11,TX2:Protection logic 11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12" desc="Protection logic 12"><DAI name="stVal" sAddr="PS,0,9227,0;TX1:Logica proteccion 12,TX2:Protection logic 12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13" desc="Protection logic 13"><DAI name="stVal" sAddr="PS,0,9228,0;TX1:Logica proteccion 13,TX2:Protection logic 13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14" desc="Protection logic 14"><DAI name="stVal" sAddr="PS,0,9229,0;TX1:Logica proteccion 14,TX2:Protection logic 14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15" desc="Protection logic 15"><DAI name="stVal" sAddr="PS,0,9230,0;TX1:Logica proteccion 15,TX2:Protection logic 15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16" desc="Protection logic 16"><DAI name="stVal" sAddr="PS,0,9231,0;TX1:Logica proteccion 16,TX2:Protection logic 16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17" desc="Protection logic 17"><DAI name="stVal" sAddr="PS,0,9232,0;TX1:Logica proteccion 17,TX2:Protection logic 17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind18" desc="Protection logic 18"><DAI name="stVal" sAddr="PS,0,9233,0;TX1:Logica proteccion 18,TX2:Protection logic 18,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind19" desc="Protection logic 19"><DAI name="stVal" sAddr="PS,0,9234,0;TX1:Logica proteccion 19,TX2:Protection logic 19,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind20" desc="Protection logic 20"><DAI name="stVal" sAddr="PS,0,9235,0;TX1:Logica proteccion 20,TX2:Protection logic 20,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind21" desc="Protection logic 21"><DAI name="stVal" sAddr="PS,0,9236,0;TX1:Logica proteccion 21,TX2:Protection logic 21,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind22" desc="Protection logic 22"><DAI name="stVal" sAddr="PS,0,9237,0;TX1:Logica proteccion 22,TX2:Protection logic 22,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind23" desc="Protection logic 23"><DAI name="stVal" sAddr="PS,0,9238,0;TX1:Logica proteccion 23,TX2:Protection logic 23,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind24" desc="Protection logic 24"><DAI name="stVal" sAddr="PS,0,9239,0;TX1:Logica proteccion 24,TX2:Protection logic 24,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind25" desc="Protection logic 25"><DAI name="stVal" sAddr="PS,0,9240,0;TX1:Logica proteccion 25,TX2:Protection logic 25,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind26" desc="Protection logic 26"><DAI name="stVal" sAddr="PS,0,9241,0;TX1:Logica proteccion 26,TX2:Protection logic 26,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind27" desc="Protection logic 27"><DAI name="stVal" sAddr="PS,0,9242,0;TX1:Logica proteccion 27,TX2:Protection logic 27,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind28" desc="Protection logic 28"><DAI name="stVal" sAddr="PS,0,9243,0;TX1:Logica proteccion 28,TX2:Protection logic 28,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind29" desc="Protection logic 29"><DAI name="stVal" sAddr="PS,0,9244,0;TX1:Logica proteccion 29,TX2:Protection logic 29,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind30" desc="Protection logic 30"><DAI name="stVal" sAddr="PS,0,9245,0;TX1:Logica proteccion 30,TX2:Protection logic 30,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind31" desc="Protection logic 31"><DAI name="stVal" sAddr="PS,0,9246,0;TX1:Logica proteccion 31,TX2:Protection logic 31,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind32" desc="Protection logic 32"><DAI name="stVal" sAddr="PS,0,9247,0;TX1:Logica proteccion 32,TX2:Protection logic 32,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN prefix="p" inst="2" lnClass="GGIO" lnType="tdDaEd2Pro_GGIO_v1" desc="Protection Logic (2)"><DOI name="Mod" desc="p.GGIO2.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2508, , ,0, ,1;TX1:p.GGIO2.Mod,TX2:p.GGIO2.Mod"/></SDI></DOI><DOI name="Loc" desc="Local control behaviour"><DAI name="stVal" sAddr="S,0,27440,0;TX1:GEN.p.GGIO2.Loc,TX2:GEN.p.GGIO2.Loc,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="LocSta" desc="Switching authority at station level"><DAI name="stVal" sAddr="S,0,27695,0;TX1:GEN.p.GGIO2.LocSta,TX2:GEN.p.GGIO2.LocSta,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="Ind1" desc="Protection logic 33"><DAI name="stVal" sAddr="PS,0,9248,0;TX1:Logica proteccion 33,TX2:Protection logic 33,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="Protection logic 34"><DAI name="stVal" sAddr="PS,0,9249,0;TX1:Logica proteccion 34,TX2:Protection logic 34,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3" desc="Protection logic 35"><DAI name="stVal" sAddr="PS,0,9250,0;TX1:Logica proteccion 35,TX2:Protection logic 35,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4" desc="Protection logic 36"><DAI name="stVal" sAddr="PS,0,9251,0;TX1:Logica proteccion 36,TX2:Protection logic 36,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5" desc="Protection logic 37"><DAI name="stVal" sAddr="PS,0,9252,0;TX1:Logica proteccion 37,TX2:Protection logic 37,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6" desc="Protection logic 38"><DAI name="stVal" sAddr="PS,0,9253,0;TX1:Logica proteccion 38,TX2:Protection logic 38,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7" desc="Protection logic 39"><DAI name="stVal" sAddr="PS,0,9254,0;TX1:Logica proteccion 39,TX2:Protection logic 39,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8" desc="Protection logic 40"><DAI name="stVal" sAddr="PS,0,9255,0;TX1:Logica proteccion 40,TX2:Protection logic 40,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9" desc="Protection logic 41"><DAI name="stVal" sAddr="PS,0,9256,0;TX1:Logica proteccion 41,TX2:Protection logic 41,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10" desc="Protection logic 42"><DAI name="stVal" sAddr="PS,0,9257,0;TX1:Logica proteccion 42,TX2:Protection logic 42,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11" desc="Protection logic 43"><DAI name="stVal" sAddr="PS,0,9258,0;TX1:Logica proteccion 43,TX2:Protection logic 43,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12" desc="Protection logic 44"><DAI name="stVal" sAddr="PS,0,9259,0;TX1:Logica proteccion 44,TX2:Protection logic 44,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13" desc="Protection logic 45"><DAI name="stVal" sAddr="PS,0,9260,0;TX1:Logica proteccion 45,TX2:Protection logic 45,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14" desc="Protection logic 46"><DAI name="stVal" sAddr="PS,0,9261,0;TX1:Logica proteccion 46,TX2:Protection logic 46,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15" desc="Protection logic 47"><DAI name="stVal" sAddr="PS,0,9262,0;TX1:Logica proteccion 47,TX2:Protection logic 47,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16" desc="Protection logic 48"><DAI name="stVal" sAddr="PS,0,9263,0;TX1:Logica proteccion 48,TX2:Protection logic 48,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17" desc="Protection logic 49"><DAI name="stVal" sAddr="PS,0,9264,0;TX1:Logica proteccion 49,TX2:Protection logic 49,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind18" desc="Protection logic 50"><DAI name="stVal" sAddr="PS,0,9265,0;TX1:Logica proteccion 50,TX2:Protection logic 50,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind19" desc="Protection logic 51"><DAI name="stVal" sAddr="PS,0,9266,0;TX1:Logica proteccion 51,TX2:Protection logic 51,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind20" desc="Protection logic 52"><DAI name="stVal" sAddr="PS,0,9267,0;TX1:Logica proteccion 52,TX2:Protection logic 52,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind21" desc="Protection logic 53"><DAI name="stVal" sAddr="PS,0,9268,0;TX1:Logica proteccion 53,TX2:Protection logic 53,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind22" desc="Protection logic 54"><DAI name="stVal" sAddr="PS,0,9269,0;TX1:Logica proteccion 54,TX2:Protection logic 54,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind23" desc="Protection logic 55"><DAI name="stVal" sAddr="PS,0,9270,0;TX1:Logica proteccion 55,TX2:Protection logic 55,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind24" desc="Protection logic 56"><DAI name="stVal" sAddr="PS,0,9271,0;TX1:Logica proteccion 56,TX2:Protection logic 56,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind25" desc="Protection logic 57"><DAI name="stVal" sAddr="PS,0,9272,0;TX1:Logica proteccion 57,TX2:Protection logic 57,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind26" desc="Protection logic 58"><DAI name="stVal" sAddr="PS,0,9273,0;TX1:Logica proteccion 58,TX2:Protection logic 58,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind27" desc="Protection logic 59"><DAI name="stVal" sAddr="PS,0,9274,0;TX1:Logica proteccion 59,TX2:Protection logic 59,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind28" desc="Protection logic 60"><DAI name="stVal" sAddr="PS,0,9275,0;TX1:Logica proteccion 60,TX2:Protection logic 60,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind29" desc="Protection logic 61"><DAI name="stVal" sAddr="PS,0,9276,0;TX1:Logica proteccion 61,TX2:Protection logic 61,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind30" desc="Protection logic 62"><DAI name="stVal" sAddr="PS,0,9277,0;TX1:Logica proteccion 62,TX2:Protection logic 62,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind31" desc="Protection logic 63"><DAI name="stVal" sAddr="PS,0,9278,0;TX1:Logica proteccion 63,TX2:Protection logic 63,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind32" desc="Protection logic 64"><DAI name="stVal" sAddr="PS,0,9279,0;TX1:Logica proteccion 64,TX2:Protection logic 64,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN prefix="p" inst="3" lnClass="GGIO" lnType="tdDaEd2Pro_GGIO_v1" desc="Protection Logic (3)"><DOI name="Mod" desc="p.GGIO3.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2510, , ,0, ,1;TX1:p.GGIO3.Mod,TX2:p.GGIO3.Mod"/></SDI></DOI><DOI name="Loc" desc="Local control behaviour"><DAI name="stVal" sAddr="S,0,27441,0;TX1:GEN.p.GGIO3.Loc,TX2:GEN.p.GGIO3.Loc,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="LocSta" desc="Switching authority at station level"><DAI name="stVal" sAddr="S,0,27696,0;TX1:GEN.p.GGIO3.LocSta,TX2:GEN.p.GGIO3.LocSta,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="Ind1" desc="Protection logic 65"><DAI name="stVal" sAddr="PS,0,9280,0;TX1:Logica proteccion 65,TX2:Protection logic 65,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="Protection logic 66"><DAI name="stVal" sAddr="PS,0,9281,0;TX1:Logica proteccion 66,TX2:Protection logic 66,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3" desc="Protection logic 67"><DAI name="stVal" sAddr="PS,0,9282,0;TX1:Logica proteccion 67,TX2:Protection logic 67,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4" desc="Protection logic 68"><DAI name="stVal" sAddr="PS,0,9283,0;TX1:Logica proteccion 68,TX2:Protection logic 68,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5" desc="Protection logic 69"><DAI name="stVal" sAddr="PS,0,9284,0;TX1:Logica proteccion 69,TX2:Protection logic 69,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6" desc="Protection logic 70"><DAI name="stVal" sAddr="PS,0,9285,0;TX1:Logica proteccion 70,TX2:Protection logic 70,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7" desc="Protection logic 71"><DAI name="stVal" sAddr="PS,0,9286,0;TX1:Logica proteccion 71,TX2:Protection logic 71,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8" desc="Protection logic 72"><DAI name="stVal" sAddr="PS,0,9287,0;TX1:Logica proteccion 72,TX2:Protection logic 72,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9" desc="Protection logic 73"><DAI name="stVal" sAddr="PS,0,9288,0;TX1:Logica proteccion 73,TX2:Protection logic 73,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10" desc="Protection logic 74"><DAI name="stVal" sAddr="PS,0,9289,0;TX1:Logica proteccion 74,TX2:Protection logic 74,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11" desc="Protection logic 75"><DAI name="stVal" sAddr="PS,0,9290,0;TX1:Logica proteccion 75,TX2:Protection logic 75,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12" desc="Protection logic 76"><DAI name="stVal" sAddr="PS,0,9291,0;TX1:Logica proteccion 76,TX2:Protection logic 76,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13" desc="Protection logic 77"><DAI name="stVal" sAddr="PS,0,9292,0;TX1:Logica proteccion 77,TX2:Protection logic 77,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14" desc="Protection logic 78"><DAI name="stVal" sAddr="PS,0,9293,0;TX1:Logica proteccion 78,TX2:Protection logic 78,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15" desc="Protection logic 79"><DAI name="stVal" sAddr="PS,0,9294,0;TX1:Logica proteccion 79,TX2:Protection logic 79,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16" desc="Protection logic 80"><DAI name="stVal" sAddr="PS,0,9295,0;TX1:Logica proteccion 80,TX2:Protection logic 80,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17" desc="Protection logic 81"><DAI name="stVal" sAddr="PS,0,9296,0;TX1:Logica proteccion 81,TX2:Protection logic 81,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind18" desc="Protection logic 82"><DAI name="stVal" sAddr="PS,0,9297,0;TX1:Logica proteccion 82,TX2:Protection logic 82,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind19" desc="Protection logic 83"><DAI name="stVal" sAddr="PS,0,9298,0;TX1:Logica proteccion 83,TX2:Protection logic 83,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind20" desc="Protection logic 84"><DAI name="stVal" sAddr="PS,0,9299,0;TX1:Logica proteccion 84,TX2:Protection logic 84,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind21" desc="Protection logic 85"><DAI name="stVal" sAddr="PS,0,9300,0;TX1:Logica proteccion 85,TX2:Protection logic 85,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind22" desc="Protection logic 86"><DAI name="stVal" sAddr="PS,0,9301,0;TX1:Logica proteccion 86,TX2:Protection logic 86,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind23" desc="Protection logic 87"><DAI name="stVal" sAddr="PS,0,9302,0;TX1:Logica proteccion 87,TX2:Protection logic 87,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind24" desc="Protection logic 88"><DAI name="stVal" sAddr="PS,0,9303,0;TX1:Logica proteccion 88,TX2:Protection logic 88,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind25" desc="Protection logic 89"><DAI name="stVal" sAddr="PS,0,9304,0;TX1:Logica proteccion 89,TX2:Protection logic 89,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind26" desc="Protection logic 90"><DAI name="stVal" sAddr="PS,0,9305,0;TX1:Logica proteccion 90,TX2:Protection logic 90,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind27" desc="Protection logic 91"><DAI name="stVal" sAddr="PS,0,9306,0;TX1:Logica proteccion 91,TX2:Protection logic 91,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind28" desc="Protection logic 92"><DAI name="stVal" sAddr="PS,0,9307,0;TX1:Logica proteccion 92,TX2:Protection logic 92,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind29" desc="Protection logic 93"><DAI name="stVal" sAddr="PS,0,9308,0;TX1:Logica proteccion 93,TX2:Protection logic 93,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind30" desc="Protection logic 94"><DAI name="stVal" sAddr="PS,0,9309,0;TX1:Logica proteccion 94,TX2:Protection logic 94,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind31" desc="Protection logic 95"><DAI name="stVal" sAddr="PS,0,9310,0;TX1:Logica proteccion 95,TX2:Protection logic 95,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind32" desc="Protection logic 96"><DAI name="stVal" sAddr="PS,0,9311,0;TX1:Logica proteccion 96,TX2:Protection logic 96,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN prefix="" inst="1" lnClass="LTRK" lnType="tdDaEd2LTRK_v4" desc="Service Tracking"><DOI name="Mod" desc="GEN.LTRK1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2530, , ,0, ,1;TX1:GEN.LTRK1.Mod,TX2:GEN.LTRK1.Mod"/></SDI></DOI></LN><LN prefix="GOO" inst="1" lnClass="GGIO" lnType="tdDaEd2_GOOSE_GGIO_v2" desc="Gooses Subscription Node 1"><DOI name="Mod" desc="GOO.GGIO1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2540, , ,0, ,1;TX1:GOO.GGIO1.Mod,TX2:GOO.GGIO1.Mod"/></SDI></DOI><DOI name="Loc" desc="Local control behaviour"><DAI name="stVal" sAddr="S,0,27442,0;TX1:GEN.GOO.GGIO1.Loc,TX2:GEN.GOO.GGIO1.Loc,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="LocSta" desc="Switching authority at station level"><DAI name="stVal" sAddr="S,0,27697,0;TX1:GEN.GOO.GGIO1.LocSta,TX2:GEN.GOO.GGIO1.LocSta,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="Ind1" desc="GOO.GGIO1.Ind1"><DAI name="stVal" sAddr="GS,0,672,0;TX1:GOOGGIO1.Ind1,TX2:GOOGGIO1.Ind1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="GOO.GGIO1.Ind2"><DAI name="stVal" sAddr="GS,0,673,0;TX1:GOOGGIO1.Ind2,TX2:GOOGGIO1.Ind2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3" desc="GOO.GGIO1.Ind3"><DAI name="stVal" sAddr="GS,0,674,0;TX1:GOOGGIO1.Ind3,TX2:GOOGGIO1.Ind3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4" desc="GOO.GGIO1.Ind4"><DAI name="stVal" sAddr="GS,0,675,0;TX1:GOOGGIO1.Ind4,TX2:GOOGGIO1.Ind4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5" desc="GOO.GGIO1.Ind5"><DAI name="stVal" sAddr="GS,0,676,0;TX1:GOOGGIO1.Ind5,TX2:GOOGGIO1.Ind5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6" desc="GOO.GGIO1.Ind6"><DAI name="stVal" sAddr="GS,0,677,0;TX1:GOOGGIO1.Ind6,TX2:GOOGGIO1.Ind6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7" desc="GOO.GGIO1.Ind7"><DAI name="stVal" sAddr="GS,0,678,0;TX1:GOOGGIO1.Ind7,TX2:GOOGGIO1.Ind7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8" desc="GOO.GGIO1.Ind8"><DAI name="stVal" sAddr="GS,0,679,0;TX1:GOOGGIO1.Ind8,TX2:GOOGGIO1.Ind8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9" desc="GOO.GGIO1.Ind9"><DAI name="stVal" sAddr="GS,0,680,0;TX1:GOOGGIO1.Ind9,TX2:GOOGGIO1.Ind9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10" desc="GOO.GGIO1.Ind10"><DAI name="stVal" sAddr="GS,0,681,0;TX1:GOOGGIO1.Ind10,TX2:GOOGGIO1.Ind10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11" desc="GOO.GGIO1.Ind11"><DAI name="stVal" sAddr="GS,0,682,0;TX1:GOOGGIO1.Ind11,TX2:GOOGGIO1.Ind11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12" desc="GOO.GGIO1.Ind12"><DAI name="stVal" sAddr="GS,0,683,0;TX1:GOOGGIO1.Ind12,TX2:GOOGGIO1.Ind12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13" desc="GOO.GGIO1.Ind13"><DAI name="stVal" sAddr="GS,0,684,0;TX1:GOOGGIO1.Ind13,TX2:GOOGGIO1.Ind13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14" desc="GOO.GGIO1.Ind14"><DAI name="stVal" sAddr="GS,0,685,0;TX1:GOOGGIO1.Ind14,TX2:GOOGGIO1.Ind14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15" desc="GOO.GGIO1.Ind15"><DAI name="stVal" sAddr="GS,0,686,0;TX1:GOOGGIO1.Ind15,TX2:GOOGGIO1.Ind15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16" desc="GOO.GGIO1.Ind16"><DAI name="stVal" sAddr="GS,0,687,0;TX1:GOOGGIO1.Ind16,TX2:GOOGGIO1.Ind16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17" desc="GOO.GGIO1.Ind17"><DAI name="stVal" sAddr="GS,0,688,0;TX1:GOOGGIO1.Ind17,TX2:GOOGGIO1.Ind17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind18" desc="GOO.GGIO1.Ind18"><DAI name="stVal" sAddr="GS,0,689,0;TX1:GOOGGIO1.Ind18,TX2:GOOGGIO1.Ind18,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind19" desc="GOO.GGIO1.Ind19"><DAI name="stVal" sAddr="GS,0,690,0;TX1:GOOGGIO1.Ind19,TX2:GOOGGIO1.Ind19,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind20" desc="GOO.GGIO1.Ind20"><DAI name="stVal" sAddr="GS,0,691,0;TX1:GOOGGIO1.Ind20,TX2:GOOGGIO1.Ind20,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind21" desc="GOO.GGIO1.Ind21"><DAI name="stVal" sAddr="GS,0,692,0;TX1:GOOGGIO1.Ind21,TX2:GOOGGIO1.Ind21,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind22" desc="GOO.GGIO1.Ind22"><DAI name="stVal" sAddr="GS,0,693,0;TX1:GOOGGIO1.Ind22,TX2:GOOGGIO1.Ind22,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind23" desc="GOO.GGIO1.Ind23"><DAI name="stVal" sAddr="GS,0,694,0;TX1:GOOGGIO1.Ind23,TX2:GOOGGIO1.Ind23,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind24" desc="GOO.GGIO1.Ind24"><DAI name="stVal" sAddr="GS,0,695,0;TX1:GOOGGIO1.Ind24,TX2:GOOGGIO1.Ind24,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind25" desc="GOO.GGIO1.Ind25"><DAI name="stVal" sAddr="GS,0,696,0;TX1:GOOGGIO1.Ind25,TX2:GOOGGIO1.Ind25,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind26" desc="GOO.GGIO1.Ind26"><DAI name="stVal" sAddr="GS,0,697,0;TX1:GOOGGIO1.Ind26,TX2:GOOGGIO1.Ind26,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind27" desc="GOO.GGIO1.Ind27"><DAI name="stVal" sAddr="GS,0,698,0;TX1:GOOGGIO1.Ind27,TX2:GOOGGIO1.Ind27,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind28" desc="GOO.GGIO1.Ind28"><DAI name="stVal" sAddr="GS,0,699,0;TX1:GOOGGIO1.Ind28,TX2:GOOGGIO1.Ind28,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind29" desc="GOO.GGIO1.Ind29"><DAI name="stVal" sAddr="GS,0,700,0;TX1:GOOGGIO1.Ind29,TX2:GOOGGIO1.Ind29,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind30" desc="GOO.GGIO1.Ind30"><DAI name="stVal" sAddr="GS,0,701,0;TX1:GOOGGIO1.Ind30,TX2:GOOGGIO1.Ind30,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind31" desc="GOO.GGIO1.Ind31"><DAI name="stVal" sAddr="GS,0,702,0;TX1:GOOGGIO1.Ind31,TX2:GOOGGIO1.Ind31,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind32" desc="GOO.GGIO1.Ind32"><DAI name="stVal" sAddr="GS,0,703,0;TX1:GOOGGIO1.Ind32,TX2:GOOGGIO1.Ind32,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DPSInd1" desc="GOO.GGIO1.DPSInd1"><DAI name="stVal" sAddr="GS,0,704,4;TX1:GOOGGIO1.DPSInd1,TX2:GOOGGIO1.DPSInd1,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd2" desc="GOO.GGIO1.DPSInd2"><DAI name="stVal" sAddr="GS,0,708,4;TX1:GOOGGIO1.DPSInd2,TX2:GOOGGIO1.DPSInd2,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd3" desc="GOO.GGIO1.DPSInd3"><DAI name="stVal" sAddr="GS,0,712,4;TX1:GOOGGIO1.DPSInd3,TX2:GOOGGIO1.DPSInd3,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd4" desc="GOO.GGIO1.DPSInd4"><DAI name="stVal" sAddr="GS,0,716,4;TX1:GOOGGIO1.DPSInd4,TX2:GOOGGIO1.DPSInd4,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="AnIn1" desc="GOO.GGIO1.AnIn1"><SDI name="mag"><DAI name="f" sAddr="GM,0,300,0;TX1:GOOGGIO1.AnIn1,TX2:GOOGGIO1.AnIn1"/></SDI></DOI><DOI name="AnIn2" desc="GOO.GGIO1.AnIn2"><SDI name="mag"><DAI name="f" sAddr="GM,0,301,0;TX1:GOOGGIO1.AnIn2,TX2:GOOGGIO1.AnIn2"/></SDI></DOI><DOI name="AnIn3" desc="GOO.GGIO1.AnIn3"><SDI name="mag"><DAI name="f" sAddr="GM,0,302,0;TX1:GOOGGIO1.AnIn3,TX2:GOOGGIO1.AnIn3"/></SDI></DOI><DOI name="AnIn4" desc="GOO.GGIO1.AnIn4"><SDI name="mag"><DAI name="f" sAddr="GM,0,303,0;TX1:GOOGGIO1.AnIn4,TX2:GOOGGIO1.AnIn4"/></SDI></DOI></LN><LN prefix="GOO" inst="2" lnClass="GGIO" lnType="tdDaEd2_GOOSE_GGIO_v2" desc="Gooses Subscription Node 2"><DOI name="Mod" desc="GOO.GGIO2.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2542, , ,0, ,1;TX1:GOO.GGIO2.Mod,TX2:GOO.GGIO2.Mod"/></SDI></DOI><DOI name="Loc" desc="Local control behaviour"><DAI name="stVal" sAddr="S,0,27443,0;TX1:GEN.GOO.GGIO2.Loc,TX2:GEN.GOO.GGIO2.Loc,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="LocSta" desc="Switching authority at station level"><DAI name="stVal" sAddr="S,0,27698,0;TX1:GEN.GOO.GGIO2.LocSta,TX2:GEN.GOO.GGIO2.LocSta,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="Ind1" desc="GOO.GGIO2.Ind1"><DAI name="stVal" sAddr="GS,0,720,0;TX1:GOOGGIO2.Ind1,TX2:GOOGGIO2.Ind1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="GOO.GGIO2.Ind2"><DAI name="stVal" sAddr="GS,0,721,0;TX1:GOOGGIO2.Ind2,TX2:GOOGGIO2.Ind2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3" desc="GOO.GGIO2.Ind3"><DAI name="stVal" sAddr="GS,0,722,0;TX1:GOOGGIO2.Ind3,TX2:GOOGGIO2.Ind3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4" desc="GOO.GGIO2.Ind4"><DAI name="stVal" sAddr="GS,0,723,0;TX1:GOOGGIO2.Ind4,TX2:GOOGGIO2.Ind4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5" desc="GOO.GGIO2.Ind5"><DAI name="stVal" sAddr="GS,0,724,0;TX1:GOOGGIO2.Ind5,TX2:GOOGGIO2.Ind5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6" desc="GOO.GGIO2.Ind6"><DAI name="stVal" sAddr="GS,0,725,0;TX1:GOOGGIO2.Ind6,TX2:GOOGGIO2.Ind6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7" desc="GOO.GGIO2.Ind7"><DAI name="stVal" sAddr="GS,0,726,0;TX1:GOOGGIO2.Ind7,TX2:GOOGGIO2.Ind7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8" desc="GOO.GGIO2.Ind8"><DAI name="stVal" sAddr="GS,0,727,0;TX1:GOOGGIO2.Ind8,TX2:GOOGGIO2.Ind8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9" desc="GOO.GGIO2.Ind9"><DAI name="stVal" sAddr="GS,0,728,0;TX1:GOOGGIO2.Ind9,TX2:GOOGGIO2.Ind9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10" desc="GOO.GGIO2.Ind10"><DAI name="stVal" sAddr="GS,0,729,0;TX1:GOOGGIO2.Ind10,TX2:GOOGGIO2.Ind10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11" desc="GOO.GGIO2.Ind11"><DAI name="stVal" sAddr="GS,0,730,0;TX1:GOOGGIO2.Ind11,TX2:GOOGGIO2.Ind11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12" desc="GOO.GGIO2.Ind12"><DAI name="stVal" sAddr="GS,0,731,0;TX1:GOOGGIO2.Ind12,TX2:GOOGGIO2.Ind12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13" desc="GOO.GGIO2.Ind13"><DAI name="stVal" sAddr="GS,0,732,0;TX1:GOOGGIO2.Ind13,TX2:GOOGGIO2.Ind13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14" desc="GOO.GGIO2.Ind14"><DAI name="stVal" sAddr="GS,0,733,0;TX1:GOOGGIO2.Ind14,TX2:GOOGGIO2.Ind14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15" desc="GOO.GGIO2.Ind15"><DAI name="stVal" sAddr="GS,0,734,0;TX1:GOOGGIO2.Ind15,TX2:GOOGGIO2.Ind15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16" desc="GOO.GGIO2.Ind16"><DAI name="stVal" sAddr="GS,0,735,0;TX1:GOOGGIO2.Ind16,TX2:GOOGGIO2.Ind16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17" desc="GOO.GGIO2.Ind17"><DAI name="stVal" sAddr="GS,0,736,0;TX1:GOOGGIO2.Ind17,TX2:GOOGGIO2.Ind17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind18" desc="GOO.GGIO2.Ind18"><DAI name="stVal" sAddr="GS,0,737,0;TX1:GOOGGIO2.Ind18,TX2:GOOGGIO2.Ind18,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind19" desc="GOO.GGIO2.Ind19"><DAI name="stVal" sAddr="GS,0,738,0;TX1:GOOGGIO2.Ind19,TX2:GOOGGIO2.Ind19,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind20" desc="GOO.GGIO2.Ind20"><DAI name="stVal" sAddr="GS,0,739,0;TX1:GOOGGIO2.Ind20,TX2:GOOGGIO2.Ind20,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind21" desc="GOO.GGIO2.Ind21"><DAI name="stVal" sAddr="GS,0,740,0;TX1:GOOGGIO2.Ind21,TX2:GOOGGIO2.Ind21,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind22" desc="GOO.GGIO2.Ind22"><DAI name="stVal" sAddr="GS,0,741,0;TX1:GOOGGIO2.Ind22,TX2:GOOGGIO2.Ind22,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind23" desc="GOO.GGIO2.Ind23"><DAI name="stVal" sAddr="GS,0,742,0;TX1:GOOGGIO2.Ind23,TX2:GOOGGIO2.Ind23,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind24" desc="GOO.GGIO2.Ind24"><DAI name="stVal" sAddr="GS,0,743,0;TX1:GOOGGIO2.Ind24,TX2:GOOGGIO2.Ind24,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind25" desc="GOO.GGIO2.Ind25"><DAI name="stVal" sAddr="GS,0,744,0;TX1:GOOGGIO2.Ind25,TX2:GOOGGIO2.Ind25,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind26" desc="GOO.GGIO2.Ind26"><DAI name="stVal" sAddr="GS,0,745,0;TX1:GOOGGIO2.Ind26,TX2:GOOGGIO2.Ind26,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind27" desc="GOO.GGIO2.Ind27"><DAI name="stVal" sAddr="GS,0,746,0;TX1:GOOGGIO2.Ind27,TX2:GOOGGIO2.Ind27,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind28" desc="GOO.GGIO2.Ind28"><DAI name="stVal" sAddr="GS,0,747,0;TX1:GOOGGIO2.Ind28,TX2:GOOGGIO2.Ind28,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind29" desc="GOO.GGIO2.Ind29"><DAI name="stVal" sAddr="GS,0,748,0;TX1:GOOGGIO2.Ind29,TX2:GOOGGIO2.Ind29,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind30" desc="GOO.GGIO2.Ind30"><DAI name="stVal" sAddr="GS,0,749,0;TX1:GOOGGIO2.Ind30,TX2:GOOGGIO2.Ind30,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind31" desc="GOO.GGIO2.Ind31"><DAI name="stVal" sAddr="GS,0,750,0;TX1:GOOGGIO2.Ind31,TX2:GOOGGIO2.Ind31,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind32" desc="GOO.GGIO2.Ind32"><DAI name="stVal" sAddr="GS,0,751,0;TX1:GOOGGIO2.Ind32,TX2:GOOGGIO2.Ind32,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DPSInd1" desc="GOO.GGIO2.DPSInd1"><DAI name="stVal" sAddr="GS,0,752,4;TX1:GOOGGIO2.DPSInd1,TX2:GOOGGIO2.DPSInd1,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd2" desc="GOO.GGIO2.DPSInd2"><DAI name="stVal" sAddr="GS,0,756,4;TX1:GOOGGIO2.DPSInd2,TX2:GOOGGIO2.DPSInd2,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd3" desc="GOO.GGIO2.DPSInd3"><DAI name="stVal" sAddr="GS,0,760,4;TX1:GOOGGIO2.DPSInd3,TX2:GOOGGIO2.DPSInd3,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd4" desc="GOO.GGIO2.DPSInd4"><DAI name="stVal" sAddr="GS,0,764,4;TX1:GOOGGIO2.DPSInd4,TX2:GOOGGIO2.DPSInd4,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="AnIn1" desc="GOO.GGIO2.AnIn1"><SDI name="mag"><DAI name="f" sAddr="GM,0,304,0;TX1:GOOGGIO2.AnIn1,TX2:GOOGGIO2.AnIn1"/></SDI></DOI><DOI name="AnIn2" desc="GOO.GGIO2.AnIn2"><SDI name="mag"><DAI name="f" sAddr="GM,0,305,0;TX1:GOOGGIO2.AnIn2,TX2:GOOGGIO2.AnIn2"/></SDI></DOI><DOI name="AnIn3" desc="GOO.GGIO2.AnIn3"><SDI name="mag"><DAI name="f" sAddr="GM,0,306,0;TX1:GOOGGIO2.AnIn3,TX2:GOOGGIO2.AnIn3"/></SDI></DOI><DOI name="AnIn4" desc="GOO.GGIO2.AnIn4"><SDI name="mag"><DAI name="f" sAddr="GM,0,307,0;TX1:GOOGGIO2.AnIn4,TX2:GOOGGIO2.AnIn4"/></SDI></DOI></LN><LN prefix="GOO" inst="3" lnClass="GGIO" lnType="tdDaEd2_GOOSE_GGIO_v2" desc="Gooses Subscription Node 3"><DOI name="Mod" desc="GOO.GGIO3.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2716, , ,0, ,1;TX1:GOO.GGIO3.Mod,TX2:GOO.GGIO3.Mod"/></SDI></DOI><DOI name="Loc" desc="Local control behaviour"><DAI name="stVal" sAddr="S,0,27444,0;TX1:GEN.GOO.GGIO3.Loc,TX2:GEN.GOO.GGIO3.Loc,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="LocSta" desc="Switching authority at station level"><DAI name="stVal" sAddr="S,0,27699,0;TX1:GEN.GOO.GGIO3.LocSta,TX2:GEN.GOO.GGIO3.LocSta,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="Ind1" desc="GOO.GGIO3.Ind1"><DAI name="stVal" sAddr="GS,0,808,0;TX1:GOOGGIO3.Ind1,TX2:GOOGGIO3.Ind1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="GOO.GGIO3.Ind2"><DAI name="stVal" sAddr="GS,0,809,0;TX1:GOOGGIO3.Ind2,TX2:GOOGGIO3.Ind2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3" desc="GOO.GGIO3.Ind3"><DAI name="stVal" sAddr="GS,0,810,0;TX1:GOOGGIO3.Ind3,TX2:GOOGGIO3.Ind3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4" desc="GOO.GGIO3.Ind4"><DAI name="stVal" sAddr="GS,0,811,0;TX1:GOOGGIO3.Ind4,TX2:GOOGGIO3.Ind4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5" desc="GOO.GGIO3.Ind5"><DAI name="stVal" sAddr="GS,0,812,0;TX1:GOOGGIO3.Ind5,TX2:GOOGGIO3.Ind5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6" desc="GOO.GGIO3.Ind6"><DAI name="stVal" sAddr="GS,0,813,0;TX1:GOOGGIO3.Ind6,TX2:GOOGGIO3.Ind6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7" desc="GOO.GGIO3.Ind7"><DAI name="stVal" sAddr="GS,0,814,0;TX1:GOOGGIO3.Ind7,TX2:GOOGGIO3.Ind7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8" desc="GOO.GGIO3.Ind8"><DAI name="stVal" sAddr="GS,0,815,0;TX1:GOOGGIO3.Ind8,TX2:GOOGGIO3.Ind8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9" desc="GOO.GGIO3.Ind9"><DAI name="stVal" sAddr="GS,0,816,0;TX1:GOOGGIO3.Ind9,TX2:GOOGGIO3.Ind9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10" desc="GOO.GGIO3.Ind10"><DAI name="stVal" sAddr="GS,0,817,0;TX1:GOOGGIO3.Ind10,TX2:GOOGGIO3.Ind10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11" desc="GOO.GGIO3.Ind11"><DAI name="stVal" sAddr="GS,0,818,0;TX1:GOOGGIO3.Ind11,TX2:GOOGGIO3.Ind11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12" desc="GOO.GGIO3.Ind12"><DAI name="stVal" sAddr="GS,0,819,0;TX1:GOOGGIO3.Ind12,TX2:GOOGGIO3.Ind12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13" desc="GOO.GGIO3.Ind13"><DAI name="stVal" sAddr="GS,0,820,0;TX1:GOOGGIO3.Ind13,TX2:GOOGGIO3.Ind13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14" desc="GOO.GGIO3.Ind14"><DAI name="stVal" sAddr="GS,0,821,0;TX1:GOOGGIO3.Ind14,TX2:GOOGGIO3.Ind14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15" desc="GOO.GGIO3.Ind15"><DAI name="stVal" sAddr="GS,0,822,0;TX1:GOOGGIO3.Ind15,TX2:GOOGGIO3.Ind15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16" desc="GOO.GGIO3.Ind16"><DAI name="stVal" sAddr="GS,0,823,0;TX1:GOOGGIO3.Ind16,TX2:GOOGGIO3.Ind16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17" desc="GOO.GGIO3.Ind17"><DAI name="stVal" sAddr="GS,0,824,0;TX1:GOOGGIO3.Ind17,TX2:GOOGGIO3.Ind17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind18" desc="GOO.GGIO3.Ind18"><DAI name="stVal" sAddr="GS,0,825,0;TX1:GOOGGIO3.Ind18,TX2:GOOGGIO3.Ind18,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind19" desc="GOO.GGIO3.Ind19"><DAI name="stVal" sAddr="GS,0,826,0;TX1:GOOGGIO3.Ind19,TX2:GOOGGIO3.Ind19,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind20" desc="GOO.GGIO3.Ind20"><DAI name="stVal" sAddr="GS,0,827,0;TX1:GOOGGIO3.Ind20,TX2:GOOGGIO3.Ind20,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind21" desc="GOO.GGIO3.Ind21"><DAI name="stVal" sAddr="GS,0,828,0;TX1:GOOGGIO3.Ind21,TX2:GOOGGIO3.Ind21,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind22" desc="GOO.GGIO3.Ind22"><DAI name="stVal" sAddr="GS,0,829,0;TX1:GOOGGIO3.Ind22,TX2:GOOGGIO3.Ind22,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind23" desc="GOO.GGIO3.Ind23"><DAI name="stVal" sAddr="GS,0,830,0;TX1:GOOGGIO3.Ind23,TX2:GOOGGIO3.Ind23,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind24" desc="GOO.GGIO3.Ind24"><DAI name="stVal" sAddr="GS,0,831,0;TX1:GOOGGIO3.Ind24,TX2:GOOGGIO3.Ind24,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind25" desc="GOO.GGIO3.Ind25"><DAI name="stVal" sAddr="GS,0,832,0;TX1:GOOGGIO3.Ind25,TX2:GOOGGIO3.Ind25,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind26" desc="GOO.GGIO3.Ind26"><DAI name="stVal" sAddr="GS,0,833,0;TX1:GOOGGIO3.Ind26,TX2:GOOGGIO3.Ind26,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind27" desc="GOO.GGIO3.Ind27"><DAI name="stVal" sAddr="GS,0,834,0;TX1:GOOGGIO3.Ind27,TX2:GOOGGIO3.Ind27,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind28" desc="GOO.GGIO3.Ind28"><DAI name="stVal" sAddr="GS,0,835,0;TX1:GOOGGIO3.Ind28,TX2:GOOGGIO3.Ind28,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind29" desc="GOO.GGIO3.Ind29"><DAI name="stVal" sAddr="GS,0,836,0;TX1:GOOGGIO3.Ind29,TX2:GOOGGIO3.Ind29,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind30" desc="GOO.GGIO3.Ind30"><DAI name="stVal" sAddr="GS,0,837,0;TX1:GOOGGIO3.Ind30,TX2:GOOGGIO3.Ind30,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind31" desc="GOO.GGIO3.Ind31"><DAI name="stVal" sAddr="GS,0,838,0;TX1:GOOGGIO3.Ind31,TX2:GOOGGIO3.Ind31,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind32" desc="GOO.GGIO3.Ind32"><DAI name="stVal" sAddr="GS,0,839,0;TX1:GOOGGIO3.Ind32,TX2:GOOGGIO3.Ind32,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DPSInd1" desc="GOO.GGIO3.DPSInd1"><DAI name="stVal" sAddr="GS,0,840,4;TX1:GOOGGIO3.DPSInd1,TX2:GOOGGIO3.DPSInd1,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd2" desc="GOO.GGIO3.DPSInd2"><DAI name="stVal" sAddr="GS,0,844,4;TX1:GOOGGIO3.DPSInd2,TX2:GOOGGIO3.DPSInd2,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd3" desc="GOO.GGIO3.DPSInd3"><DAI name="stVal" sAddr="GS,0,848,4;TX1:GOOGGIO3.DPSInd3,TX2:GOOGGIO3.DPSInd3,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd4" desc="GOO.GGIO3.DPSInd4"><DAI name="stVal" sAddr="GS,0,852,4;TX1:GOOGGIO3.DPSInd4,TX2:GOOGGIO3.DPSInd4,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI></LN><LN prefix="GOO" inst="4" lnClass="GGIO" lnType="tdDaEd2_GOOSE_GGIO_v2" desc="Gooses Subscription Node 4"><DOI name="Mod" desc="GOO.GGIO4.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2718, , ,0, ,1;TX1:GOO.GGIO4.Mod,TX2:GOO.GGIO4.Mod"/></SDI></DOI><DOI name="Loc" desc="Local control behaviour"><DAI name="stVal" sAddr="S,0,27445,0;TX1:GEN.GOO.GGIO4.Loc,TX2:GEN.GOO.GGIO4.Loc,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="LocSta" desc="Switching authority at station level"><DAI name="stVal" sAddr="S,0,27700,0;TX1:GEN.GOO.GGIO4.LocSta,TX2:GEN.GOO.GGIO4.LocSta,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="Ind1" desc="GOO.GGIO4.Ind1"><DAI name="stVal" sAddr="GS,0,856,0;TX1:GOOGGIO4.Ind1,TX2:GOOGGIO4.Ind1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="GOO.GGIO4.Ind2"><DAI name="stVal" sAddr="GS,0,857,0;TX1:GOOGGIO4.Ind2,TX2:GOOGGIO4.Ind2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3" desc="GOO.GGIO4.Ind3"><DAI name="stVal" sAddr="GS,0,858,0;TX1:GOOGGIO4.Ind3,TX2:GOOGGIO4.Ind3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4" desc="GOO.GGIO4.Ind4"><DAI name="stVal" sAddr="GS,0,859,0;TX1:GOOGGIO4.Ind4,TX2:GOOGGIO4.Ind4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5" desc="GOO.GGIO4.Ind5"><DAI name="stVal" sAddr="GS,0,860,0;TX1:GOOGGIO4.Ind5,TX2:GOOGGIO4.Ind5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6" desc="GOO.GGIO4.Ind6"><DAI name="stVal" sAddr="GS,0,861,0;TX1:GOOGGIO4.Ind6,TX2:GOOGGIO4.Ind6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7" desc="GOO.GGIO4.Ind7"><DAI name="stVal" sAddr="GS,0,862,0;TX1:GOOGGIO4.Ind7,TX2:GOOGGIO4.Ind7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8" desc="GOO.GGIO4.Ind8"><DAI name="stVal" sAddr="GS,0,863,0;TX1:GOOGGIO4.Ind8,TX2:GOOGGIO4.Ind8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9" desc="GOO.GGIO4.Ind9"><DAI name="stVal" sAddr="GS,0,864,0;TX1:GOOGGIO4.Ind9,TX2:GOOGGIO4.Ind9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10" desc="GOO.GGIO4.Ind10"><DAI name="stVal" sAddr="GS,0,865,0;TX1:GOOGGIO4.Ind10,TX2:GOOGGIO4.Ind10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11" desc="GOO.GGIO4.Ind11"><DAI name="stVal" sAddr="GS,0,866,0;TX1:GOOGGIO4.Ind11,TX2:GOOGGIO4.Ind11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12" desc="GOO.GGIO4.Ind12"><DAI name="stVal" sAddr="GS,0,867,0;TX1:GOOGGIO4.Ind12,TX2:GOOGGIO4.Ind12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13" desc="GOO.GGIO4.Ind13"><DAI name="stVal" sAddr="GS,0,868,0;TX1:GOOGGIO4.Ind13,TX2:GOOGGIO4.Ind13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14" desc="GOO.GGIO4.Ind14"><DAI name="stVal" sAddr="GS,0,869,0;TX1:GOOGGIO4.Ind14,TX2:GOOGGIO4.Ind14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15" desc="GOO.GGIO4.Ind15"><DAI name="stVal" sAddr="GS,0,870,0;TX1:GOOGGIO4.Ind15,TX2:GOOGGIO4.Ind15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16" desc="GOO.GGIO4.Ind16"><DAI name="stVal" sAddr="GS,0,871,0;TX1:GOOGGIO4.Ind16,TX2:GOOGGIO4.Ind16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17" desc="GOO.GGIO4.Ind17"><DAI name="stVal" sAddr="GS,0,872,0;TX1:GOOGGIO4.Ind17,TX2:GOOGGIO4.Ind17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind18" desc="GOO.GGIO4.Ind18"><DAI name="stVal" sAddr="GS,0,873,0;TX1:GOOGGIO4.Ind18,TX2:GOOGGIO4.Ind18,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind19" desc="GOO.GGIO4.Ind19"><DAI name="stVal" sAddr="GS,0,874,0;TX1:GOOGGIO4.Ind19,TX2:GOOGGIO4.Ind19,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind20" desc="GOO.GGIO4.Ind20"><DAI name="stVal" sAddr="GS,0,875,0;TX1:GOOGGIO4.Ind20,TX2:GOOGGIO4.Ind20,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind21" desc="GOO.GGIO4.Ind21"><DAI name="stVal" sAddr="GS,0,876,0;TX1:GOOGGIO4.Ind21,TX2:GOOGGIO4.Ind21,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind22" desc="GOO.GGIO4.Ind22"><DAI name="stVal" sAddr="GS,0,877,0;TX1:GOOGGIO4.Ind22,TX2:GOOGGIO4.Ind22,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind23" desc="GOO.GGIO4.Ind23"><DAI name="stVal" sAddr="GS,0,878,0;TX1:GOOGGIO4.Ind23,TX2:GOOGGIO4.Ind23,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind24" desc="GOO.GGIO4.Ind24"><DAI name="stVal" sAddr="GS,0,879,0;TX1:GOOGGIO4.Ind24,TX2:GOOGGIO4.Ind24,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind25" desc="GOO.GGIO4.Ind25"><DAI name="stVal" sAddr="GS,0,880,0;TX1:GOOGGIO4.Ind25,TX2:GOOGGIO4.Ind25,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind26" desc="GOO.GGIO4.Ind26"><DAI name="stVal" sAddr="GS,0,881,0;TX1:GOOGGIO4.Ind26,TX2:GOOGGIO4.Ind26,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind27" desc="GOO.GGIO4.Ind27"><DAI name="stVal" sAddr="GS,0,882,0;TX1:GOOGGIO4.Ind27,TX2:GOOGGIO4.Ind27,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind28" desc="GOO.GGIO4.Ind28"><DAI name="stVal" sAddr="GS,0,883,0;TX1:GOOGGIO4.Ind28,TX2:GOOGGIO4.Ind28,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind29" desc="GOO.GGIO4.Ind29"><DAI name="stVal" sAddr="GS,0,884,0;TX1:GOOGGIO4.Ind29,TX2:GOOGGIO4.Ind29,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind30" desc="GOO.GGIO4.Ind30"><DAI name="stVal" sAddr="GS,0,885,0;TX1:GOOGGIO4.Ind30,TX2:GOOGGIO4.Ind30,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind31" desc="GOO.GGIO4.Ind31"><DAI name="stVal" sAddr="GS,0,886,0;TX1:GOOGGIO4.Ind31,TX2:GOOGGIO4.Ind31,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind32" desc="GOO.GGIO4.Ind32"><DAI name="stVal" sAddr="GS,0,887,0;TX1:GOOGGIO4.Ind32,TX2:GOOGGIO4.Ind32,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DPSInd1" desc="GOO.GGIO4.DPSInd1"><DAI name="stVal" sAddr="GS,0,888,4;TX1:GOOGGIO4.DPSInd1,TX2:GOOGGIO4.DPSInd1,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd2" desc="GOO.GGIO4.DPSInd2"><DAI name="stVal" sAddr="GS,0,892,4;TX1:GOOGGIO4.DPSInd2,TX2:GOOGGIO4.DPSInd2,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd3" desc="GOO.GGIO4.DPSInd3"><DAI name="stVal" sAddr="GS,0,896,4;TX1:GOOGGIO4.DPSInd3,TX2:GOOGGIO4.DPSInd3,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd4" desc="GOO.GGIO4.DPSInd4"><DAI name="stVal" sAddr="GS,0,900,4;TX1:GOOGGIO4.DPSInd4,TX2:GOOGGIO4.DPSInd4,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI></LN><LN prefix="ord" inst="1" lnClass="GGIO" lnType="tdDaEd2_ord_GGIO_v1" desc="General Purpose commands"><DOI name="Ind1" desc="Generic command 1 activ."><DAI name="stVal" sAddr="S,0,24768,1;TX1:ordGGIO1 Activ.Ord.Gen.1,TX2:ordGGIO1 Gen.Cmd.1 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="Generic command 2 activ."><DAI name="stVal" sAddr="S,0,24769,1;TX1:ordGGIO1 Activ.Ord.Gen.2,TX2:ordGGIO1 Gen.Cmd.2 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3" desc="Generic command 3 activ."><DAI name="stVal" sAddr="S,0,24770,1;TX1:ordGGIO1 Activ.Ord.Gen.3,TX2:ordGGIO1 Gen.Cmd.3 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4" desc="Generic command 4 activ."><DAI name="stVal" sAddr="S,0,24771,1;TX1:ordGGIO1 Activ.Ord.Gen.4,TX2:ordGGIO1 Gen.Cmd.4 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5" desc="Generic command 5 activ."><DAI name="stVal" sAddr="S,0,24772,1;TX1:ordGGIO1 Activ.Ord.Gen.5,TX2:ordGGIO1 Gen.Cmd.5 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6" desc="Generic command 6 activ."><DAI name="stVal" sAddr="S,0,24773,1;TX1:ordGGIO1 Activ.Ord.Gen.6,TX2:ordGGIO1 Gen.Cmd.6 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7" desc="Generic command 7 activ."><DAI name="stVal" sAddr="S,0,24774,1;TX1:ordGGIO1 Activ.Ord.Gen.7,TX2:ordGGIO1 Gen.Cmd.7 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8" desc="Generic command 8 activ."><DAI name="stVal" sAddr="S,0,24775,1;TX1:ordGGIO1 Activ.Ord.Gen.8,TX2:ordGGIO1 Gen.Cmd.8 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9" desc="Generic command 9 activ."><DAI name="stVal" sAddr="S,0,24776,1;TX1:ordGGIO1 Activ.Ord.Gen.9,TX2:ordGGIO1 Gen.Cmd.9 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10" desc="Generic command 10 activ."><DAI name="stVal" sAddr="S,0,24777,1;TX1:ordGGIO1 Activ.Ord.Gen.10,TX2:ordGGIO1 Gen.Cmd.10 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11" desc="Generic command 11 activ."><DAI name="stVal" sAddr="S,0,24778,1;TX1:ordGGIO1 Activ.Ord.Gen.11,TX2:ordGGIO1 Gen.Cmd.11 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12" desc="Generic command 12 activ."><DAI name="stVal" sAddr="S,0,24779,1;TX1:ordGGIO1 Activ.Ord.Gen.12,TX2:ordGGIO1 Gen.Cmd.12 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13" desc="Generic command 13 activ."><DAI name="stVal" sAddr="S,0,24780,1;TX1:ordGGIO1 Activ.Ord.Gen.13,TX2:ordGGIO1 Gen.Cmd.13 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14" desc="Generic command 14 activ."><DAI name="stVal" sAddr="S,0,24781,1;TX1:ordGGIO1 Activ.Ord.Gen.14,TX2:ordGGIO1 Gen.Cmd.14 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15" desc="Generic command 15 activ."><DAI name="stVal" sAddr="S,0,24782,1;TX1:ordGGIO1 Activ.Ord.Gen.15,TX2:ordGGIO1 Gen.Cmd.15 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16" desc="Generic command 16 activ."><DAI name="stVal" sAddr="S,0,24783,1;TX1:ordGGIO1 Activ.Ord.Gen.16,TX2:ordGGIO1 Gen.Cmd.16 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17" desc="Generic command 1 desactiv."><DAI name="stVal" sAddr="S,0,24848,1;TX1:ordGGIO1 Desactiv.Ord.Gen.1,TX2:ordGGIO1 Gen.Cmd.1 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind18" desc="Generic command 2 desactiv."><DAI name="stVal" sAddr="S,0,24849,1;TX1:ordGGIO1 Desactiv.Ord.Gen.2,TX2:ordGGIO1 Gen.Cmd.2 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind19" desc="Generic command 3 desactiv."><DAI name="stVal" sAddr="S,0,24850,1;TX1:ordGGIO1 Desactiv.Ord.Gen.3,TX2:ordGGIO1 Gen.Cmd.3 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind20" desc="Generic command 4 desactiv."><DAI name="stVal" sAddr="S,0,24851,1;TX1:ordGGIO1 Desactiv.Ord.Gen.4,TX2:ordGGIO1 Gen.Cmd.4 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind21" desc="Generic command 5 desactiv."><DAI name="stVal" sAddr="S,0,24852,1;TX1:ordGGIO1 Desactiv.Ord.Gen.5,TX2:ordGGIO1 Gen.Cmd.5 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind22" desc="Generic command 6 desactiv."><DAI name="stVal" sAddr="S,0,24853,1;TX1:ordGGIO1 Desactiv.Ord.Gen.6,TX2:ordGGIO1 Gen.Cmd.6 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind23" desc="Generic command 7 desactiv."><DAI name="stVal" sAddr="S,0,24854,1;TX1:ordGGIO1 Desactiv.Ord.Gen.7,TX2:ordGGIO1 Gen.Cmd.7 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind24" desc="Generic command 8 desactiv."><DAI name="stVal" sAddr="S,0,24855,1;TX1:ordGGIO1 Desactiv.Ord.Gen.8,TX2:ordGGIO1 Gen.Cmd.8 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind25" desc="Generic command 9 desactiv."><DAI name="stVal" sAddr="S,0,24856,1;TX1:ordGGIO1 Desactiv.Ord.Gen.9,TX2:ordGGIO1 Gen.Cmd.9 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind26" desc="Generic command 10 desactiv."><DAI name="stVal" sAddr="S,0,24857,1;TX1:ordGGIO1 Desactiv.Ord.Gen.10,TX2:ordGGIO1 Gen.Cmd.10 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind27" desc="Generic command 11 desactiv."><DAI name="stVal" sAddr="S,0,24858,1;TX1:ordGGIO1 Desactiv.Ord.Gen.11,TX2:ordGGIO1 Gen.Cmd.11 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind28" desc="Generic command 12 desactiv."><DAI name="stVal" sAddr="S,0,24859,1;TX1:ordGGIO1 Desactiv.Ord.Gen.12,TX2:ordGGIO1 Gen.Cmd.12 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind29" desc="Generic command 13 desactiv."><DAI name="stVal" sAddr="S,0,24860,1;TX1:ordGGIO1 Desactiv.Ord.Gen.13,TX2:ordGGIO1 Gen.Cmd.13 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind30" desc="Generic command 14 desactiv."><DAI name="stVal" sAddr="S,0,24861,1;TX1:ordGGIO1 Desactiv.Ord.Gen.14,TX2:ordGGIO1 Gen.Cmd.14 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind31" desc="Generic command 15 desactiv."><DAI name="stVal" sAddr="S,0,24862,1;TX1:ordGGIO1 Desactiv.Ord.Gen.15,TX2:ordGGIO1 Gen.Cmd.15 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind32" desc="Generic command 16 desactiv."><DAI name="stVal" sAddr="S,0,24863,1;TX1:ordGGIO1 Desactiv.Ord.Gen.16,TX2:ordGGIO1 Gen.Cmd.16 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO1" desc="Generic purpose command 1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,736, , ,0, , , ;TX1:ordGGIO1 Orden Gen1,TX2:ordGGIO1 Generic Cmd1"/></SDI></DOI><DOI name="SPCSO2" desc="Generic purpose command 2"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,738, , ,0, , , ;TX1:ordGGIO1 Orden Gen2,TX2:ordGGIO1 Generic Cmd2"/></SDI></DOI><DOI name="SPCSO3" desc="Generic purpose command 3"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,740, , ,0, , , ;TX1:ordGGIO1 Orden Gen3,TX2:ordGGIO1 Generic Cmd3"/></SDI></DOI><DOI name="SPCSO4" desc="Generic purpose command 4"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,742, , ,0, , , ;TX1:ordGGIO1 Orden Gen4,TX2:ordGGIO1 Generic Cmd4"/></SDI></DOI><DOI name="SPCSO5" desc="Generic purpose command 5"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,744, , ,0, , , ;TX1:ordGGIO1 Orden Gen5,TX2:ordGGIO1 Generic Cmd5"/></SDI></DOI><DOI name="SPCSO6" desc="Generic purpose command 6"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,746, , ,0, , , ;TX1:ordGGIO1 Orden Gen6,TX2:ordGGIO1 Generic Cmd6"/></SDI></DOI><DOI name="SPCSO7" desc="Generic purpose command 7"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,748, , ,0, , , ;TX1:ordGGIO1 Orden Gen7,TX2:ordGGIO1 Generic Cmd7"/></SDI></DOI><DOI name="SPCSO8" desc="Generic purpose command 8"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,750, , ,0, , , ;TX1:ordGGIO1 Orden Gen8,TX2:ordGGIO1 Generic Cmd8"/></SDI></DOI><DOI name="SPCSO9" desc="Generic purpose command 9"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,752, , ,0, , , ;TX1:ordGGIO1 Orden Gen9,TX2:ordGGIO1 Generic Cmd9"/></SDI></DOI><DOI name="SPCSO10" desc="Generic purpose command 10"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,754, , ,0, , , ;TX1:ordGGIO1 Orden Gen10,TX2:ordGGIO1 Generic Cmd10"/></SDI></DOI><DOI name="SPCSO11" desc="Generic purpose command 11"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,756, , ,0, , , ;TX1:ordGGIO1 Orden Gen11,TX2:ordGGIO1 Generic Cmd11"/></SDI></DOI><DOI name="SPCSO12" desc="Generic purpose command 12"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,758, , ,0, , , ;TX1:ordGGIO1 Orden Gen12,TX2:ordGGIO1 Generic Cmd12"/></SDI></DOI><DOI name="SPCSO13" desc="Generic purpose command 13"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,760, , ,0, , , ;TX1:ordGGIO1 Orden Gen13,TX2:ordGGIO1 Generic Cmd13"/></SDI></DOI><DOI name="SPCSO14" desc="Generic purpose command 14"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,762, , ,0, , , ;TX1:ordGGIO1 Orden Gen14,TX2:ordGGIO1 Generic Cmd14"/></SDI></DOI><DOI name="SPCSO15" desc="Generic purpose command 15"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,764, , ,0, , , ;TX1:ordGGIO1 Orden Gen15,TX2:ordGGIO1 Generic Cmd15"/></SDI></DOI><DOI name="SPCSO16" desc="Generic purpose command 16"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,766, , ,0, , , ;TX1:ordGGIO1 Orden Gen16,TX2:ordGGIO1 Generic Cmd16"/></SDI></DOI></LN><LN prefix="ord" inst="2" lnClass="GGIO" lnType="tdDaEd2_ord_GGIO_v1" desc="General Purpose commands"><DOI name="Ind1" desc="Generic command 1 activ."><DAI name="stVal" sAddr="S,0,28064,1;TX1:ordGGIO2 Activ.Ord.Gen.1,TX2:ordGGIO2 Gen.Cmd.1 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="Generic command 2 activ."><DAI name="stVal" sAddr="S,0,28065,1;TX1:ordGGIO2 Activ.Ord.Gen.2,TX2:ordGGIO2 Gen.Cmd.2 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3" desc="Generic command 3 activ."><DAI name="stVal" sAddr="S,0,28066,1;TX1:ordGGIO2 Activ.Ord.Gen.3,TX2:ordGGIO2 Gen.Cmd.3 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4" desc="Generic command 4 activ."><DAI name="stVal" sAddr="S,0,28067,1;TX1:ordGGIO2 Activ.Ord.Gen.4,TX2:ordGGIO2 Gen.Cmd.4 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5" desc="Generic command 5 activ."><DAI name="stVal" sAddr="S,0,28068,1;TX1:ordGGIO2 Activ.Ord.Gen.5,TX2:ordGGIO2 Gen.Cmd.5 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6" desc="Generic command 6 activ."><DAI name="stVal" sAddr="S,0,28069,1;TX1:ordGGIO2 Activ.Ord.Gen.6,TX2:ordGGIO2 Gen.Cmd.6 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7" desc="Generic command 7 activ."><DAI name="stVal" sAddr="S,0,28070,1;TX1:ordGGIO2 Activ.Ord.Gen.7,TX2:ordGGIO2 Gen.Cmd.7 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8" desc="Generic command 8 activ."><DAI name="stVal" sAddr="S,0,28071,1;TX1:ordGGIO2 Activ.Ord.Gen.8,TX2:ordGGIO2 Gen.Cmd.8 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9" desc="Generic command 9 activ."><DAI name="stVal" sAddr="S,0,28072,1;TX1:ordGGIO2 Activ.Ord.Gen.9,TX2:ordGGIO2 Gen.Cmd.9 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10" desc="Generic command 10 activ."><DAI name="stVal" sAddr="S,0,28073,1;TX1:ordGGIO2 Activ.Ord.Gen.10,TX2:ordGGIO2 Gen.Cmd.10 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11" desc="Generic command 11 activ."><DAI name="stVal" sAddr="S,0,28074,1;TX1:ordGGIO2 Activ.Ord.Gen.11,TX2:ordGGIO2 Gen.Cmd.11 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12" desc="Generic command 12 activ."><DAI name="stVal" sAddr="S,0,28075,1;TX1:ordGGIO2 Activ.Ord.Gen.12,TX2:ordGGIO2 Gen.Cmd.12 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13" desc="Generic command 13 activ."><DAI name="stVal" sAddr="S,0,28076,1;TX1:ordGGIO2 Activ.Ord.Gen.13,TX2:ordGGIO2 Gen.Cmd.13 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14" desc="Generic command 14 activ."><DAI name="stVal" sAddr="S,0,28077,1;TX1:ordGGIO2 Activ.Ord.Gen.14,TX2:ordGGIO2 Gen.Cmd.14 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15" desc="Generic command 15 activ."><DAI name="stVal" sAddr="S,0,28078,1;TX1:ordGGIO2 Activ.Ord.Gen.15,TX2:ordGGIO2 Gen.Cmd.15 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16" desc="Generic command 16 activ."><DAI name="stVal" sAddr="S,0,28079,1;TX1:ordGGIO2 Activ.Ord.Gen.16,TX2:ordGGIO2 Gen.Cmd.16 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17" desc="Generic command 1 desactiv."><DAI name="stVal" sAddr="S,0,28080,1;TX1:ordGGIO2 Desactiv.Ord.Gen.1,TX2:ordGGIO2 Gen.Cmd.1 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind18" desc="Generic command 2 desactiv."><DAI name="stVal" sAddr="S,0,28081,1;TX1:ordGGIO2 Desactiv.Ord.Gen.2,TX2:ordGGIO2 Gen.Cmd.2 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind19" desc="Generic command 3 desactiv."><DAI name="stVal" sAddr="S,0,28082,1;TX1:ordGGIO2 Desactiv.Ord.Gen.3,TX2:ordGGIO2 Gen.Cmd.3 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind20" desc="Generic command 4 desactiv."><DAI name="stVal" sAddr="S,0,28083,1;TX1:ordGGIO2 Desactiv.Ord.Gen.4,TX2:ordGGIO2 Gen.Cmd.4 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind21" desc="Generic command 5 desactiv."><DAI name="stVal" sAddr="S,0,28084,1;TX1:ordGGIO2 Desactiv.Ord.Gen.5,TX2:ordGGIO2 Gen.Cmd.5 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind22" desc="Generic command 6 desactiv."><DAI name="stVal" sAddr="S,0,28085,1;TX1:ordGGIO2 Desactiv.Ord.Gen.6,TX2:ordGGIO2 Gen.Cmd.6 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind23" desc="Generic command 7 desactiv."><DAI name="stVal" sAddr="S,0,28086,1;TX1:ordGGIO2 Desactiv.Ord.Gen.7,TX2:ordGGIO2 Gen.Cmd.7 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind24" desc="Generic command 8 desactiv."><DAI name="stVal" sAddr="S,0,28087,1;TX1:ordGGIO2 Desactiv.Ord.Gen.8,TX2:ordGGIO2 Gen.Cmd.8 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind25" desc="Generic command 9 desactiv."><DAI name="stVal" sAddr="S,0,28088,1;TX1:ordGGIO2 Desactiv.Ord.Gen.9,TX2:ordGGIO2 Gen.Cmd.9 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind26" desc="Generic command 10 desactiv."><DAI name="stVal" sAddr="S,0,28089,1;TX1:ordGGIO2 Desactiv.Ord.Gen.10,TX2:ordGGIO2 Gen.Cmd.10 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind27" desc="Generic command 11 desactiv."><DAI name="stVal" sAddr="S,0,28090,1;TX1:ordGGIO2 Desactiv.Ord.Gen.11,TX2:ordGGIO2 Gen.Cmd.11 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind28" desc="Generic command 12 desactiv."><DAI name="stVal" sAddr="S,0,28091,1;TX1:ordGGIO2 Desactiv.Ord.Gen.12,TX2:ordGGIO2 Gen.Cmd.12 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind29" desc="Generic command 13 desactiv."><DAI name="stVal" sAddr="S,0,28092,1;TX1:ordGGIO2 Desactiv.Ord.Gen.13,TX2:ordGGIO2 Gen.Cmd.13 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind30" desc="Generic command 14 desactiv."><DAI name="stVal" sAddr="S,0,28093,1;TX1:ordGGIO2 Desactiv.Ord.Gen.14,TX2:ordGGIO2 Gen.Cmd.14 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind31" desc="Generic command 15 desactiv."><DAI name="stVal" sAddr="S,0,28094,1;TX1:ordGGIO2 Desactiv.Ord.Gen.15,TX2:ordGGIO2 Gen.Cmd.15 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind32" desc="Generic command 16 desactiv."><DAI name="stVal" sAddr="S,0,28095,1;TX1:ordGGIO2 Desactiv.Ord.Gen.16,TX2:ordGGIO2 Gen.Cmd.16 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO1" desc="Generic purpose command 1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1952, , ,0, , , ;TX1:ordGGIO2 Orden Gen1,TX2:ordGGIO2 Generic Cmd1"/></SDI></DOI><DOI name="SPCSO2" desc="Generic purpose command 2"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1954, , ,0, , , ;TX1:ordGGIO2 Orden Gen2,TX2:ordGGIO2 Generic Cmd2"/></SDI></DOI><DOI name="SPCSO3" desc="Generic purpose command 3"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1956, , ,0, , , ;TX1:ordGGIO2 Orden Gen3,TX2:ordGGIO2 Generic Cmd3"/></SDI></DOI><DOI name="SPCSO4" desc="Generic purpose command 4"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1958, , ,0, , , ;TX1:ordGGIO2 Orden Gen4,TX2:ordGGIO2 Generic Cmd4"/></SDI></DOI><DOI name="SPCSO5" desc="Generic purpose command 5"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1960, , ,0, , , ;TX1:ordGGIO2 Orden Gen5,TX2:ordGGIO2 Generic Cmd5"/></SDI></DOI><DOI name="SPCSO6" desc="Generic purpose command 6"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1962, , ,0, , , ;TX1:ordGGIO2 Orden Gen6,TX2:ordGGIO2 Generic Cmd6"/></SDI></DOI><DOI name="SPCSO7" desc="Generic purpose command 7"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1964, , ,0, , , ;TX1:ordGGIO2 Orden Gen7,TX2:ordGGIO2 Generic Cmd7"/></SDI></DOI><DOI name="SPCSO8" desc="Generic purpose command 8"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1966, , ,0, , , ;TX1:ordGGIO2 Orden Gen8,TX2:ordGGIO2 Generic Cmd8"/></SDI></DOI><DOI name="SPCSO9" desc="Generic purpose command 9"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1968, , ,0, , , ;TX1:ordGGIO2 Orden Gen9,TX2:ordGGIO2 Generic Cmd9"/></SDI></DOI><DOI name="SPCSO10" desc="Generic purpose command 10"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1970, , ,0, , , ;TX1:ordGGIO2 Orden Gen10,TX2:ordGGIO2 Generic Cmd10"/></SDI></DOI><DOI name="SPCSO11" desc="Generic purpose command 11"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1972, , ,0, , , ;TX1:ordGGIO2 Orden Gen11,TX2:ordGGIO2 Generic Cmd11"/></SDI></DOI><DOI name="SPCSO12" desc="Generic purpose command 12"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1974, , ,0, , , ;TX1:ordGGIO2 Orden Gen12,TX2:ordGGIO2 Generic Cmd12"/></SDI></DOI><DOI name="SPCSO13" desc="Generic purpose command 13"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1976, , ,0, , , ;TX1:ordGGIO2 Orden Gen13,TX2:ordGGIO2 Generic Cmd13"/></SDI></DOI><DOI name="SPCSO14" desc="Generic purpose command 14"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1978, , ,0, , , ;TX1:ordGGIO2 Orden Gen14,TX2:ordGGIO2 Generic Cmd14"/></SDI></DOI><DOI name="SPCSO15" desc="Generic purpose command 15"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1980, , ,0, , , ;TX1:ordGGIO2 Orden Gen15,TX2:ordGGIO2 Generic Cmd15"/></SDI></DOI><DOI name="SPCSO16" desc="Generic purpose command 16"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1982, , ,0, , , ;TX1:ordGGIO2 Orden Gen16,TX2:ordGGIO2 Generic Cmd16"/></SDI></DOI></LN><LN prefix="ord" inst="3" lnClass="GGIO" lnType="tdDaEd2_ord_GGIO_v1" desc="General Purpose commands"><DOI name="Ind1" desc="Generic command 1 activ."><DAI name="stVal" sAddr="S,0,28096,1;TX1:ordGGIO3 Activ.Ord.Gen.1,TX2:ordGGIO3 Gen.Cmd.1 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="Generic command 2 activ."><DAI name="stVal" sAddr="S,0,28097,1;TX1:ordGGIO3 Activ.Ord.Gen.2,TX2:ordGGIO3 Gen.Cmd.2 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3" desc="Generic command 3 activ."><DAI name="stVal" sAddr="S,0,28098,1;TX1:ordGGIO3 Activ.Ord.Gen.3,TX2:ordGGIO3 Gen.Cmd.3 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4" desc="Generic command 4 activ."><DAI name="stVal" sAddr="S,0,28099,1;TX1:ordGGIO3 Activ.Ord.Gen.4,TX2:ordGGIO3 Gen.Cmd.4 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5" desc="Generic command 5 activ."><DAI name="stVal" sAddr="S,0,28100,1;TX1:ordGGIO3 Activ.Ord.Gen.5,TX2:ordGGIO3 Gen.Cmd.5 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6" desc="Generic command 6 activ."><DAI name="stVal" sAddr="S,0,28101,1;TX1:ordGGIO3 Activ.Ord.Gen.6,TX2:ordGGIO3 Gen.Cmd.6 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7" desc="Generic command 7 activ."><DAI name="stVal" sAddr="S,0,28102,1;TX1:ordGGIO3 Activ.Ord.Gen.7,TX2:ordGGIO3 Gen.Cmd.7 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8" desc="Generic command 8 activ."><DAI name="stVal" sAddr="S,0,28103,1;TX1:ordGGIO3 Activ.Ord.Gen.8,TX2:ordGGIO3 Gen.Cmd.8 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9" desc="Generic command 9 activ."><DAI name="stVal" sAddr="S,0,28104,1;TX1:ordGGIO3 Activ.Ord.Gen.9,TX2:ordGGIO3 Gen.Cmd.9 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10" desc="Generic command 10 activ."><DAI name="stVal" sAddr="S,0,28105,1;TX1:ordGGIO3 Activ.Ord.Gen.10,TX2:ordGGIO3 Gen.Cmd.10 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11" desc="Generic command 11 activ."><DAI name="stVal" sAddr="S,0,28106,1;TX1:ordGGIO3 Activ.Ord.Gen.11,TX2:ordGGIO3 Gen.Cmd.11 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12" desc="Generic command 12 activ."><DAI name="stVal" sAddr="S,0,28107,1;TX1:ordGGIO3 Activ.Ord.Gen.12,TX2:ordGGIO3 Gen.Cmd.12 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13" desc="Generic command 13 activ."><DAI name="stVal" sAddr="S,0,28108,1;TX1:ordGGIO3 Activ.Ord.Gen.13,TX2:ordGGIO3 Gen.Cmd.13 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14" desc="Generic command 14 activ."><DAI name="stVal" sAddr="S,0,28109,1;TX1:ordGGIO3 Activ.Ord.Gen.14,TX2:ordGGIO3 Gen.Cmd.14 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15" desc="Generic command 15 activ."><DAI name="stVal" sAddr="S,0,28110,1;TX1:ordGGIO3 Activ.Ord.Gen.15,TX2:ordGGIO3 Gen.Cmd.15 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16" desc="Generic command 16 activ."><DAI name="stVal" sAddr="S,0,28111,1;TX1:ordGGIO3 Activ.Ord.Gen.16,TX2:ordGGIO3 Gen.Cmd.16 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17" desc="Generic command 1 desactiv."><DAI name="stVal" sAddr="S,0,28112,1;TX1:ordGGIO3 Desactiv.Ord.Gen.1,TX2:ordGGIO3 Gen.Cmd.1 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind18" desc="Generic command 2 desactiv."><DAI name="stVal" sAddr="S,0,28113,1;TX1:ordGGIO3 Desactiv.Ord.Gen.2,TX2:ordGGIO3 Gen.Cmd.2 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind19" desc="Generic command 3 desactiv."><DAI name="stVal" sAddr="S,0,28114,1;TX1:ordGGIO3 Desactiv.Ord.Gen.3,TX2:ordGGIO3 Gen.Cmd.3 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind20" desc="Generic command 4 desactiv."><DAI name="stVal" sAddr="S,0,28115,1;TX1:ordGGIO3 Desactiv.Ord.Gen.4,TX2:ordGGIO3 Gen.Cmd.4 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind21" desc="Generic command 5 desactiv."><DAI name="stVal" sAddr="S,0,28116,1;TX1:ordGGIO3 Desactiv.Ord.Gen.5,TX2:ordGGIO3 Gen.Cmd.5 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind22" desc="Generic command 6 desactiv."><DAI name="stVal" sAddr="S,0,28117,1;TX1:ordGGIO3 Desactiv.Ord.Gen.6,TX2:ordGGIO3 Gen.Cmd.6 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind23" desc="Generic command 7 desactiv."><DAI name="stVal" sAddr="S,0,28118,1;TX1:ordGGIO3 Desactiv.Ord.Gen.7,TX2:ordGGIO3 Gen.Cmd.7 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind24" desc="Generic command 8 desactiv."><DAI name="stVal" sAddr="S,0,28119,1;TX1:ordGGIO3 Desactiv.Ord.Gen.8,TX2:ordGGIO3 Gen.Cmd.8 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind25" desc="Generic command 9 desactiv."><DAI name="stVal" sAddr="S,0,28120,1;TX1:ordGGIO3 Desactiv.Ord.Gen.9,TX2:ordGGIO3 Gen.Cmd.9 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind26" desc="Generic command 10 desactiv."><DAI name="stVal" sAddr="S,0,28121,1;TX1:ordGGIO3 Desactiv.Ord.Gen.10,TX2:ordGGIO3 Gen.Cmd.10 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind27" desc="Generic command 11 desactiv."><DAI name="stVal" sAddr="S,0,28122,1;TX1:ordGGIO3 Desactiv.Ord.Gen.11,TX2:ordGGIO3 Gen.Cmd.11 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind28" desc="Generic command 12 desactiv."><DAI name="stVal" sAddr="S,0,28123,1;TX1:ordGGIO3 Desactiv.Ord.Gen.12,TX2:ordGGIO3 Gen.Cmd.12 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind29" desc="Generic command 13 desactiv."><DAI name="stVal" sAddr="S,0,28124,1;TX1:ordGGIO3 Desactiv.Ord.Gen.13,TX2:ordGGIO3 Gen.Cmd.13 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind30" desc="Generic command 14 desactiv."><DAI name="stVal" sAddr="S,0,28125,1;TX1:ordGGIO3 Desactiv.Ord.Gen.14,TX2:ordGGIO3 Gen.Cmd.14 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind31" desc="Generic command 15 desactiv."><DAI name="stVal" sAddr="S,0,28126,1;TX1:ordGGIO3 Desactiv.Ord.Gen.15,TX2:ordGGIO3 Gen.Cmd.15 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind32" desc="Generic command 16 desactiv."><DAI name="stVal" sAddr="S,0,28127,1;TX1:ordGGIO3 Desactiv.Ord.Gen.16,TX2:ordGGIO3 Gen.Cmd.16 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO1" desc="Generic purpose command 1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1984, , ,0, , , ;TX1:ordGGIO3 Orden Gen1,TX2:ordGGIO3 Generic Cmd1"/></SDI></DOI><DOI name="SPCSO2" desc="Generic purpose command 2"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1986, , ,0, , , ;TX1:ordGGIO3 Orden Gen2,TX2:ordGGIO3 Generic Cmd2"/></SDI></DOI><DOI name="SPCSO3" desc="Generic purpose command 3"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1988, , ,0, , , ;TX1:ordGGIO3 Orden Gen3,TX2:ordGGIO3 Generic Cmd3"/></SDI></DOI><DOI name="SPCSO4" desc="Generic purpose command 4"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1990, , ,0, , , ;TX1:ordGGIO3 Orden Gen4,TX2:ordGGIO3 Generic Cmd4"/></SDI></DOI><DOI name="SPCSO5" desc="Generic purpose command 5"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1992, , ,0, , , ;TX1:ordGGIO3 Orden Gen5,TX2:ordGGIO3 Generic Cmd5"/></SDI></DOI><DOI name="SPCSO6" desc="Generic purpose command 6"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1994, , ,0, , , ;TX1:ordGGIO3 Orden Gen6,TX2:ordGGIO3 Generic Cmd6"/></SDI></DOI><DOI name="SPCSO7" desc="Generic purpose command 7"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1996, , ,0, , , ;TX1:ordGGIO3 Orden Gen7,TX2:ordGGIO3 Generic Cmd7"/></SDI></DOI><DOI name="SPCSO8" desc="Generic purpose command 8"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1998, , ,0, , , ;TX1:ordGGIO3 Orden Gen8,TX2:ordGGIO3 Generic Cmd8"/></SDI></DOI><DOI name="SPCSO9" desc="Generic purpose command 9"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2000, , ,0, , , ;TX1:ordGGIO3 Orden Gen9,TX2:ordGGIO3 Generic Cmd9"/></SDI></DOI><DOI name="SPCSO10" desc="Generic purpose command 10"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2002, , ,0, , , ;TX1:ordGGIO3 Orden Gen10,TX2:ordGGIO3 Generic Cmd10"/></SDI></DOI><DOI name="SPCSO11" desc="Generic purpose command 11"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2004, , ,0, , , ;TX1:ordGGIO3 Orden Gen11,TX2:ordGGIO3 Generic Cmd11"/></SDI></DOI><DOI name="SPCSO12" desc="Generic purpose command 12"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2006, , ,0, , , ;TX1:ordGGIO3 Orden Gen12,TX2:ordGGIO3 Generic Cmd12"/></SDI></DOI><DOI name="SPCSO13" desc="Generic purpose command 13"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2008, , ,0, , , ;TX1:ordGGIO3 Orden Gen13,TX2:ordGGIO3 Generic Cmd13"/></SDI></DOI><DOI name="SPCSO14" desc="Generic purpose command 14"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2010, , ,0, , , ;TX1:ordGGIO3 Orden Gen14,TX2:ordGGIO3 Generic Cmd14"/></SDI></DOI><DOI name="SPCSO15" desc="Generic purpose command 15"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2012, , ,0, , , ;TX1:ordGGIO3 Orden Gen15,TX2:ordGGIO3 Generic Cmd15"/></SDI></DOI><DOI name="SPCSO16" desc="Generic purpose command 16"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2014, , ,0, , , ;TX1:ordGGIO3 Orden Gen16,TX2:ordGGIO3 Generic Cmd16"/></SDI></DOI></LN><LN prefix="ord" inst="4" lnClass="GGIO" lnType="tdDaEd2_ord_GGIO_v1" desc="General Purpose commands"><DOI name="Ind1" desc="Generic command 1 activ."><DAI name="stVal" sAddr="S,0,28128,1;TX1:ordGGIO4 Activ.Ord.Gen.1,TX2:ordGGIO4 Gen.Cmd.1 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="Generic command 2 activ."><DAI name="stVal" sAddr="S,0,28129,1;TX1:ordGGIO4 Activ.Ord.Gen.2,TX2:ordGGIO4 Gen.Cmd.2 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3" desc="Generic command 3 activ."><DAI name="stVal" sAddr="S,0,28130,1;TX1:ordGGIO4 Activ.Ord.Gen.3,TX2:ordGGIO4 Gen.Cmd.3 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4" desc="Generic command 4 activ."><DAI name="stVal" sAddr="S,0,28131,1;TX1:ordGGIO4 Activ.Ord.Gen.4,TX2:ordGGIO4 Gen.Cmd.4 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5" desc="Generic command 5 activ."><DAI name="stVal" sAddr="S,0,28132,1;TX1:ordGGIO4 Activ.Ord.Gen.5,TX2:ordGGIO4 Gen.Cmd.5 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6" desc="Generic command 6 activ."><DAI name="stVal" sAddr="S,0,28133,1;TX1:ordGGIO4 Activ.Ord.Gen.6,TX2:ordGGIO4 Gen.Cmd.6 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7" desc="Generic command 7 activ."><DAI name="stVal" sAddr="S,0,28134,1;TX1:ordGGIO4 Activ.Ord.Gen.7,TX2:ordGGIO4 Gen.Cmd.7 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8" desc="Generic command 8 activ."><DAI name="stVal" sAddr="S,0,28135,1;TX1:ordGGIO4 Activ.Ord.Gen.8,TX2:ordGGIO4 Gen.Cmd.8 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9" desc="Generic command 9 activ."><DAI name="stVal" sAddr="S,0,28136,1;TX1:ordGGIO4 Activ.Ord.Gen.9,TX2:ordGGIO4 Gen.Cmd.9 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10" desc="Generic command 10 activ."><DAI name="stVal" sAddr="S,0,28137,1;TX1:ordGGIO4 Activ.Ord.Gen.10,TX2:ordGGIO4 Gen.Cmd.10 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11" desc="Generic command 11 activ."><DAI name="stVal" sAddr="S,0,28138,1;TX1:ordGGIO4 Activ.Ord.Gen.11,TX2:ordGGIO4 Gen.Cmd.11 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12" desc="Generic command 12 activ."><DAI name="stVal" sAddr="S,0,28139,1;TX1:ordGGIO4 Activ.Ord.Gen.12,TX2:ordGGIO4 Gen.Cmd.12 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13" desc="Generic command 13 activ."><DAI name="stVal" sAddr="S,0,28140,1;TX1:ordGGIO4 Activ.Ord.Gen.13,TX2:ordGGIO4 Gen.Cmd.13 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14" desc="Generic command 14 activ."><DAI name="stVal" sAddr="S,0,28141,1;TX1:ordGGIO4 Activ.Ord.Gen.14,TX2:ordGGIO4 Gen.Cmd.14 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15" desc="Generic command 15 activ."><DAI name="stVal" sAddr="S,0,28142,1;TX1:ordGGIO4 Activ.Ord.Gen.15,TX2:ordGGIO4 Gen.Cmd.15 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16" desc="Generic command 16 activ."><DAI name="stVal" sAddr="S,0,28143,1;TX1:ordGGIO4 Activ.Ord.Gen.16,TX2:ordGGIO4 Gen.Cmd.16 Activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17" desc="Generic command 1 desactiv."><DAI name="stVal" sAddr="S,0,28144,1;TX1:ordGGIO4 Desactiv.Ord.Gen.1,TX2:ordGGIO4 Gen.Cmd.1 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind18" desc="Generic command 2 desactiv."><DAI name="stVal" sAddr="S,0,28145,1;TX1:ordGGIO4 Desactiv.Ord.Gen.2,TX2:ordGGIO4 Gen.Cmd.2 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind19" desc="Generic command 3 desactiv."><DAI name="stVal" sAddr="S,0,28146,1;TX1:ordGGIO4 Desactiv.Ord.Gen.3,TX2:ordGGIO4 Gen.Cmd.3 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind20" desc="Generic command 4 desactiv."><DAI name="stVal" sAddr="S,0,28147,1;TX1:ordGGIO4 Desactiv.Ord.Gen.4,TX2:ordGGIO4 Gen.Cmd.4 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind21" desc="Generic command 5 desactiv."><DAI name="stVal" sAddr="S,0,28148,1;TX1:ordGGIO4 Desactiv.Ord.Gen.5,TX2:ordGGIO4 Gen.Cmd.5 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind22" desc="Generic command 6 desactiv."><DAI name="stVal" sAddr="S,0,28149,1;TX1:ordGGIO4 Desactiv.Ord.Gen.6,TX2:ordGGIO4 Gen.Cmd.6 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind23" desc="Generic command 7 desactiv."><DAI name="stVal" sAddr="S,0,28150,1;TX1:ordGGIO4 Desactiv.Ord.Gen.7,TX2:ordGGIO4 Gen.Cmd.7 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind24" desc="Generic command 8 desactiv."><DAI name="stVal" sAddr="S,0,28151,1;TX1:ordGGIO4 Desactiv.Ord.Gen.8,TX2:ordGGIO4 Gen.Cmd.8 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind25" desc="Generic command 9 desactiv."><DAI name="stVal" sAddr="S,0,28152,1;TX1:ordGGIO4 Desactiv.Ord.Gen.9,TX2:ordGGIO4 Gen.Cmd.9 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind26" desc="Generic command 10 desactiv."><DAI name="stVal" sAddr="S,0,28153,1;TX1:ordGGIO4 Desactiv.Ord.Gen.10,TX2:ordGGIO4 Gen.Cmd.10 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind27" desc="Generic command 11 desactiv."><DAI name="stVal" sAddr="S,0,28154,1;TX1:ordGGIO4 Desactiv.Ord.Gen.11,TX2:ordGGIO4 Gen.Cmd.11 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind28" desc="Generic command 12 desactiv."><DAI name="stVal" sAddr="S,0,28155,1;TX1:ordGGIO4 Desactiv.Ord.Gen.12,TX2:ordGGIO4 Gen.Cmd.12 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind29" desc="Generic command 13 desactiv."><DAI name="stVal" sAddr="S,0,28156,1;TX1:ordGGIO4 Desactiv.Ord.Gen.13,TX2:ordGGIO4 Gen.Cmd.13 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind30" desc="Generic command 14 desactiv."><DAI name="stVal" sAddr="S,0,28157,1;TX1:ordGGIO4 Desactiv.Ord.Gen.14,TX2:ordGGIO4 Gen.Cmd.14 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind31" desc="Generic command 15 desactiv."><DAI name="stVal" sAddr="S,0,28158,1;TX1:ordGGIO4 Desactiv.Ord.Gen.15,TX2:ordGGIO4 Gen.Cmd.15 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind32" desc="Generic command 16 desactiv."><DAI name="stVal" sAddr="S,0,28159,1;TX1:ordGGIO4 Desactiv.Ord.Gen.16,TX2:ordGGIO4 Gen.Cmd.16 Desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO1" desc="Generic purpose command 1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2016, , ,0, , , ;TX1:ordGGIO4 Orden Gen1,TX2:ordGGIO4 Generic Cmd1"/></SDI></DOI><DOI name="SPCSO2" desc="Generic purpose command 2"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2018, , ,0, , , ;TX1:ordGGIO4 Orden Gen2,TX2:ordGGIO4 Generic Cmd2"/></SDI></DOI><DOI name="SPCSO3" desc="Generic purpose command 3"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2020, , ,0, , , ;TX1:ordGGIO4 Orden Gen3,TX2:ordGGIO4 Generic Cmd3"/></SDI></DOI><DOI name="SPCSO4" desc="Generic purpose command 4"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2022, , ,0, , , ;TX1:ordGGIO4 Orden Gen4,TX2:ordGGIO4 Generic Cmd4"/></SDI></DOI><DOI name="SPCSO5" desc="Generic purpose command 5"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2024, , ,0, , , ;TX1:ordGGIO4 Orden Gen5,TX2:ordGGIO4 Generic Cmd5"/></SDI></DOI><DOI name="SPCSO6" desc="Generic purpose command 6"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2026, , ,0, , , ;TX1:ordGGIO4 Orden Gen6,TX2:ordGGIO4 Generic Cmd6"/></SDI></DOI><DOI name="SPCSO7" desc="Generic purpose command 7"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2028, , ,0, , , ;TX1:ordGGIO4 Orden Gen7,TX2:ordGGIO4 Generic Cmd7"/></SDI></DOI><DOI name="SPCSO8" desc="Generic purpose command 8"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2030, , ,0, , , ;TX1:ordGGIO4 Orden Gen8,TX2:ordGGIO4 Generic Cmd8"/></SDI></DOI><DOI name="SPCSO9" desc="Generic purpose command 9"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2032, , ,0, , , ;TX1:ordGGIO4 Orden Gen9,TX2:ordGGIO4 Generic Cmd9"/></SDI></DOI><DOI name="SPCSO10" desc="Generic purpose command 10"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2034, , ,0, , , ;TX1:ordGGIO4 Orden Gen10,TX2:ordGGIO4 Generic Cmd10"/></SDI></DOI><DOI name="SPCSO11" desc="Generic purpose command 11"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2036, , ,0, , , ;TX1:ordGGIO4 Orden Gen11,TX2:ordGGIO4 Generic Cmd11"/></SDI></DOI><DOI name="SPCSO12" desc="Generic purpose command 12"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2038, , ,0, , , ;TX1:ordGGIO4 Orden Gen12,TX2:ordGGIO4 Generic Cmd12"/></SDI></DOI><DOI name="SPCSO13" desc="Generic purpose command 13"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2040, , ,0, , , ;TX1:ordGGIO4 Orden Gen13,TX2:ordGGIO4 Generic Cmd13"/></SDI></DOI><DOI name="SPCSO14" desc="Generic purpose command 14"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2042, , ,0, , , ;TX1:ordGGIO4 Orden Gen14,TX2:ordGGIO4 Generic Cmd14"/></SDI></DOI><DOI name="SPCSO15" desc="Generic purpose command 15"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2044, , ,0, , , ;TX1:ordGGIO4 Orden Gen15,TX2:ordGGIO4 Generic Cmd15"/></SDI></DOI><DOI name="SPCSO16" desc="Generic purpose command 16"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2046, , ,0, , , ;TX1:ordGGIO4 Orden Gen16,TX2:ordGGIO4 Generic Cmd16"/></SDI></DOI></LN></LDevice><LDevice inst="PROT" desc="PROT-DA"><LN0 inst="" lnClass="LLN0" lnType="tdDaEd2PROT_LN0_PT_v8" desc="Protection Basic Config"><DOI name="GrRef"><DAI name="setSrcRef"><Val>GEN</Val></DAI></DOI><DOI name="Loc" desc="Local control behaviour"><DAI name="stVal" sAddr="S,0,27446,0;TX1:PROT.LLN0.Loc,TX2:PROT.LLN0.Loc,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="LocSta" desc="Switching authority at station level"><DAI name="stVal" sAddr="S,0,27701,0;TX1:PROT.LLN0.LocSta,TX2:PROT.LLN0.LocSta,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="OnLine" desc="Relay ON"><DAI name="setVal" sAddr="A,0,0,0,0"><Val>1</Val></DAI><DAI name="d"><Val>Relay ON</Val></DAI></DOI><DOI name="HzVal" desc="System Frequency"><DAI name="setVal" sAddr="A,0,0,1,1"><Val>60 Hz</Val></DAI><DAI name="d"><Val>System Frequency</Val></DAI></DOI><DOI name="PhsOrd" desc="Phase order"><DAI name="setVal" sAddr="A,0,0,2,1"><Val>ABC</Val></DAI><DAI name="d"><Val>Phase order</Val></DAI></DOI><DOI name="LogInSet1" desc="Select Setting group 1"><DAI name="setVal" sAddr="A,0,0,3,1"><Val/></DAI><DAI name="d"><Val>Select Setting group 1</Val></DAI></DOI><DOI name="LogInSet2" desc="Select Setting group 2"><DAI name="setVal" sAddr="A,0,0,4,1"><Val/></DAI><DAI name="d"><Val>Select Setting group 2</Val></DAI></DOI><DOI name="LogInSet3" desc="Select Setting group 3"><DAI name="setVal" sAddr="A,0,0,5,1"><Val/></DAI><DAI name="d"><Val>Select Setting group 3</Val></DAI></DOI><DOI name="LogInSet4" desc="Select Setting group 4"><DAI name="setVal" sAddr="A,0,0,6,1"><Val/></DAI><DAI name="d"><Val>Select Setting group 4</Val></DAI></DOI><DOI name="LogInSet5" desc="Select Setting group 5"><DAI name="setVal" sAddr="A,0,0,7,1"><Val/></DAI><DAI name="d"><Val>Select Setting group 5</Val></DAI></DOI><DOI name="LogInSet6" desc="Select Setting group 6"><DAI name="setVal" sAddr="A,0,0,8,1"><Val/></DAI><DAI name="d"><Val>Select Setting group 6</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events record"><DAI name="setVal" sAddr="A,0,0,9,1"><Val>1</Val></DAI><DAI name="d"><Val>Enable Events record</Val></DAI></DOI><DOI name="HzType" desc="Frequency measurement"><DAI name="setVal" sAddr="A,0,0,10,1"><Val>3 phases</Val></DAI><DAI name="d"><Val>Frequency measurement</Val></DAI></DOI><DOI name="RepMeas" desc="Measurement in reports"><DAI name="setVal" sAddr="A,0,0,11,1"><Val>Secondary</Val></DAI><DAI name="d"><Val>Measurement in reports</Val></DAI></DOI><DOI name="AnChOrd" desc="Analogical channel order"><DAI name="setVal" sAddr="A,0,0,12,0"><Val>ABC</Val></DAI><DAI name="d"><Val>Analogical channel order</Val></DAI></DOI><DOI name="ConnChk" desc="Connection check"><DAI name="setVal" sAddr="A,0,0,13,1"><Val>1</Val></DAI><DAI name="d"><Val>Connection check</Val></DAI></DOI><DOI name="LoadLive" desc="Live Load"><DAI name="stVal" sAddr="S,0,8222,0;TX1:Linea viva,TX2:Live Load,AC:1.2,ED:1.1,AD:0.0"/><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,244, , ,0, , , ;TX1:Carga Viva(ON/OFF),TX2:Load Live(ON/OFF)"/></SDI></DOI><DOI name="Maint" desc="Maintenance"><DAI name="stVal" sAddr="S,0,8223,0;TX1:Mantenimiento,TX2:Maintenance,AC:1.2,ED:1.1,AD:0.0"/><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,238, , ,0, , , ;TX1:Mantenimiento(ON/OFF),TX2:Maintenance(ON/OFF)"/></SDI></DOI><DOI name="ASetGroup1" desc="Active Table 1"><DAI name="stVal" sAddr="S,0,8352,0;TX1:Tabla 1 activa,TX2:Active Table 1,AC:1.2,ED:1.1,AD:0.0"/><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,300, , ,0, , , ;TX1:Activar ajustes tabla 1,TX2:Settings Table 1 Activate"/></SDI></DOI><DOI name="ASetGroup2" desc="Active Table 2"><DAI name="stVal" sAddr="S,0,8353,0;TX1:Tabla 2 activa,TX2:Active Table 2,AC:1.2,ED:1.1,AD:0.0"/><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,302, , ,0, , , ;TX1:Activar ajustes tabla 2,TX2:Settings Table 2 Activate"/></SDI></DOI><DOI name="ASetGroup3" desc="Active Table 3"><DAI name="stVal" sAddr="S,0,8354,0;TX1:Tabla 3 activa,TX2:Active Table 3,AC:1.2,ED:1.1,AD:0.0"/><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,304, , ,0, , , ;TX1:Activar ajustes tabla 3,TX2:Settings Table 3 Activate"/></SDI></DOI><DOI name="ASetGroup4" desc="Active Table 4"><DAI name="stVal" sAddr="S,0,8355,0;TX1:Tabla 4 activa,TX2:Active Table 4,AC:1.2,ED:1.1,AD:0.0"/><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,306, , ,0, , , ;TX1:Activar ajustes tabla 4,TX2:Settings Table 4 Activate"/></SDI></DOI><DOI name="ASetGroup5" desc="Active Table 5"><DAI name="stVal" sAddr="S,0,8356,0;TX1:Tabla 5 activa,TX2:Active Table 5,AC:1.2,ED:1.1,AD:0.0"/><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,308, , ,0, , , ;TX1:Activar ajustes tabla 5,TX2:Settings Table 5 Activate"/></SDI></DOI><DOI name="ASetGroup6" desc="Active Table 6"><DAI name="stVal" sAddr="S,0,8357,0;TX1:Tabla 6 activa,TX2:Active Table 6,AC:1.2,ED:1.1,AD:0.0"/><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,310, , ,0, , , ;TX1:Activar ajustes tabla 6,TX2:Settings Table 6 Activate"/></SDI></DOI><DOI name="WrongCnn" desc="Wrong connection"><DAI name="stVal" sAddr="S,0,17879,0;TX1:Conexionado erroneo,TX2:Wrong connection,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ActMeaSimu" desc="Active measure simulation"><DAI name="stVal" sAddr="S,0,17917,0;TX1:Simulacion de medida activa,TX2:Active measure simulation,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StOnLine" desc="OnLine"><DAI name="stVal" sAddr="S,0,24576,0;TX1:Rele en servicio,TX2:OnLine,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdRstFlt" desc="FAULT RESET"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2, , ,0 , , , ;TX1:BORRADO_FALTAS,TX2:FAULT RESET"/></SDI></DOI><DOI name="DOrdRecFa" desc="FAULT ACK"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,22, , ,0 , , , ;TX1:RECONOCER_FALTA,TX2:FAULT ACK"/></SDI></DOI><DOI name="DOrdRstBlk" desc="Global Unlock"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,384, , ,0, , , ;TX1:Desbloqueo Global,TX2:Global Unlock"/></SDI></DOI><DOI name="DOrdSimu" desc="Measure simulation"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,392, , ,0, , , ;TX1:Simulacion medida(Activar/Desactivar),TX2:Measure simulation(Activate/Deactive)"/></SDI></DOI><DOI name="DOrdOnLine" desc="Relay Online"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1236, , ,0, , , ;TX1:Rele en Servicio(ON/OFF),TX2:Relay Online(ON/OFF)"/></SDI></DOI><DOI name="Mod" desc="PROT.LLN0.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2048, , ,0, , , ;TX1:PROT.LLN0.Mod,TX2:PROT.LLN0.Mod"/></SDI></DOI><DOI name="NamPlt"><DAI name="valRev"><Val>1334</Val></DAI><DAI name="paramRev"><Val>35</Val></DAI></DOI><SettingControl desc="Parameters" numOfSGs="6" actSG="1"/></LN0><LN inst="1" lnClass="TCTR" lnType="tdDaEd2PROT_TCTR_v3" desc="CTs Ratios"><DOI name="PhsRat" desc="Phase current ratio"><SDI name="setMag"><DAI name="f" sAddr="A,0,3,0,0"><Val>120.0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>10000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Phase current ratio</Val></DAI></DOI><DOI name="SGndRat" desc="Sensitive Ground current ratio"><SDI name="setMag"><DAI name="f" sAddr="A,0,3,1,0"><Val>120.0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>10000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Sensitive Ground current ratio</Val></DAI></DOI><DOI name="EEHealth" desc="ST EEHealth TCTR"><DAI name="stVal" sAddr="S,0,17835,3;TX1:Estado EEHealth TCTR,TX2:ST EEHealth TCTR,AC:1.2.3,ED:1.1.1,AD:0.0.0"/></DOI><DOI name="SymA" desc="I symmetry failure"><DAI name="stVal" sAddr="S,0,17885,0;TX1:Fallo Simetria I,TX2:I symmetry failure,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ErrA" desc="Phases or neutral I error"><DAI name="stVal" sAddr="S,0,17886,0;TX1:Error I fases o neutro,TX2:Phases or neutral I error,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Mod" desc="PROT.TCTR1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2054, , ,0, , , ;TX1:PROT.TCTR1.Mod,TX2:PROT.TCTR1.Mod"/></SDI></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>32</Val></DAI></DOI></LN><LN inst="1" lnClass="TVTR" lnType="tdDaEd2PROT_TVTR_v3" desc="VTs Characteristics"><DOI name="VRat" desc="Phase Voltage ratio"><SDI name="setMag"><DAI name="f" sAddr="A,0,7,0,0"><Val>70.00</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>10000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Phase Voltage ratio</Val></DAI></DOI><DOI name="VRtg" desc="Ph-gnd Rated V (V)"><SDI name="setMag"><DAI name="f" sAddr="A,0,7,1,0"><Val>63.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>15</Val></DAI></SDI><DAI name="d"><Val>Ph-gnd Rated V (V)</Val></DAI></DOI><DOI name="VSel" desc="Operating Voltages"><DAI name="setVal" sAddr="A,0,7,2,0"><Val>A-B-C</Val></DAI><DAI name="d"><Val>Operating Voltages</Val></DAI></DOI><DOI name="VSyncRat" desc="Vsync/VN Voltage ratio"><SDI name="setMag"><DAI name="f" sAddr="A,0,7,3,0"><Val>10000</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>10000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Vsync/VN Voltage ratio</Val></DAI></DOI><DOI name="EEHealth" desc="ST EEHealth TVTR Side A"><DAI name="stVal" sAddr="S,0,17829,3;TX1:Estado EEHealth TVTR Lado A,TX2:ST EEHealth TVTR Side A,AC:1.2.3,ED:1.1.1,AD:0.0.0"/></DOI><DOI name="SymV" desc="Side A V symmetry failure"><DAI name="stVal" sAddr="S,0,17883,0;TX1:Fallo simetria V lado A,TX2:Side A V symmetry failure,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Mod" desc="PROT.TVTR1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2062, , ,0, , , ;TX1:PROT.TVTR1.Mod,TX2:PROT.TVTR1.Mod"/></SDI></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>19</Val></DAI></DOI></LN><LN inst="1" lnClass="RDIR" lnType="tdDaEd2PROT_RDIR_PT_v5" desc="Phase directional (67)"><DOI name="PolQty" desc="Directional method"><DAI name="setVal" sAddr="A,0,39,0,0"><Val sGroup="1">S2 and S1 sequence</Val><Val sGroup="2">S2 and S1 sequence</Val><Val sGroup="3">S2 and S1 sequence</Val><Val sGroup="4">S2 and S1 sequence</Val><Val sGroup="5">S2 and S1 sequence</Val><Val sGroup="6">S2 and S1 sequence</Val></DAI><DAI name="d"><Val>Directional method</Val></DAI></DOI><DOI name="ChrAng" desc="Torque angle (degree)"><SDI name="setMag"><DAI name="f" sAddr="A,0,39,1,1"><Val sGroup="1">45</Val><Val sGroup="2">45</Val><Val sGroup="3">45</Val><Val sGroup="4">45</Val><Val sGroup="5">45</Val><Val sGroup="6">45</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>359</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Torque angle (degree)</Val></DAI></DOI><DOI name="Vpol" desc="Minimum V polarization"><SDI name="setMag"><DAI name="f" sAddr="A,0,39,2,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Minimum V polarization</Val></DAI></DOI><DOI name="AmpVal" desc="Zone amplitude (degrees)"><SDI name="setMag"><DAI name="f" sAddr="A,0,39,3,1"><Val sGroup="1">150</Val><Val sGroup="2">150</Val><Val sGroup="3">150</Val><Val sGroup="4">150</Val><Val sGroup="5">150</Val><Val sGroup="6">150</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>170</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>90</Val></DAI></SDI><DAI name="d"><Val>Zone amplitude (degrees)</Val></DAI></DOI><DOI name="TripVpol" desc="Trip permiss.with low Vpol"><DAI name="setVal" sAddr="A,0,39,4,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Trip permiss.with low Vpol</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,39,5,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="LogInInvDi" desc="67 directional Inversion"><DAI name="setVal" sAddr="A,0,39,6,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>67 directional Inversion</Val></DAI></DOI><DOI name="LogInBlDir" desc="Phase directional blocking"><DAI name="setVal" sAddr="A,0,39,7,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Phase directional blocking</Val></DAI></DOI><DOI name="Fw67A" desc="Forward fase A Slot 1"><DAI name="stVal" sAddr="S,0,16832,0;TX1:Forward fase A Slot 1,TX2:Forward fase A Slot 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Rv67A" desc="Reverse fase A Slot 1"><DAI name="stVal" sAddr="S,0,16833,0;TX1:Reverse fase A Slot 1,TX2:Reverse fase A Slot 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Fw67B" desc="Forward fase B Slot 1"><DAI name="stVal" sAddr="S,0,16834,0;TX1:Forward fase B Slot 1,TX2:Forward fase B Slot 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Rv67B" desc="Reverse fase B Slot 1"><DAI name="stVal" sAddr="S,0,16835,0;TX1:Reverse fase B Slot 1,TX2:Reverse fase B Slot 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Fw67C" desc="Forward fase C Slot 1"><DAI name="stVal" sAddr="S,0,16836,0;TX1:Forward fase C Slot 1,TX2:Forward fase C Slot 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Rv67C" desc="Reverse fase C Slot 1"><DAI name="stVal" sAddr="S,0,16837,0;TX1:Reverse fase C Slot 1,TX2:Reverse fase C Slot 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InvDir" desc="Phase Direction Inversion"><DAI name="general" sAddr="S,0,17824,0;TX1:Inversion direccion fases,TX2:Phase Direction Inversion,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkDir" desc="Phase Directional Inhibition"><DAI name="general" sAddr="S,0,17825,0;TX1:Inhibicion direccional fases,TX2:Phase Directional Inhibition,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="FailPol" desc="Polarization Failure"><DAI name="phsA" sAddr="S,0,17826,0;TX1:Falta polarizacion A,TX2:Polarization Failure A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,17827,0;TX1:Falta polarizacion B,TX2:Polarization Failure B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,17828,0;TX1:Falta polarizacion C,TX2:Polarization Failure C,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="RDIR1 Blocked ST"><DAI name="stVal" sAddr="S,0,18016,0;TX1:ST Bloqueo RDIR1,TX2:RDIR1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdInvDir" desc="Direction Inverse"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,424, , ,0, , , ;TX1:Inversion direccion RDIR1(Set/Reset),TX2:Direction Inverse(Set/Reset)"/></SDI></DOI><DOI name="DOrdBlDir" desc="Directional RDIR 1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,460, , ,0, , , ;TX1:Direccional RDIR1(Bloqueo/Desbloqueo),TX2:Directional RDIR 1(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.RDIR1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2126, , ,0, , , ;TX1:PROT.RDIR1.Mod,TX2:PROT.RDIR1.Mod"/></SDI></DOI></LN><LN inst="1" lnClass="PHAR" lnType="tdDaEd2PROT_PHAR_PT_v2" desc="Harm. Restraint Phase"><DOI name="PHAREna" desc="Enabled"><DAI name="setVal" sAddr="A,0,51,0,0"><Val sGroup="1">No</Val><Val sGroup="2">No</Val><Val sGroup="3">No</Val><Val sGroup="4">No</Val><Val sGroup="5">No</Val><Val sGroup="6">No</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="StrVal" desc="I2 / Ifund. Threshold (%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,51,1,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>1200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>5</Val></DAI></SDI><DAI name="d"><Val>I2 / Ifund. Threshold (%)</Val></DAI></DOI><DOI name="BlkValA" desc="Minimum current (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,51,2,0"><Val sGroup="1">0.1</Val><Val sGroup="2">0.1</Val><Val sGroup="3">0.1</Val><Val sGroup="4">0.1</Val><Val sGroup="5">0.1</Val><Val sGroup="6">0.1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Minimum current (A)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,51,3,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Op" desc="Second harmon.rest."><DAI name="phsA" sAddr="S,0,16732,0;TX1:Frenado 2 armonico Ia,TX2:Second harmon.rest.Ia,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,16733,0;TX1:Frenado 2 armonico Ib,TX2:Second harmon.rest.Ib,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,16734,0;TX1:Frenado 2 armonico Ic,TX2:Second harmon.rest.Ic,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="PHAR1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,206, , ,0, , , ;TX1:PHAR1(Bloqueo/Desbloqueo),TX2:PHAR1(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.PHAR1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2150, , ,0, , , ;TX1:PROT.PHAR1.Mod,TX2:PROT.PHAR1.Mod"/></SDI></DOI></LN><LN prefix="SG" inst="1" lnClass="PHAR" lnType="tdDaEd2PROT_SGPHAR_PT_v2" desc="Harm.Restraint Sens.Ground"><DOI name="PHAREna" desc="Enabled"><DAI name="setVal" sAddr="A,0,55,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="StrVal" desc="I2 / Ifund. Threshold (%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,55,1,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>1200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>5</Val></DAI></SDI><DAI name="d"><Val>I2 / Ifund. Threshold (%)</Val></DAI></DOI><DOI name="BlkValA" desc="Minimum current (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,55,2,0"><Val sGroup="1">0.1</Val><Val sGroup="2">0.1</Val><Val sGroup="3">0.1</Val><Val sGroup="4">0.1</Val><Val sGroup="5">0.1</Val><Val sGroup="6">0.1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Minimum current (A)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,55,3,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Op" desc="Second harmon.rest.ISensN"><DAI name="general" sAddr="S,0,16735,0;TX1:Frenado 2 armonico InSens,TX2:Second harmon.rest.ISensN,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="SGPHAR1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,210, , ,0, , , ;TX1:SGPHAR1(Bloqueo/Desbloqueo),TX2:SGPHAR1(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.SGPHAR1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2158, , ,0, , , ;TX1:PROT.SGPHAR1.Mod,TX2:PROT.SGPHAR1.Mod"/></SDI></DOI></LN><LN inst="1" lnClass="XCBR" lnType="tdDaEd2PROT_XCBR_PT_v8" desc="Breaker Status"><DOI name="Loc" desc="Local control behaviour"><DAI name="stVal" sAddr="S,0,27447,0;TX1:PROT.XCBR1.Loc,TX2:PROT.XCBR1.Loc,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="LocSta" desc="Switching authority at station level"><DAI name="stVal" sAddr="S,0,27702,0;TX1:PROT.XCBR1.LocSta,TX2:PROT.XCBR1.LocSta,AC:1.2,ED:0.0,AD:0.0"/></DOI><DOI name="BrTyp" desc="52 Status detection"><DAI name="setVal" sAddr="A,0,67,1,0"><Val>1 or 2DIs/General Status</Val></DAI><DAI name="d"><Val>52 Status detection</Val></DAI></DOI><DOI name="LogIn52a" desc="52a input"><DAI name="setVal" sAddr="A,0,67,2,0"><Val>GEN/GGIO1.Ind1.stVal[ST][1]</Val></DAI><DAI name="d"><Val>52a input</Val></DAI></DOI><DOI name="LogIn52b" desc="52b input"><DAI name="setVal" sAddr="A,0,67,3,0"><Val>GEN/GGIO1.Ind2.stVal[ST][1]</Val></DAI><DAI name="d"><Val>52b input</Val></DAI></DOI><DOI name="LogInMOpBl" desc="Manual Open blocking"><DAI name="setVal" sAddr="A,0,67,4,0"><Val/></DAI><DAI name="d"><Val>Manual Open blocking</Val></DAI></DOI><DOI name="LogInClBl" desc="Close blocking"><DAI name="setVal" sAddr="A,0,67,5,0"><Val/></DAI><DAI name="d"><Val>Close blocking</Val></DAI></DOI><DOI name="LogIn52Op" desc="Breaker open command input"><DAI name="setVal" sAddr="A,0,67,6,0"><Val/></DAI><DAI name="d"><Val>Breaker open command input</Val></DAI></DOI><DOI name="LogIn52Cl" desc="Close command input"><DAI name="setVal" sAddr="A,0,67,7,0"><Val/></DAI><DAI name="d"><Val>Close command input</Val></DAI></DOI><DOI name="LogInBlBr" desc="52 Blocking input"><DAI name="setVal" sAddr="A,0,67,8,0"><Val/></DAI><DAI name="d"><Val>52 Blocking input</Val></DAI></DOI><DOI name="TrLck" desc="Trip sealed"><DAI name="setVal" sAddr="A,0,67,9,0"><Val>0</Val></DAI><DAI name="d"><Val>Trip sealed</Val></DAI></DOI><DOI name="CILck" desc="Close sealed"><DAI name="setVal" sAddr="A,0,67,10,0"><Val>0</Val></DAI><DAI name="d"><Val>Close sealed</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,67,11,1"><Val>1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="LogIn52aA" desc="52a-Pole A"><DAI name="setVal" sAddr="A,0,67,12,0"><Val/></DAI><DAI name="d"><Val>52a-Pole A</Val></DAI></DOI><DOI name="LogIn52aB" desc="52a-Pole B"><DAI name="setVal" sAddr="A,0,67,13,0"><Val/></DAI><DAI name="d"><Val>52a-Pole B</Val></DAI></DOI><DOI name="LogIn52aC" desc="52a-Pole C"><DAI name="setVal" sAddr="A,0,67,14,0"><Val/></DAI><DAI name="d"><Val>52a-Pole C</Val></DAI></DOI><DOI name="LogIn52bA" desc="52b-Pole A"><DAI name="setVal" sAddr="A,0,67,15,0"><Val/></DAI><DAI name="d"><Val>52b-Pole A</Val></DAI></DOI><DOI name="LogIn52bB" desc="52b-Pole B"><DAI name="setVal" sAddr="A,0,67,16,0"><Val/></DAI><DAI name="d"><Val>52b-Pole B</Val></DAI></DOI><DOI name="LogIn52bC" desc="52b-Pole C"><DAI name="setVal" sAddr="A,0,67,17,0"><Val/></DAI><DAI name="d"><Val>52b-Pole C</Val></DAI></DOI><DOI name="LodtTms" desc="Local open delay time (s)"><SDI name="setMag"><DAI name="f" sAddr="A,0,67,21,0"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>300</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Local open delay time (s)</Val></DAI></DOI><DOI name="LcdtTms" desc="Local close delay time (s)"><SDI name="setMag"><DAI name="f" sAddr="A,0,67,22,0"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>300</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Local close delay time (s)</Val></DAI></DOI><DOI name="UndetBr" desc="52_1 Undetermined"><DAI name="general" sAddr="S,0,8242,0;TX1:52_1 Indeterminado,TX2:52_1 Undetermined,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8611,0;TX1:52_1 fase A Indeterminado,TX2:52_1 Phase A Undetermined,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8615,0;TX1:52_1 fase B Indeterminado,TX2:52_1 Phase B Undetermined,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8619,0;TX1:52_1 fase C Indeterminado,TX2:52_1 Phase C Undetermined,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpenBr" desc="52_1 Open"><DAI name="general" sAddr="S,0,8243,0;TX1:52_1 Abierto,TX2:52_1 Open,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8612,0;TX1:52_1 fase A Abierto,TX2:52_1 Phase A Open,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8616,0;TX1:52_1 fase B Abierto,TX2:52_1 Phase B Open,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8620,0;TX1:52_1 fase C Abierto,TX2:52_1 Phase C Open,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="CloseBr" desc="52_1 Closed"><DAI name="general" sAddr="S,0,8244,0;TX1:52_1 Cerrado,TX2:52_1 Closed,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8613,0;TX1:52_1 fase A Cerrado,TX2:52_1 Phase A Closed,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8617,0;TX1:52_1 fase B Cerrado,TX2:52_1 Phase B Closed,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8621,0;TX1:52_1 fase C Cerrado,TX2:52_1 Phase C Closed,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="FailureBr" desc="52_1 Failure"><DAI name="general" sAddr="S,0,8245,0;TX1:52_1 Fallo,TX2:52_1 Failure,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8614,0;TX1:52_1 fase A Fallo,TX2:52_1 Phase A Failure,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8618,0;TX1:52_1 fase B Fallo,TX2:52_1 Phase B Failure,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8622,0;TX1:52_1 fase C Fallo,TX2:52_1 Phase C Failure,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpCls" desc="Close Command - 52 1"><DAI name="general" sAddr="S,0,8246,0;TX1:Orden Cierre 52 1,TX2:Close Command - 52 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpOpn" desc="Open Command - 52 1"><DAI name="general" sAddr="S,0,8247,0;TX1:Orden Apertura 52 1,TX2:Open Command - 52 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ClsFailBr" desc="Close Failure - 52 1"><DAI name="general" sAddr="S,0,8248,0;TX1:Fallo cierre 52 1,TX2:Close Failure - 52 1,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8630,0;TX1:52_1 Fallo cierre A,TX2:52_1 Ph. A Close Failure,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8631,0;TX1:52_1 Fallo cierre B,TX2:52_1 Ph. B Close Failure,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8632,0;TX1:52_1 Fallo cierre C,TX2:52_1 Ph. C Close Failure,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpenFailBr" desc="Open Failure - 52 1"><DAI name="general" sAddr="S,0,8249,0;TX1:Fallo apertura 52 1,TX2:Open Failure - 52 1,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8633,0;TX1:52_1 Fallo apertura A,TX2:52_1 Ph. A Open Failure,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8634,0;TX1:52_1 Fallo apertura B,TX2:52_1 Ph. B Open Failure,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8635,0;TX1:52_1 Fallo apertura C,TX2:52_1 Ph. C Open Failure,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BrBlk" desc="Opening blocked-52 1"><DAI name="general" sAddr="S,0,8250,0;TX1:Bloqueo apertura 52 1,TX2:Opening blocked-52 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BrClBlk" desc="Closing blocked - 52 1"><DAI name="general" sAddr="S,0,8251,0;TX1:Bloqueo cierre 52 1,TX2:Closing blocked - 52 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Pos" desc="Status 52 "><DAI name="stVal" sAddr="S,0,8252,4;TX1:Estado 52 Slot 1,TX2:Status 52 ,AC:3.7.8.4,ED:1.1.1.1,AD:0.0.0.0"/><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,372, , ,0, , , ;TX1:Interruptor 52_1(Cerrar/Abrir),TX2:Breaker 52_1(Close/Open)"/></SDI></DOI><DOI name="BrDISt" desc="52_1 Closed (Simple Log.)"><DAI name="phsA" sAddr="S,0,8608,0;TX1:52_1 A Cerrado (Log.Simple),TX2:52_1 A Closed (Simple Log.),AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8609,0;TX1:52_1 B Cerrado (Log.Simple),TX2:52_1 B Closed (Simple Log.),AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8610,0;TX1:52_1 C Cerrado (Log.Simple),TX2:52_1 C Closed (Simple Log.),AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ClsGenLck" desc="52_1 General closing blocked"><DAI name="stVal" sAddr="S,0,8628,0;TX1:52_1 Cierre bloqueado gral.,TX2:52_1 General closing blocked,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpGenLck" desc="52_1 General opening blocked"><DAI name="stVal" sAddr="S,0,8629,0;TX1:52_1 Apertura bloqueado gral,TX2:52_1 General opening blocked,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="LOrdMaBl" desc="52_1 Operation"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,376, , ,0, , , ;TX1:Maniobras 52 1(Bloquear/Desbloquear),TX2:52_1 Operation(Lock/Unlock)"/></SDI></DOI><DOI name="BlkCls" desc="Close 52_1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,378, , ,0, , , ;TX1:Cierre 52_1(Bloquear/Desbloquear),TX2:Close 52_1(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdRstTOp" desc="52_1 TRIP OPENING RESET"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,426, , ,0, , , ;TX1:RESET APER DISPAROS 52_1,TX2:52_1 TRIP OPENING RESET"/></SDI></DOI><DOI name="DOrdRst" desc="52_1 OPENING RESET"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,436, , ,0, , , ;TX1:RESET APER 52_1,TX2:52_1 OPENING RESET"/></SDI></DOI><DOI name="DOrdRstMx" desc="52_1 MAXIM RESET"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,452, , ,0, , , ;TX1:RESET MAXIM 52_1,TX2:52_1 MAXIM RESET"/></SDI></DOI><DOI name="DOrdRstMOp" desc="52_1 MANUAL OPENING RESET"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,464, , ,0, , , ;TX1:RESET APER MANUAL 52_1,TX2:52_1 MANUAL OPENING RESET"/></SDI></DOI><DOI name="Mod" desc="PROT.XCBR1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2182, , ,0, , , ;TX1:PROT.XCBR1.Mod,TX2:PROT.XCBR1.Mod"/></SDI></DOI><DOI name="OpCnt" desc="OpCnt.XCBR1 Openings Counter 52_1"><DAI name="stVal" sAddr="C,0,4;TX1:Numero maniobras 52_1,TX2:Openings Counter 52_1"/></DOI><DOI name="OpenCntA" desc="OpenCntA.XCBR1 Open Counter ph.A 52_1"><DAI name="stVal" sAddr="C,0,7;TX1:Cont. Aperturas f.A 52_1,TX2:Open Counter ph.A 52_1"/></DOI><DOI name="OpenCntB" desc="OpenCntB.XCBR1 Open Counter ph.B 52_1"><DAI name="stVal" sAddr="C,0,8;TX1:Cont. Aperturas f.B 52_1,TX2:Open Counter ph.B 52_1"/></DOI><DOI name="OpenCntC" desc="OpenCntC.XCBR1 Open Counter ph.C 52_1"><DAI name="stVal" sAddr="C,0,9;TX1:Cont. Aperturas f.C 52_1,TX2:Open Counter ph.C 52_1"/></DOI><DOI name="TripCntTot" desc="TripCntTot.XCBR1 Trip Counter total 52_1"><DAI name="stVal" sAddr="C,0,14;TX1:Cont. Disparos totales 52_1,TX2:Trip Counter total 52_1"/></DOI><DOI name="TripCntNeu" desc="TripCntNeu.XCBR1 Trip Counter neutral 52_1"><DAI name="stVal" sAddr="C,0,15;TX1:Cont. Disparos neutro 52_1,TX2:Trip Counter neutral 52_1"/></DOI><DOI name="TripCntA" desc="TripCntA.XCBR1 Trip Counter ph.A 52_1"><DAI name="stVal" sAddr="C,0,16;TX1:Cont. Disparos f.A 52_1,TX2:Trip Counter ph.A 52_1"/></DOI><DOI name="TripCntB" desc="TripCntB.XCBR1 Trip Counter ph.B 52_1"><DAI name="stVal" sAddr="C,0,17;TX1:Cont. Disparos f.B 52_1,TX2:Trip Counter ph.B 52_1"/></DOI><DOI name="TripCntC" desc="TripCntC.XCBR1 Trip Counter ph.C 52_1"><DAI name="stVal" sAddr="C,0,18;TX1:Cont. Disparos f.C 52_1,TX2:Trip Counter ph.C 52_1"/></DOI><DOI name="TripOpnCnt" desc="TripOpnCnt.XCBR1 Trip Open Counter 52_1"><DAI name="stVal" sAddr="C,0,181;TX1:Cont. Apert.Disparos 52_1,TX2:Trip Open Counter 52_1"/></DOI><DOI name="OpCntMan" desc="OpCntMan.XCBR1 Manual Open Counter 52_1"><DAI name="stVal" sAddr="C,0,182;TX1:Cont. Aperturas Man. 52_1,TX2:Manual Open Counter 52_1"/></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>5</Val></DAI></DOI></LN><LN inst="1" lnClass="RBFS" lnType="tdDaEd2PROT_RBFS_v2" desc="Inputs based break.failure"><DOI name="OpTmms" desc="Open failure time (ms)"><DAI name="setVal" sAddr="A,0,71,2,0"><Val sGroup="1">1000</Val><Val sGroup="2">1000</Val><Val sGroup="3">1000</Val><Val sGroup="4">1000</Val><Val sGroup="5">1000</Val><Val sGroup="6">1000</Val></DAI><DAI name="minVal"><Val>20</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Open failure time (ms)</Val></DAI></DOI><DOI name="ClTmms" desc="Close failure time (ms)"><DAI name="setVal" sAddr="A,0,71,3,0"><Val sGroup="1">1000</Val><Val sGroup="2">1000</Val><Val sGroup="3">1000</Val><Val sGroup="4">1000</Val><Val sGroup="5">1000</Val><Val sGroup="6">1000</Val></DAI><DAI name="minVal"><Val>20</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Close failure time (ms)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,71,4,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Mod" desc="PROT.RBFS1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2190, , ,0, , , ;TX1:PROT.RBFS1.Mod,TX2:PROT.RBFS1.Mod"/></SDI></DOI></LN><LN inst="1" lnClass="RBCS" lnType="tdDaEd2PROT_RBCS_v2" desc="Circuit Supervision"><DOI name="TCEna" desc="Trip circuit enabled"><DAI name="setVal" sAddr="A,0,75,0,0"><Val>0</Val></DAI><DAI name="d"><Val>Trip circuit enabled</Val></DAI></DOI><DOI name="CCEna" desc="Close circuit enabled"><DAI name="setVal" sAddr="A,0,75,1,0"><Val>0</Val></DAI><DAI name="d"><Val>Close circuit enabled</Val></DAI></DOI><DOI name="LogInCCOA1" desc="Close circuit 52 open"><DAI name="setVal" sAddr="A,0,75,2,1"><Val/></DAI><DAI name="d"><Val>Close circuit 52 open</Val></DAI></DOI><DOI name="LogInCCCA1" desc="Close circuit 52 closed"><DAI name="setVal" sAddr="A,0,75,3,1"><Val/></DAI><DAI name="d"><Val>Close circuit 52 closed</Val></DAI></DOI><DOI name="LogInTCOA1" desc="Open circuit 52 open"><DAI name="setVal" sAddr="A,0,75,4,1"><Val/></DAI><DAI name="d"><Val>Open circuit 52 open</Val></DAI></DOI><DOI name="LogInTCCA1" desc="Open circuit 52 closed"><DAI name="setVal" sAddr="A,0,75,5,1"><Val/></DAI><DAI name="d"><Val>Open circuit 52 closed</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,75,6,1"><Val>1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="FailTC1" desc="1 trip circuit failure"><DAI name="general" sAddr="S,0,24664,0;TX1:Fallo circuito disparo 1,TX2:1 trip circuit failure,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="FailCC1" desc="1 closing circuit failure"><DAI name="general" sAddr="S,0,24666,0;TX1:Fallo circuito cierre 1,TX2:1 closing circuit failure,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Mod" desc="PROT.RBCS1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2198, , ,0, , , ;TX1:PROT.RBCS1.Mod,TX2:PROT.RBCS1.Mod"/></SDI></DOI></LN><LN inst="1" lnClass="MMXU" lnType="tdDaEd2PROT_MMXU_PT_v4" desc="Measures"><DOI name="AdRanMea" desc="Automatic Scale"><DAI name="setVal" sAddr="A,0,83,0,0"><Val>1</Val></DAI><DAI name="d"><Val>Automatic Scale</Val></DAI></DOI><DOI name="Mod" desc="PROT.MMXU1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2214, , ,0, , , ;TX1:PROT.MMXU1.Mod,TX2:PROT.MMXU1.Mod"/></SDI></DOI><DOI name="PhV" desc="PhV.MMXU1 VA"><SDI name="phsA" desc="PhV.phsA"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,180,1;TX1:VA,TX2:VA"/></SDI><SDI name="ang"><DAI name="f" sAddr="M,0,188,1;TX1:VA (ang),TX2:VA (ang)"/></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>4.267200</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>4.267200</Val></DAI></SDI></SDI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI></SDI></SDI><SDI name="phsB" desc="PhV.phsB"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,181,1;TX1:VB,TX2:VB"/></SDI><SDI name="ang"><DAI name="f" sAddr="M,0,189,1;TX1:VB (ang),TX2:VB (ang)"/></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>4.267200</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>4.267200</Val></DAI></SDI></SDI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI></SDI></SDI><SDI name="phsC" desc="PhV.phsC"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,182,1;TX1:VC,TX2:VC"/></SDI><SDI name="ang"><DAI name="f" sAddr="M,0,190,1;TX1:VC (ang),TX2:VC (ang)"/></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>4.267200</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>4.267200</Val></DAI></SDI></SDI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI></SDI></SDI><SDI name="neut" desc="PhV.neut"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,183,1;TX1:VN,TX2:VN"/></SDI><SDI name="ang"><DAI name="f" sAddr="M,0,191,1;TX1:VN (ang),TX2:VN (ang)"/></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>761.999939</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>761.999939</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>761.999939</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>609.599976</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>609.599976</Val></DAI></SDI></SDI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI></SDI></SDI><SDI name="net" desc="PhV.net"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,217,1;TX1:V media,TX2: AVERAGE V"/></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>4.267200</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>4.267200</Val></DAI></SDI></SDI></SDI></DOI><DOI name="PhVc" desc="PhVc.MMXU1 VN calc"><SDI name="neut" desc="PhVc.neut"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,192,1;TX1:VN calc,TX2:VN calc"/></SDI><SDI name="ang"><DAI name="f" sAddr="M,0,193,1;TX1:VN calc (ang),TX2:VN calc (ang)"/></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>4.267200</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>4.267200</Val></DAI></SDI></SDI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI></SDI></SDI></DOI><DOI name="PPV" desc="PPV.MMXU1  VAB"><SDI name="phsAB" desc="PPV.phsAB"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,194,1;TX1:VAB,TX2: VAB"/></SDI><SDI name="ang"><DAI name="f" sAddr="M,0,197,1;TX1:VAB (ang),TX2: VAB (ang)"/></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>9.227819</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>9.227819</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>9.227819</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>7.382256</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>7.382256</Val></DAI></SDI></SDI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI></SDI></SDI><SDI name="phsBC" desc="PPV.phsBC"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,195,1;TX1:VBC,TX2: VBC"/></SDI><SDI name="ang"><DAI name="f" sAddr="M,0,198,1;TX1:VBC (ang),TX2: VBC (ang)"/></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>9.227819</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>9.227819</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>9.227819</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>7.382256</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>7.382256</Val></DAI></SDI></SDI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI></SDI></SDI><SDI name="phsCA" desc="PPV.phsCA"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,196,1;TX1:VCA,TX2: VCA"/></SDI><SDI name="ang"><DAI name="f" sAddr="M,0,199,1;TX1:VCA (ang),TX2: VCA (ang)"/></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>9.227819</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>9.227819</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>9.227819</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>7.382256</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>7.382256</Val></DAI></SDI></SDI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI></SDI></SDI></DOI><DOI name="PPVm" desc="PPVm.MMXU1  AVERAGE U"><SDI name="net" desc="PPVm.net"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,218,1;TX1:U compuesta media,TX2: AVERAGE U"/></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>9.227819</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>9.227819</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>9.227819</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>7.382256</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>7.382256</Val></DAI></SDI></SDI></SDI></DOI><DOI name="A" desc="A.MMXU1  IN"><SDI name="neut" desc="A.neut"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val>A</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,179,1;TX1:IN,TX2: IN"/></SDI><SDI name="ang"><DAI name="f" sAddr="M,0,187,1;TX1:IN (ang),TX2: IN (ang)"/></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>144.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>144.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>144.000000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>115.199997</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>115.199997</Val></DAI></SDI></SDI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI></SDI></SDI><SDI name="phsA" desc="A.phsA"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val>A</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,176,1;TX1:IA,TX2: IA"/></SDI><SDI name="ang"><DAI name="f" sAddr="M,0,184,1;TX1:IA (ang),TX2: IA (ang)"/></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>576.000000</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>576.000000</Val></DAI></SDI></SDI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI></SDI></SDI><SDI name="phsB" desc="A.phsB"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val>A</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,177,1;TX1:IB,TX2: IB"/></SDI><SDI name="ang"><DAI name="f" sAddr="M,0,185,1;TX1:IB (ang),TX2: IB (ang)"/></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>576.000000</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>576.000000</Val></DAI></SDI></SDI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI></SDI></SDI><SDI name="phsC" desc="A.phsC"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val>A</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,178,1;TX1:IC,TX2: IC"/></SDI><SDI name="ang"><DAI name="f" sAddr="M,0,186,1;TX1:IC (ang),TX2: IC (ang)"/></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>576.000000</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>576.000000</Val></DAI></SDI></SDI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI></SDI></SDI><SDI name="net" desc="A.net"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val>A</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,219,1;TX1:I media,TX2: AVERAGE I"/></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>576.000000</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>576.000000</Val></DAI></SDI></SDI></SDI></DOI><DOI name="TotW" desc="TotW.MMXU1  ACTIVE POWER P"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>11.521440</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-11.521440</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>11.521440</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>11.521440</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>9.217152</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>9.217152</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>M</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>Watts</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,209,0;TX1:P Total,TX2: ACTIVE POWER P"/></SDI></DOI><DOI name="TotVAr" desc="TotVAr.MMXU1  REACTIVE POWER Q"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>11.521440</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-11.521440</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>11.521440</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>11.521440</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>9.217152</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>9.217152</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>M</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>VAr</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,210,0;TX1:Q Total,TX2: REACTIVE POWER Q"/></SDI></DOI><DOI name="TotVA" desc="TotVA.MMXU1 POWER S"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>11.521440</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>11.521440</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>11.521440</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>9.217152</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>9.217152</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>M</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>VA</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,211,1;TX1:S Total,TX2:POWER S"/></SDI></DOI><DOI name="Hz" desc="Hz.MMXU1 Frequency"><DAI name="db"><Val>10</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val>Hz</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,746,1;TX1:Frecuencia,TX2:Frequency"/></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>70.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>70.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>70.000000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>56.000000</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>56.000000</Val></DAI></SDI></SDI></DOI><DOI name="HzSinc" desc="HzSinc.MMXU1 Sychro Frequency"><DAI name="db"><Val>10</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val>Hz</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,747,1;TX1:Frecuencia sincronismo,TX2:Sychro Frequency"/></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>70.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>70.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>70.000000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>56.000000</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>56.000000</Val></DAI></SDI></SDI></DOI><DOI name="W" desc="W.MMXU1 Phase A Active Power "><SDI name="phsA" desc="W.phsA"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>3.840479</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-3.840479</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>3.840479</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>3.840479</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>3.072383</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>3.072383</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>M</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>Watts</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,200,0;TX1:P fase A,TX2:Phase A Active Power "/></SDI></SDI></SDI><SDI name="phsB" desc="W.phsB"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>3.840479</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-3.840479</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>3.840479</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>3.840479</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>3.072383</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>3.072383</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>M</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>Watts</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,201,0;TX1:P fase B,TX2:Phase B Active Power "/></SDI></SDI></SDI><SDI name="phsC" desc="W.phsC"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>3.840479</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-3.840479</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>3.840479</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>3.840479</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>3.072383</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>3.072383</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>M</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>Watts</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,202,0;TX1:P fase C,TX2:Phase C Active Power "/></SDI></SDI></SDI></DOI><DOI name="VAr" desc="VAr.MMXU1 Phase A Reactive Power "><SDI name="phsA" desc="VAr.phsA"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>3.840479</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-3.840479</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>3.840479</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>3.840479</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>3.072383</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>3.072383</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>M</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>VAr</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,203,0;TX1:Q fase A,TX2:Phase A Reactive Power "/></SDI></SDI></SDI><SDI name="phsB" desc="VAr.phsB"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>3.840479</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-3.840479</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>3.840479</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>3.840479</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>3.072383</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>3.072383</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>M</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>VAr</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,204,0;TX1:Q fase B,TX2:Phase B Reactive Power "/></SDI></SDI></SDI><SDI name="phsC" desc="VAr.phsC"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>3.840479</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-3.840479</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>3.840479</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>3.840479</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>3.072383</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>3.072383</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>M</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>VAr</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,205,0;TX1:Q fase C,TX2:Phase C Reactive Power "/></SDI></SDI></SDI></DOI><DOI name="VA" desc="VA.MMXU1 Phase A S Power "><SDI name="phsA" desc="VA.phsA"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>3.840479</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>3.840479</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>3.840479</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>3.072383</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>3.072383</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>M</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>VA</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,206,1;TX1:S fase A,TX2:Phase A S Power "/></SDI></SDI></SDI><SDI name="phsB" desc="VA.phsB"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>3.840479</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>3.840479</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>3.840479</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>3.072383</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>3.072383</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>M</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>VA</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,207,1;TX1:S fase B,TX2:Phase B S Power "/></SDI></SDI></SDI><SDI name="phsC" desc="VA.phsC"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>3.840479</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>3.840479</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>3.840479</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>3.072383</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>3.072383</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>M</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>VA</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,208,1;TX1:S fase C,TX2:Phase C S Power "/></SDI></SDI></SDI></DOI><DOI name="TotPF" desc="TotPF.MMXU1 Power Factor"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-1</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>1.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>1.000000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>0.800000</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>0.800000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,215,0;TX1:Factor de potencia,TX2:Power Factor"/></SDI></DOI><DOI name="FltA" desc="FltA.MMXU1 Fault phase A Current"><SDI name="phsA" desc="FltA.phsA"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val>A</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1452,1;TX1:I falta fase A,TX2:Fault phase A Current"/></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>22800.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>22800.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>22800.000000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>18240.000000</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>18240.000000</Val></DAI></SDI></SDI></SDI><SDI name="phsB" desc="FltA.phsB"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val>A</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1453,1;TX1:I falta fase B,TX2:Fault phase B Current"/></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>22800.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>22800.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>22800.000000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>18240.000000</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>18240.000000</Val></DAI></SDI></SDI></SDI><SDI name="phsC" desc="FltA.phsC"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val>A</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1454,1;TX1:I falta fase C,TX2:Fault phase C Current"/></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>22800.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>22800.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>22800.000000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>18240.000000</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>18240.000000</Val></DAI></SDI></SDI></SDI><SDI name="neut" desc="FltA.neut"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val>A</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1455,1;TX1:I falta Neutro Sensible,TX2:Fault Sens.Neutral Current"/></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>576.000000</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>576.000000</Val></DAI></SDI></SDI></SDI></DOI><DOI name="FltAClc" desc="FltAClc.MMXU1 Fault Calculated Neut. Curr."><SDI name="neut" desc="FltAClc.neut"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val>A</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1481,1;TX1:I falta Neutro Calculado,TX2:Fault Calculated Neut. Curr."/></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>22800.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>22800.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>22800.000000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>18240.000000</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>18240.000000</Val></DAI></SDI></SDI></SDI></DOI><DOI name="PF" desc="PF.MMXU1 Cosine phi rms phase A"><SDI name="phsA" desc="PF.phsA"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1264,0;TX1:Coseno phi fase A rms,TX2:Cosine phi rms phase A"/></SDI></SDI><SDI name="rangeC"><SDI name="min"><DAI name="f"><Val>-1.000000</Val></DAI></SDI><SDI name="max"><DAI name="f"><Val>1.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>1.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>1.000000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>0.800000</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>0.800000</Val></DAI></SDI></SDI></SDI><SDI name="phsB" desc="PF.phsB"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1265,0;TX1:Coseno phi fase B rms,TX2:Cosine phi rms phase B"/></SDI></SDI><SDI name="rangeC"><SDI name="min"><DAI name="f"><Val>-1.000000</Val></DAI></SDI><SDI name="max"><DAI name="f"><Val>1.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>1.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>1.000000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>0.800000</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>0.800000</Val></DAI></SDI></SDI></SDI><SDI name="phsC" desc="PF.phsC"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1266,0;TX1:Coseno phi fase C rms,TX2:Cosine phi rms phase C"/></SDI></SDI><SDI name="rangeC"><SDI name="min"><DAI name="f"><Val>-1.000000</Val></DAI></SDI><SDI name="max"><DAI name="f"><Val>1.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>1.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>1.000000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>0.800000</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>0.800000</Val></DAI></SDI></SDI></SDI></DOI><DOI name="NamPlt"><DAI name="valRev"><Val>1334</Val></DAI></DOI></LN><LN inst="1" lnClass="MSTA" lnType="tdDaEd2PROT_MSTA_v1" desc="Statistical Measurements"><DOI name="AdRanMea" desc="Automatic Scale"><DAI name="setVal" sAddr="A,0,85,0,0"><Val>1</Val></DAI><DAI name="d"><Val>Automatic Scale</Val></DAI></DOI><DOI name="MaxAmps" desc="MaxAmps.MSTA1 Imax Historic phase A"><SDI name="phsA" desc="MaxAmps.phsA"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>576.000000</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>576.000000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val>A</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1424,1;TX1:Historico Imax fase A,TX2:Imax Historic phase A"/></SDI></SDI></SDI><SDI name="phsB" desc="MaxAmps.phsB"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>576.000000</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>576.000000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val>A</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1426,1;TX1:Historico Imax fase B,TX2:Imax Historic phase B"/></SDI></SDI></SDI><SDI name="phsC" desc="MaxAmps.phsC"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>576.000000</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>576.000000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val>A</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1428,1;TX1:Historico Imax fase C,TX2:Imax Historic phase C"/></SDI></SDI></SDI></DOI><DOI name="MinAmps" desc="MinAmps.MSTA1 Imin Historic phase A"><SDI name="phsA" desc="MinAmps.phsA"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>576.000000</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>576.000000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val>A</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1425,1;TX1:Historico Imin fase A,TX2:Imin Historic phase A"/></SDI></SDI></SDI><SDI name="phsB" desc="MinAmps.phsB"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>576.000000</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>576.000000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val>A</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1427,1;TX1:Historico Imin fase B,TX2:Imin Historic phase B"/></SDI></SDI></SDI><SDI name="phsC" desc="MinAmps.phsC"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>576.000000</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>576.000000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val>A</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1429,1;TX1:Historico Imin fase C,TX2:Imin Historic phase C"/></SDI></SDI></SDI></DOI><DOI name="MaxVolts" desc="MaxVolts.MSTA1 Vmax Historic phase A"><SDI name="phsA" desc="MaxVolts.phsA"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>4.267200</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>4.267200</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1430,1;TX1:Historico Vmax fase A,TX2:Vmax Historic phase A"/></SDI></SDI></SDI><SDI name="phsB" desc="MaxVolts.phsB"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>4.267200</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>4.267200</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1432,1;TX1:Historico Vmax fase B,TX2:Vmax Historic phase B"/></SDI></SDI></SDI><SDI name="phsC" desc="MaxVolts.phsC"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>4.267200</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>4.267200</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1434,1;TX1:Historico Vmax fase C,TX2:Vmax Historic phase C"/></SDI></SDI></SDI></DOI><DOI name="MinVolts" desc="MinVolts.MSTA1 Vmin Historic phase A"><SDI name="phsA" desc="MinVolts.phsA"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>4.267200</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>4.267200</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1431,1;TX1:Historico Vmin fase A,TX2:Vmin Historic phase A"/></SDI></SDI></SDI><SDI name="phsB" desc="MinVolts.phsB"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>4.267200</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>4.267200</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1433,1;TX1:Historico Vmin fase B,TX2:Vmin Historic phase B"/></SDI></SDI></SDI><SDI name="phsC" desc="MinVolts.phsC"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>4.267200</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>4.267200</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1435,1;TX1:Historico Vmin fase C,TX2:Vmin Historic phase C"/></SDI></SDI></SDI></DOI><DOI name="MaxVA" desc="MaxVA.MSTA1 VAmax Historic"><SDI name="net" desc="MaxVA.net"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>11.521440</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>11.521440</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>11.521440</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>9.217152</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>9.217152</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>M</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>VA</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1436,1;TX1:Historico VAmax,TX2:VAmax Historic"/></SDI></SDI></SDI></DOI><DOI name="MinVA" desc="MinVA.MSTA1 VAmin Historic"><SDI name="net" desc="MinVA.net"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>11.521440</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>11.521440</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>11.521440</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>9.217152</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>9.217152</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>M</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>VA</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1437,1;TX1:Historico VAmin,TX2:VAmin Historic"/></SDI></SDI></SDI></DOI><DOI name="MaxW" desc="MaxW.MSTA1 Wmax Historic"><SDI name="net" desc="MaxW.net"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>11.521440</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-11.521440</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>11.521440</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>11.521440</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>9.217152</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>9.217152</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>M</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>Watts</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1438,0;TX1:Historico Wmax,TX2:Wmax Historic"/></SDI></SDI></SDI></DOI><DOI name="MinW" desc="MinW.MSTA1 Wmin Historic"><SDI name="net" desc="MinW.net"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>11.521440</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-11.521440</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>11.521440</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>11.521440</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>9.217152</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>9.217152</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>M</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>Watts</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1439,0;TX1:Historico Wmin,TX2:Wmin Historic"/></SDI></SDI></SDI></DOI><DOI name="MaxVAr" desc="MaxVAr.MSTA1 VAr max Historic"><SDI name="net" desc="MaxVAr.net"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>11.521440</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-11.521440</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>11.521440</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>11.521440</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>9.217152</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>9.217152</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>M</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>VAr</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1440,0;TX1:Historico VAr max,TX2:VAr max Historic"/></SDI></SDI></SDI></DOI><DOI name="MinVAr" desc="MinVAr.MSTA1 VAr min Historic"><SDI name="net" desc="MinVAr.net"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>11.521440</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-11.521440</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>11.521440</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>11.521440</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>9.217152</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>9.217152</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>M</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>VAr</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1441,0;TX1:Historico VAr min,TX2:VAr min Historic"/></SDI></SDI></SDI></DOI><DOI name="NamPlt"><DAI name="valRev"><Val>1309</Val></DAI></DOI></LN><LN inst="1" lnClass="TCIN" lnType="tdDaEd2PROT_TCIN_v4" desc="Rated currents"><DOI name="PhsInom" desc="Phase rated current"><DAI name="setVal" sAddr="A,0,92,0,0"><Val>5 A</Val></DAI><DAI name="d"><Val>Phase rated current</Val></DAI></DOI><DOI name="SgndInom" desc="Isn rated current"><DAI name="setVal" sAddr="A,0,92,2,0"><Val>1 A</Val></DAI><DAI name="d"><Val>Isn rated current</Val></DAI></DOI><DOI name="Mod" desc="PROT.TCIN1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2232, , ,0, , , ;TX1:PROT.TCIN1.Mod,TX2:PROT.TCIN1.Mod"/></SDI></DOI></LN><LN inst="1" lnClass="RUSC" lnType="tdDaEd2PROT_RUSC_v2" desc="User Curve 1"><DOI name="Crv0" desc="Curve low stretch"><SDI name="xUnits"><DAI name="SIUnit"><Val/></DAI><DAI name="multiplier"><Val>da</Val></DAI></SDI><DAI name="xD"><Val>A/A0 relation</Val></DAI><SDI name="yUnits"><DAI name="SIUnit"><Val/></DAI><DAI name="multiplier"><Val>da</Val></DAI></SDI><DAI name="yD"><Val>Time (ms)</Val></DAI><DAI name="numPts"><Val>2</Val></DAI><SDI name="crvPts" ix="0"><DAI name="xVal" sAddr="AA,0,96,0,0"><Val>1.03</Val></DAI><DAI name="yVal" sAddr="AA,0,96,0,0"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="1"><DAI name="xVal" sAddr="AA,0,96,0,1"><Val>1.05</Val></DAI><DAI name="yVal" sAddr="AA,0,96,0,1"><Val>1000</Val></DAI></SDI><DAI name="d"><Val>Curve low stretch</Val></DAI></DOI><DOI name="Crv1" desc="Curve medium stretch"><SDI name="xUnits"><DAI name="SIUnit"><Val/></DAI><DAI name="multiplier"><Val>da</Val></DAI></SDI><DAI name="xD"><Val>A/A0 relation</Val></DAI><SDI name="yUnits"><DAI name="SIUnit"><Val/></DAI><DAI name="multiplier"><Val>da</Val></DAI></SDI><DAI name="yD"><Val>Time (ms)</Val></DAI><DAI name="numPts"><Val>30</Val></DAI><SDI name="crvPts" ix="0"><DAI name="xVal" sAddr="AA,0,96,1,0"><Val>1.1</Val></DAI><DAI name="yVal" sAddr="AA,0,96,1,0"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="1"><DAI name="xVal" sAddr="AA,0,96,1,1"><Val>1.2</Val></DAI><DAI name="yVal" sAddr="AA,0,96,1,1"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="2"><DAI name="xVal" sAddr="AA,0,96,1,2"><Val>1.3</Val></DAI><DAI name="yVal" sAddr="AA,0,96,1,2"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="3"><DAI name="xVal" sAddr="AA,0,96,1,3"><Val>1.4</Val></DAI><DAI name="yVal" sAddr="AA,0,96,1,3"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="4"><DAI name="xVal" sAddr="AA,0,96,1,4"><Val>1.5</Val></DAI><DAI name="yVal" sAddr="AA,0,96,1,4"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="5"><DAI name="xVal" sAddr="AA,0,96,1,5"><Val>1.6</Val></DAI><DAI name="yVal" sAddr="AA,0,96,1,5"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="6"><DAI name="xVal" sAddr="AA,0,96,1,6"><Val>1.7</Val></DAI><DAI name="yVal" sAddr="AA,0,96,1,6"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="7"><DAI name="xVal" sAddr="AA,0,96,1,7"><Val>1.8</Val></DAI><DAI name="yVal" sAddr="AA,0,96,1,7"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="8"><DAI name="xVal" sAddr="AA,0,96,1,8"><Val>1.9</Val></DAI><DAI name="yVal" sAddr="AA,0,96,1,8"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="9"><DAI name="xVal" sAddr="AA,0,96,1,9"><Val>2.0</Val></DAI><DAI name="yVal" sAddr="AA,0,96,1,9"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="10"><DAI name="xVal" sAddr="AA,0,96,1,10"><Val>2.1</Val></DAI><DAI name="yVal" sAddr="AA,0,96,1,10"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="11"><DAI name="xVal" sAddr="AA,0,96,1,11"><Val>2.2</Val></DAI><DAI name="yVal" sAddr="AA,0,96,1,11"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="12"><DAI name="xVal" sAddr="AA,0,96,1,12"><Val>2.3</Val></DAI><DAI name="yVal" sAddr="AA,0,96,1,12"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="13"><DAI name="xVal" sAddr="AA,0,96,1,13"><Val>2.4</Val></DAI><DAI name="yVal" sAddr="AA,0,96,1,13"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="14"><DAI name="xVal" sAddr="AA,0,96,1,14"><Val>2.5</Val></DAI><DAI name="yVal" sAddr="AA,0,96,1,14"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="15"><DAI name="xVal" sAddr="AA,0,96,1,15"><Val>2.6</Val></DAI><DAI name="yVal" sAddr="AA,0,96,1,15"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="16"><DAI name="xVal" sAddr="AA,0,96,1,16"><Val>2.7</Val></DAI><DAI name="yVal" sAddr="AA,0,96,1,16"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="17"><DAI name="xVal" sAddr="AA,0,96,1,17"><Val>2.8</Val></DAI><DAI name="yVal" sAddr="AA,0,96,1,17"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="18"><DAI name="xVal" sAddr="AA,0,96,1,18"><Val>2.9</Val></DAI><DAI name="yVal" sAddr="AA,0,96,1,18"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="19"><DAI name="xVal" sAddr="AA,0,96,1,19"><Val>3.0</Val></DAI><DAI name="yVal" sAddr="AA,0,96,1,19"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="20"><DAI name="xVal" sAddr="AA,0,96,1,20"><Val>3.1</Val></DAI><DAI name="yVal" sAddr="AA,0,96,1,20"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="21"><DAI name="xVal" sAddr="AA,0,96,1,21"><Val>3.2</Val></DAI><DAI name="yVal" sAddr="AA,0,96,1,21"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="22"><DAI name="xVal" sAddr="AA,0,96,1,22"><Val>3.3</Val></DAI><DAI name="yVal" sAddr="AA,0,96,1,22"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="23"><DAI name="xVal" sAddr="AA,0,96,1,23"><Val>3.4</Val></DAI><DAI name="yVal" sAddr="AA,0,96,1,23"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="24"><DAI name="xVal" sAddr="AA,0,96,1,24"><Val>3.5</Val></DAI><DAI name="yVal" sAddr="AA,0,96,1,24"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="25"><DAI name="xVal" sAddr="AA,0,96,1,25"><Val>3.6</Val></DAI><DAI name="yVal" sAddr="AA,0,96,1,25"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="26"><DAI name="xVal" sAddr="AA,0,96,1,26"><Val>3.7</Val></DAI><DAI name="yVal" sAddr="AA,0,96,1,26"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="27"><DAI name="xVal" sAddr="AA,0,96,1,27"><Val>3.8</Val></DAI><DAI name="yVal" sAddr="AA,0,96,1,27"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="28"><DAI name="xVal" sAddr="AA,0,96,1,28"><Val>3.9</Val></DAI><DAI name="yVal" sAddr="AA,0,96,1,28"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="29"><DAI name="xVal" sAddr="AA,0,96,1,29"><Val>4.0</Val></DAI><DAI name="yVal" sAddr="AA,0,96,1,29"><Val>1000</Val></DAI></SDI><DAI name="d"><Val>Curve medium stretch</Val></DAI></DOI><DOI name="Crv2" desc="Curve high stretch"><SDI name="xUnits"><DAI name="SIUnit"><Val/></DAI><DAI name="multiplier"><Val>da</Val></DAI></SDI><DAI name="xD"><Val>A/A0 relation</Val></DAI><SDI name="yUnits"><DAI name="SIUnit"><Val/></DAI><DAI name="multiplier"><Val>da</Val></DAI></SDI><DAI name="yD"><Val>Time (ms)</Val></DAI><DAI name="numPts"><Val>32</Val></DAI><SDI name="crvPts" ix="0"><DAI name="xVal" sAddr="AA,0,96,2,0"><Val>4.5</Val></DAI><DAI name="yVal" sAddr="AA,0,96,2,0"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="1"><DAI name="xVal" sAddr="AA,0,96,2,1"><Val>5.0</Val></DAI><DAI name="yVal" sAddr="AA,0,96,2,1"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="2"><DAI name="xVal" sAddr="AA,0,96,2,2"><Val>5.5</Val></DAI><DAI name="yVal" sAddr="AA,0,96,2,2"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="3"><DAI name="xVal" sAddr="AA,0,96,2,3"><Val>6.0</Val></DAI><DAI name="yVal" sAddr="AA,0,96,2,3"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="4"><DAI name="xVal" sAddr="AA,0,96,2,4"><Val>6.5</Val></DAI><DAI name="yVal" sAddr="AA,0,96,2,4"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="5"><DAI name="xVal" sAddr="AA,0,96,2,5"><Val>7.0</Val></DAI><DAI name="yVal" sAddr="AA,0,96,2,5"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="6"><DAI name="xVal" sAddr="AA,0,96,2,6"><Val>7.5</Val></DAI><DAI name="yVal" sAddr="AA,0,96,2,6"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="7"><DAI name="xVal" sAddr="AA,0,96,2,7"><Val>8.0</Val></DAI><DAI name="yVal" sAddr="AA,0,96,2,7"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="8"><DAI name="xVal" sAddr="AA,0,96,2,8"><Val>8.5</Val></DAI><DAI name="yVal" sAddr="AA,0,96,2,8"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="9"><DAI name="xVal" sAddr="AA,0,96,2,9"><Val>9.0</Val></DAI><DAI name="yVal" sAddr="AA,0,96,2,9"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="10"><DAI name="xVal" sAddr="AA,0,96,2,10"><Val>9.5</Val></DAI><DAI name="yVal" sAddr="AA,0,96,2,10"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="11"><DAI name="xVal" sAddr="AA,0,96,2,11"><Val>10.0</Val></DAI><DAI name="yVal" sAddr="AA,0,96,2,11"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="12"><DAI name="xVal" sAddr="AA,0,96,2,12"><Val>10.5</Val></DAI><DAI name="yVal" sAddr="AA,0,96,2,12"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="13"><DAI name="xVal" sAddr="AA,0,96,2,13"><Val>11.0</Val></DAI><DAI name="yVal" sAddr="AA,0,96,2,13"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="14"><DAI name="xVal" sAddr="AA,0,96,2,14"><Val>11.5</Val></DAI><DAI name="yVal" sAddr="AA,0,96,2,14"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="15"><DAI name="xVal" sAddr="AA,0,96,2,15"><Val>12.0</Val></DAI><DAI name="yVal" sAddr="AA,0,96,2,15"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="16"><DAI name="xVal" sAddr="AA,0,96,2,16"><Val>12.5</Val></DAI><DAI name="yVal" sAddr="AA,0,96,2,16"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="17"><DAI name="xVal" sAddr="AA,0,96,2,17"><Val>13.0</Val></DAI><DAI name="yVal" sAddr="AA,0,96,2,17"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="18"><DAI name="xVal" sAddr="AA,0,96,2,18"><Val>13.5</Val></DAI><DAI name="yVal" sAddr="AA,0,96,2,18"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="19"><DAI name="xVal" sAddr="AA,0,96,2,19"><Val>14.0</Val></DAI><DAI name="yVal" sAddr="AA,0,96,2,19"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="20"><DAI name="xVal" sAddr="AA,0,96,2,20"><Val>14.5</Val></DAI><DAI name="yVal" sAddr="AA,0,96,2,20"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="21"><DAI name="xVal" sAddr="AA,0,96,2,21"><Val>15.0</Val></DAI><DAI name="yVal" sAddr="AA,0,96,2,21"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="22"><DAI name="xVal" sAddr="AA,0,96,2,22"><Val>15.5</Val></DAI><DAI name="yVal" sAddr="AA,0,96,2,22"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="23"><DAI name="xVal" sAddr="AA,0,96,2,23"><Val>16.0</Val></DAI><DAI name="yVal" sAddr="AA,0,96,2,23"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="24"><DAI name="xVal" sAddr="AA,0,96,2,24"><Val>16.5</Val></DAI><DAI name="yVal" sAddr="AA,0,96,2,24"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="25"><DAI name="xVal" sAddr="AA,0,96,2,25"><Val>17.0</Val></DAI><DAI name="yVal" sAddr="AA,0,96,2,25"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="26"><DAI name="xVal" sAddr="AA,0,96,2,26"><Val>17.5</Val></DAI><DAI name="yVal" sAddr="AA,0,96,2,26"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="27"><DAI name="xVal" sAddr="AA,0,96,2,27"><Val>18.0</Val></DAI><DAI name="yVal" sAddr="AA,0,96,2,27"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="28"><DAI name="xVal" sAddr="AA,0,96,2,28"><Val>18.5</Val></DAI><DAI name="yVal" sAddr="AA,0,96,2,28"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="29"><DAI name="xVal" sAddr="AA,0,96,2,29"><Val>19.0</Val></DAI><DAI name="yVal" sAddr="AA,0,96,2,29"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="30"><DAI name="xVal" sAddr="AA,0,96,2,30"><Val>19.5</Val></DAI><DAI name="yVal" sAddr="AA,0,96,2,30"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="31"><DAI name="xVal" sAddr="AA,0,96,2,31"><Val>20.0</Val></DAI><DAI name="yVal" sAddr="AA,0,96,2,31"><Val>1000</Val></DAI></SDI><DAI name="d"><Val>Curve high stretch</Val></DAI></DOI><DOI name="Mod" desc="PROT.RUSC1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2240, , ,0, , , ;TX1:PROT.RUSC1.Mod,TX2:PROT.RUSC1.Mod"/></SDI></DOI></LN><LN inst="2" lnClass="RUSC" lnType="tdDaEd2PROT_RUSC_v2" desc="User Curve 2"><DOI name="Crv0" desc="Curve low stretch"><SDI name="xUnits"><DAI name="SIUnit"><Val/></DAI><DAI name="multiplier"><Val>da</Val></DAI></SDI><DAI name="xD"><Val>A/A0 relation</Val></DAI><SDI name="yUnits"><DAI name="SIUnit"><Val/></DAI><DAI name="multiplier"><Val>da</Val></DAI></SDI><DAI name="yD"><Val>Time (ms)</Val></DAI><DAI name="numPts"><Val>2</Val></DAI><SDI name="crvPts" ix="0"><DAI name="xVal" sAddr="AA,0,97,0,0"><Val>1.03</Val></DAI><DAI name="yVal" sAddr="AA,0,97,0,0"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="1"><DAI name="xVal" sAddr="AA,0,97,0,1"><Val>1.05</Val></DAI><DAI name="yVal" sAddr="AA,0,97,0,1"><Val>1000</Val></DAI></SDI><DAI name="d"><Val>Curve low stretch</Val></DAI></DOI><DOI name="Crv1" desc="Curve medium stretch"><SDI name="xUnits"><DAI name="SIUnit"><Val/></DAI><DAI name="multiplier"><Val>da</Val></DAI></SDI><DAI name="xD"><Val>A/A0 relation</Val></DAI><SDI name="yUnits"><DAI name="SIUnit"><Val/></DAI><DAI name="multiplier"><Val>da</Val></DAI></SDI><DAI name="yD"><Val>Time (ms)</Val></DAI><DAI name="numPts"><Val>30</Val></DAI><SDI name="crvPts" ix="0"><DAI name="xVal" sAddr="AA,0,97,1,0"><Val>1.1</Val></DAI><DAI name="yVal" sAddr="AA,0,97,1,0"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="1"><DAI name="xVal" sAddr="AA,0,97,1,1"><Val>1.2</Val></DAI><DAI name="yVal" sAddr="AA,0,97,1,1"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="2"><DAI name="xVal" sAddr="AA,0,97,1,2"><Val>1.3</Val></DAI><DAI name="yVal" sAddr="AA,0,97,1,2"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="3"><DAI name="xVal" sAddr="AA,0,97,1,3"><Val>1.4</Val></DAI><DAI name="yVal" sAddr="AA,0,97,1,3"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="4"><DAI name="xVal" sAddr="AA,0,97,1,4"><Val>1.5</Val></DAI><DAI name="yVal" sAddr="AA,0,97,1,4"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="5"><DAI name="xVal" sAddr="AA,0,97,1,5"><Val>1.6</Val></DAI><DAI name="yVal" sAddr="AA,0,97,1,5"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="6"><DAI name="xVal" sAddr="AA,0,97,1,6"><Val>1.7</Val></DAI><DAI name="yVal" sAddr="AA,0,97,1,6"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="7"><DAI name="xVal" sAddr="AA,0,97,1,7"><Val>1.8</Val></DAI><DAI name="yVal" sAddr="AA,0,97,1,7"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="8"><DAI name="xVal" sAddr="AA,0,97,1,8"><Val>1.9</Val></DAI><DAI name="yVal" sAddr="AA,0,97,1,8"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="9"><DAI name="xVal" sAddr="AA,0,97,1,9"><Val>2.0</Val></DAI><DAI name="yVal" sAddr="AA,0,97,1,9"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="10"><DAI name="xVal" sAddr="AA,0,97,1,10"><Val>2.1</Val></DAI><DAI name="yVal" sAddr="AA,0,97,1,10"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="11"><DAI name="xVal" sAddr="AA,0,97,1,11"><Val>2.2</Val></DAI><DAI name="yVal" sAddr="AA,0,97,1,11"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="12"><DAI name="xVal" sAddr="AA,0,97,1,12"><Val>2.3</Val></DAI><DAI name="yVal" sAddr="AA,0,97,1,12"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="13"><DAI name="xVal" sAddr="AA,0,97,1,13"><Val>2.4</Val></DAI><DAI name="yVal" sAddr="AA,0,97,1,13"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="14"><DAI name="xVal" sAddr="AA,0,97,1,14"><Val>2.5</Val></DAI><DAI name="yVal" sAddr="AA,0,97,1,14"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="15"><DAI name="xVal" sAddr="AA,0,97,1,15"><Val>2.6</Val></DAI><DAI name="yVal" sAddr="AA,0,97,1,15"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="16"><DAI name="xVal" sAddr="AA,0,97,1,16"><Val>2.7</Val></DAI><DAI name="yVal" sAddr="AA,0,97,1,16"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="17"><DAI name="xVal" sAddr="AA,0,97,1,17"><Val>2.8</Val></DAI><DAI name="yVal" sAddr="AA,0,97,1,17"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="18"><DAI name="xVal" sAddr="AA,0,97,1,18"><Val>2.9</Val></DAI><DAI name="yVal" sAddr="AA,0,97,1,18"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="19"><DAI name="xVal" sAddr="AA,0,97,1,19"><Val>3.0</Val></DAI><DAI name="yVal" sAddr="AA,0,97,1,19"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="20"><DAI name="xVal" sAddr="AA,0,97,1,20"><Val>3.1</Val></DAI><DAI name="yVal" sAddr="AA,0,97,1,20"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="21"><DAI name="xVal" sAddr="AA,0,97,1,21"><Val>3.2</Val></DAI><DAI name="yVal" sAddr="AA,0,97,1,21"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="22"><DAI name="xVal" sAddr="AA,0,97,1,22"><Val>3.3</Val></DAI><DAI name="yVal" sAddr="AA,0,97,1,22"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="23"><DAI name="xVal" sAddr="AA,0,97,1,23"><Val>3.4</Val></DAI><DAI name="yVal" sAddr="AA,0,97,1,23"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="24"><DAI name="xVal" sAddr="AA,0,97,1,24"><Val>3.5</Val></DAI><DAI name="yVal" sAddr="AA,0,97,1,24"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="25"><DAI name="xVal" sAddr="AA,0,97,1,25"><Val>3.6</Val></DAI><DAI name="yVal" sAddr="AA,0,97,1,25"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="26"><DAI name="xVal" sAddr="AA,0,97,1,26"><Val>3.7</Val></DAI><DAI name="yVal" sAddr="AA,0,97,1,26"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="27"><DAI name="xVal" sAddr="AA,0,97,1,27"><Val>3.8</Val></DAI><DAI name="yVal" sAddr="AA,0,97,1,27"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="28"><DAI name="xVal" sAddr="AA,0,97,1,28"><Val>3.9</Val></DAI><DAI name="yVal" sAddr="AA,0,97,1,28"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="29"><DAI name="xVal" sAddr="AA,0,97,1,29"><Val>4.0</Val></DAI><DAI name="yVal" sAddr="AA,0,97,1,29"><Val>1000</Val></DAI></SDI><DAI name="d"><Val>Curve medium stretch</Val></DAI></DOI><DOI name="Crv2" desc="Curve high stretch"><SDI name="xUnits"><DAI name="SIUnit"><Val/></DAI><DAI name="multiplier"><Val>da</Val></DAI></SDI><DAI name="xD"><Val>A/A0 relation</Val></DAI><SDI name="yUnits"><DAI name="SIUnit"><Val/></DAI><DAI name="multiplier"><Val>da</Val></DAI></SDI><DAI name="yD"><Val>Time (ms)</Val></DAI><DAI name="numPts"><Val>32</Val></DAI><SDI name="crvPts" ix="0"><DAI name="xVal" sAddr="AA,0,97,2,0"><Val>4.5</Val></DAI><DAI name="yVal" sAddr="AA,0,97,2,0"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="1"><DAI name="xVal" sAddr="AA,0,97,2,1"><Val>5.0</Val></DAI><DAI name="yVal" sAddr="AA,0,97,2,1"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="2"><DAI name="xVal" sAddr="AA,0,97,2,2"><Val>5.5</Val></DAI><DAI name="yVal" sAddr="AA,0,97,2,2"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="3"><DAI name="xVal" sAddr="AA,0,97,2,3"><Val>6.0</Val></DAI><DAI name="yVal" sAddr="AA,0,97,2,3"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="4"><DAI name="xVal" sAddr="AA,0,97,2,4"><Val>6.5</Val></DAI><DAI name="yVal" sAddr="AA,0,97,2,4"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="5"><DAI name="xVal" sAddr="AA,0,97,2,5"><Val>7.0</Val></DAI><DAI name="yVal" sAddr="AA,0,97,2,5"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="6"><DAI name="xVal" sAddr="AA,0,97,2,6"><Val>7.5</Val></DAI><DAI name="yVal" sAddr="AA,0,97,2,6"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="7"><DAI name="xVal" sAddr="AA,0,97,2,7"><Val>8.0</Val></DAI><DAI name="yVal" sAddr="AA,0,97,2,7"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="8"><DAI name="xVal" sAddr="AA,0,97,2,8"><Val>8.5</Val></DAI><DAI name="yVal" sAddr="AA,0,97,2,8"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="9"><DAI name="xVal" sAddr="AA,0,97,2,9"><Val>9.0</Val></DAI><DAI name="yVal" sAddr="AA,0,97,2,9"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="10"><DAI name="xVal" sAddr="AA,0,97,2,10"><Val>9.5</Val></DAI><DAI name="yVal" sAddr="AA,0,97,2,10"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="11"><DAI name="xVal" sAddr="AA,0,97,2,11"><Val>10.0</Val></DAI><DAI name="yVal" sAddr="AA,0,97,2,11"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="12"><DAI name="xVal" sAddr="AA,0,97,2,12"><Val>10.5</Val></DAI><DAI name="yVal" sAddr="AA,0,97,2,12"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="13"><DAI name="xVal" sAddr="AA,0,97,2,13"><Val>11.0</Val></DAI><DAI name="yVal" sAddr="AA,0,97,2,13"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="14"><DAI name="xVal" sAddr="AA,0,97,2,14"><Val>11.5</Val></DAI><DAI name="yVal" sAddr="AA,0,97,2,14"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="15"><DAI name="xVal" sAddr="AA,0,97,2,15"><Val>12.0</Val></DAI><DAI name="yVal" sAddr="AA,0,97,2,15"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="16"><DAI name="xVal" sAddr="AA,0,97,2,16"><Val>12.5</Val></DAI><DAI name="yVal" sAddr="AA,0,97,2,16"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="17"><DAI name="xVal" sAddr="AA,0,97,2,17"><Val>13.0</Val></DAI><DAI name="yVal" sAddr="AA,0,97,2,17"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="18"><DAI name="xVal" sAddr="AA,0,97,2,18"><Val>13.5</Val></DAI><DAI name="yVal" sAddr="AA,0,97,2,18"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="19"><DAI name="xVal" sAddr="AA,0,97,2,19"><Val>14.0</Val></DAI><DAI name="yVal" sAddr="AA,0,97,2,19"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="20"><DAI name="xVal" sAddr="AA,0,97,2,20"><Val>14.5</Val></DAI><DAI name="yVal" sAddr="AA,0,97,2,20"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="21"><DAI name="xVal" sAddr="AA,0,97,2,21"><Val>15.0</Val></DAI><DAI name="yVal" sAddr="AA,0,97,2,21"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="22"><DAI name="xVal" sAddr="AA,0,97,2,22"><Val>15.5</Val></DAI><DAI name="yVal" sAddr="AA,0,97,2,22"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="23"><DAI name="xVal" sAddr="AA,0,97,2,23"><Val>16.0</Val></DAI><DAI name="yVal" sAddr="AA,0,97,2,23"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="24"><DAI name="xVal" sAddr="AA,0,97,2,24"><Val>16.5</Val></DAI><DAI name="yVal" sAddr="AA,0,97,2,24"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="25"><DAI name="xVal" sAddr="AA,0,97,2,25"><Val>17.0</Val></DAI><DAI name="yVal" sAddr="AA,0,97,2,25"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="26"><DAI name="xVal" sAddr="AA,0,97,2,26"><Val>17.5</Val></DAI><DAI name="yVal" sAddr="AA,0,97,2,26"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="27"><DAI name="xVal" sAddr="AA,0,97,2,27"><Val>18.0</Val></DAI><DAI name="yVal" sAddr="AA,0,97,2,27"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="28"><DAI name="xVal" sAddr="AA,0,97,2,28"><Val>18.5</Val></DAI><DAI name="yVal" sAddr="AA,0,97,2,28"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="29"><DAI name="xVal" sAddr="AA,0,97,2,29"><Val>19.0</Val></DAI><DAI name="yVal" sAddr="AA,0,97,2,29"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="30"><DAI name="xVal" sAddr="AA,0,97,2,30"><Val>19.5</Val></DAI><DAI name="yVal" sAddr="AA,0,97,2,30"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="31"><DAI name="xVal" sAddr="AA,0,97,2,31"><Val>20.0</Val></DAI><DAI name="yVal" sAddr="AA,0,97,2,31"><Val>1000</Val></DAI></SDI><DAI name="d"><Val>Curve high stretch</Val></DAI></DOI><DOI name="Mod" desc="PROT.RUSC2.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2242, , ,0, , , ;TX1:PROT.RUSC2.Mod,TX2:PROT.RUSC2.Mod"/></SDI></DOI></LN><LN inst="3" lnClass="RUSC" lnType="tdDaEd2PROT_RUSC_v2" desc="User Curve 3"><DOI name="Crv0" desc="Curve low stretch"><SDI name="xUnits"><DAI name="SIUnit"><Val/></DAI><DAI name="multiplier"><Val>da</Val></DAI></SDI><DAI name="xD"><Val>A/A0 relation</Val></DAI><SDI name="yUnits"><DAI name="SIUnit"><Val/></DAI><DAI name="multiplier"><Val>da</Val></DAI></SDI><DAI name="yD"><Val>Time (ms)</Val></DAI><DAI name="numPts"><Val>2</Val></DAI><SDI name="crvPts" ix="0"><DAI name="xVal" sAddr="AA,0,98,0,0"><Val>1.03</Val></DAI><DAI name="yVal" sAddr="AA,0,98,0,0"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="1"><DAI name="xVal" sAddr="AA,0,98,0,1"><Val>1.05</Val></DAI><DAI name="yVal" sAddr="AA,0,98,0,1"><Val>1000</Val></DAI></SDI><DAI name="d"><Val>Curve low stretch</Val></DAI></DOI><DOI name="Crv1" desc="Curve medium stretch"><SDI name="xUnits"><DAI name="SIUnit"><Val/></DAI><DAI name="multiplier"><Val>da</Val></DAI></SDI><DAI name="xD"><Val>A/A0 relation</Val></DAI><SDI name="yUnits"><DAI name="SIUnit"><Val/></DAI><DAI name="multiplier"><Val>da</Val></DAI></SDI><DAI name="yD"><Val>Time (ms)</Val></DAI><DAI name="numPts"><Val>30</Val></DAI><SDI name="crvPts" ix="0"><DAI name="xVal" sAddr="AA,0,98,1,0"><Val>1.1</Val></DAI><DAI name="yVal" sAddr="AA,0,98,1,0"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="1"><DAI name="xVal" sAddr="AA,0,98,1,1"><Val>1.2</Val></DAI><DAI name="yVal" sAddr="AA,0,98,1,1"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="2"><DAI name="xVal" sAddr="AA,0,98,1,2"><Val>1.3</Val></DAI><DAI name="yVal" sAddr="AA,0,98,1,2"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="3"><DAI name="xVal" sAddr="AA,0,98,1,3"><Val>1.4</Val></DAI><DAI name="yVal" sAddr="AA,0,98,1,3"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="4"><DAI name="xVal" sAddr="AA,0,98,1,4"><Val>1.5</Val></DAI><DAI name="yVal" sAddr="AA,0,98,1,4"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="5"><DAI name="xVal" sAddr="AA,0,98,1,5"><Val>1.6</Val></DAI><DAI name="yVal" sAddr="AA,0,98,1,5"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="6"><DAI name="xVal" sAddr="AA,0,98,1,6"><Val>1.7</Val></DAI><DAI name="yVal" sAddr="AA,0,98,1,6"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="7"><DAI name="xVal" sAddr="AA,0,98,1,7"><Val>1.8</Val></DAI><DAI name="yVal" sAddr="AA,0,98,1,7"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="8"><DAI name="xVal" sAddr="AA,0,98,1,8"><Val>1.9</Val></DAI><DAI name="yVal" sAddr="AA,0,98,1,8"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="9"><DAI name="xVal" sAddr="AA,0,98,1,9"><Val>2.0</Val></DAI><DAI name="yVal" sAddr="AA,0,98,1,9"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="10"><DAI name="xVal" sAddr="AA,0,98,1,10"><Val>2.1</Val></DAI><DAI name="yVal" sAddr="AA,0,98,1,10"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="11"><DAI name="xVal" sAddr="AA,0,98,1,11"><Val>2.2</Val></DAI><DAI name="yVal" sAddr="AA,0,98,1,11"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="12"><DAI name="xVal" sAddr="AA,0,98,1,12"><Val>2.3</Val></DAI><DAI name="yVal" sAddr="AA,0,98,1,12"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="13"><DAI name="xVal" sAddr="AA,0,98,1,13"><Val>2.4</Val></DAI><DAI name="yVal" sAddr="AA,0,98,1,13"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="14"><DAI name="xVal" sAddr="AA,0,98,1,14"><Val>2.5</Val></DAI><DAI name="yVal" sAddr="AA,0,98,1,14"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="15"><DAI name="xVal" sAddr="AA,0,98,1,15"><Val>2.6</Val></DAI><DAI name="yVal" sAddr="AA,0,98,1,15"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="16"><DAI name="xVal" sAddr="AA,0,98,1,16"><Val>2.7</Val></DAI><DAI name="yVal" sAddr="AA,0,98,1,16"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="17"><DAI name="xVal" sAddr="AA,0,98,1,17"><Val>2.8</Val></DAI><DAI name="yVal" sAddr="AA,0,98,1,17"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="18"><DAI name="xVal" sAddr="AA,0,98,1,18"><Val>2.9</Val></DAI><DAI name="yVal" sAddr="AA,0,98,1,18"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="19"><DAI name="xVal" sAddr="AA,0,98,1,19"><Val>3.0</Val></DAI><DAI name="yVal" sAddr="AA,0,98,1,19"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="20"><DAI name="xVal" sAddr="AA,0,98,1,20"><Val>3.1</Val></DAI><DAI name="yVal" sAddr="AA,0,98,1,20"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="21"><DAI name="xVal" sAddr="AA,0,98,1,21"><Val>3.2</Val></DAI><DAI name="yVal" sAddr="AA,0,98,1,21"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="22"><DAI name="xVal" sAddr="AA,0,98,1,22"><Val>3.3</Val></DAI><DAI name="yVal" sAddr="AA,0,98,1,22"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="23"><DAI name="xVal" sAddr="AA,0,98,1,23"><Val>3.4</Val></DAI><DAI name="yVal" sAddr="AA,0,98,1,23"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="24"><DAI name="xVal" sAddr="AA,0,98,1,24"><Val>3.5</Val></DAI><DAI name="yVal" sAddr="AA,0,98,1,24"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="25"><DAI name="xVal" sAddr="AA,0,98,1,25"><Val>3.6</Val></DAI><DAI name="yVal" sAddr="AA,0,98,1,25"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="26"><DAI name="xVal" sAddr="AA,0,98,1,26"><Val>3.7</Val></DAI><DAI name="yVal" sAddr="AA,0,98,1,26"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="27"><DAI name="xVal" sAddr="AA,0,98,1,27"><Val>3.8</Val></DAI><DAI name="yVal" sAddr="AA,0,98,1,27"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="28"><DAI name="xVal" sAddr="AA,0,98,1,28"><Val>3.9</Val></DAI><DAI name="yVal" sAddr="AA,0,98,1,28"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="29"><DAI name="xVal" sAddr="AA,0,98,1,29"><Val>4.0</Val></DAI><DAI name="yVal" sAddr="AA,0,98,1,29"><Val>1000</Val></DAI></SDI><DAI name="d"><Val>Curve medium stretch</Val></DAI></DOI><DOI name="Crv2" desc="Curve high stretch"><SDI name="xUnits"><DAI name="SIUnit"><Val/></DAI><DAI name="multiplier"><Val>da</Val></DAI></SDI><DAI name="xD"><Val>A/A0 relation</Val></DAI><SDI name="yUnits"><DAI name="SIUnit"><Val/></DAI><DAI name="multiplier"><Val>da</Val></DAI></SDI><DAI name="yD"><Val>Time (ms)</Val></DAI><DAI name="numPts"><Val>32</Val></DAI><SDI name="crvPts" ix="0"><DAI name="xVal" sAddr="AA,0,98,2,0"><Val>4.5</Val></DAI><DAI name="yVal" sAddr="AA,0,98,2,0"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="1"><DAI name="xVal" sAddr="AA,0,98,2,1"><Val>5.0</Val></DAI><DAI name="yVal" sAddr="AA,0,98,2,1"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="2"><DAI name="xVal" sAddr="AA,0,98,2,2"><Val>5.5</Val></DAI><DAI name="yVal" sAddr="AA,0,98,2,2"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="3"><DAI name="xVal" sAddr="AA,0,98,2,3"><Val>6.0</Val></DAI><DAI name="yVal" sAddr="AA,0,98,2,3"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="4"><DAI name="xVal" sAddr="AA,0,98,2,4"><Val>6.5</Val></DAI><DAI name="yVal" sAddr="AA,0,98,2,4"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="5"><DAI name="xVal" sAddr="AA,0,98,2,5"><Val>7.0</Val></DAI><DAI name="yVal" sAddr="AA,0,98,2,5"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="6"><DAI name="xVal" sAddr="AA,0,98,2,6"><Val>7.5</Val></DAI><DAI name="yVal" sAddr="AA,0,98,2,6"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="7"><DAI name="xVal" sAddr="AA,0,98,2,7"><Val>8.0</Val></DAI><DAI name="yVal" sAddr="AA,0,98,2,7"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="8"><DAI name="xVal" sAddr="AA,0,98,2,8"><Val>8.5</Val></DAI><DAI name="yVal" sAddr="AA,0,98,2,8"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="9"><DAI name="xVal" sAddr="AA,0,98,2,9"><Val>9.0</Val></DAI><DAI name="yVal" sAddr="AA,0,98,2,9"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="10"><DAI name="xVal" sAddr="AA,0,98,2,10"><Val>9.5</Val></DAI><DAI name="yVal" sAddr="AA,0,98,2,10"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="11"><DAI name="xVal" sAddr="AA,0,98,2,11"><Val>10.0</Val></DAI><DAI name="yVal" sAddr="AA,0,98,2,11"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="12"><DAI name="xVal" sAddr="AA,0,98,2,12"><Val>10.5</Val></DAI><DAI name="yVal" sAddr="AA,0,98,2,12"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="13"><DAI name="xVal" sAddr="AA,0,98,2,13"><Val>11.0</Val></DAI><DAI name="yVal" sAddr="AA,0,98,2,13"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="14"><DAI name="xVal" sAddr="AA,0,98,2,14"><Val>11.5</Val></DAI><DAI name="yVal" sAddr="AA,0,98,2,14"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="15"><DAI name="xVal" sAddr="AA,0,98,2,15"><Val>12.0</Val></DAI><DAI name="yVal" sAddr="AA,0,98,2,15"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="16"><DAI name="xVal" sAddr="AA,0,98,2,16"><Val>12.5</Val></DAI><DAI name="yVal" sAddr="AA,0,98,2,16"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="17"><DAI name="xVal" sAddr="AA,0,98,2,17"><Val>13.0</Val></DAI><DAI name="yVal" sAddr="AA,0,98,2,17"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="18"><DAI name="xVal" sAddr="AA,0,98,2,18"><Val>13.5</Val></DAI><DAI name="yVal" sAddr="AA,0,98,2,18"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="19"><DAI name="xVal" sAddr="AA,0,98,2,19"><Val>14.0</Val></DAI><DAI name="yVal" sAddr="AA,0,98,2,19"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="20"><DAI name="xVal" sAddr="AA,0,98,2,20"><Val>14.5</Val></DAI><DAI name="yVal" sAddr="AA,0,98,2,20"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="21"><DAI name="xVal" sAddr="AA,0,98,2,21"><Val>15.0</Val></DAI><DAI name="yVal" sAddr="AA,0,98,2,21"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="22"><DAI name="xVal" sAddr="AA,0,98,2,22"><Val>15.5</Val></DAI><DAI name="yVal" sAddr="AA,0,98,2,22"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="23"><DAI name="xVal" sAddr="AA,0,98,2,23"><Val>16.0</Val></DAI><DAI name="yVal" sAddr="AA,0,98,2,23"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="24"><DAI name="xVal" sAddr="AA,0,98,2,24"><Val>16.5</Val></DAI><DAI name="yVal" sAddr="AA,0,98,2,24"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="25"><DAI name="xVal" sAddr="AA,0,98,2,25"><Val>17.0</Val></DAI><DAI name="yVal" sAddr="AA,0,98,2,25"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="26"><DAI name="xVal" sAddr="AA,0,98,2,26"><Val>17.5</Val></DAI><DAI name="yVal" sAddr="AA,0,98,2,26"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="27"><DAI name="xVal" sAddr="AA,0,98,2,27"><Val>18.0</Val></DAI><DAI name="yVal" sAddr="AA,0,98,2,27"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="28"><DAI name="xVal" sAddr="AA,0,98,2,28"><Val>18.5</Val></DAI><DAI name="yVal" sAddr="AA,0,98,2,28"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="29"><DAI name="xVal" sAddr="AA,0,98,2,29"><Val>19.0</Val></DAI><DAI name="yVal" sAddr="AA,0,98,2,29"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="30"><DAI name="xVal" sAddr="AA,0,98,2,30"><Val>19.5</Val></DAI><DAI name="yVal" sAddr="AA,0,98,2,30"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="31"><DAI name="xVal" sAddr="AA,0,98,2,31"><Val>20.0</Val></DAI><DAI name="yVal" sAddr="AA,0,98,2,31"><Val>1000</Val></DAI></SDI><DAI name="d"><Val>Curve high stretch</Val></DAI></DOI><DOI name="Mod" desc="PROT.RUSC3.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2244, , ,0, , , ;TX1:PROT.RUSC3.Mod,TX2:PROT.RUSC3.Mod"/></SDI></DOI></LN><LN inst="4" lnClass="RUSC" lnType="tdDaEd2PROT_RUSC_v2" desc="User Curve 4"><DOI name="Crv0" desc="Curve low stretch"><SDI name="xUnits"><DAI name="SIUnit"><Val/></DAI><DAI name="multiplier"><Val>da</Val></DAI></SDI><DAI name="xD"><Val>A/A0 relation</Val></DAI><SDI name="yUnits"><DAI name="SIUnit"><Val/></DAI><DAI name="multiplier"><Val>da</Val></DAI></SDI><DAI name="yD"><Val>Time (ms)</Val></DAI><DAI name="numPts"><Val>2</Val></DAI><SDI name="crvPts" ix="0"><DAI name="xVal" sAddr="AA,0,99,0,0"><Val>1.03</Val></DAI><DAI name="yVal" sAddr="AA,0,99,0,0"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="1"><DAI name="xVal" sAddr="AA,0,99,0,1"><Val>1.05</Val></DAI><DAI name="yVal" sAddr="AA,0,99,0,1"><Val>1000</Val></DAI></SDI><DAI name="d"><Val>Curve low stretch</Val></DAI></DOI><DOI name="Crv1" desc="Curve medium stretch"><SDI name="xUnits"><DAI name="SIUnit"><Val/></DAI><DAI name="multiplier"><Val>da</Val></DAI></SDI><DAI name="xD"><Val>A/A0 relation</Val></DAI><SDI name="yUnits"><DAI name="SIUnit"><Val/></DAI><DAI name="multiplier"><Val>da</Val></DAI></SDI><DAI name="yD"><Val>Time (ms)</Val></DAI><DAI name="numPts"><Val>30</Val></DAI><SDI name="crvPts" ix="0"><DAI name="xVal" sAddr="AA,0,99,1,0"><Val>1.1</Val></DAI><DAI name="yVal" sAddr="AA,0,99,1,0"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="1"><DAI name="xVal" sAddr="AA,0,99,1,1"><Val>1.2</Val></DAI><DAI name="yVal" sAddr="AA,0,99,1,1"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="2"><DAI name="xVal" sAddr="AA,0,99,1,2"><Val>1.3</Val></DAI><DAI name="yVal" sAddr="AA,0,99,1,2"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="3"><DAI name="xVal" sAddr="AA,0,99,1,3"><Val>1.4</Val></DAI><DAI name="yVal" sAddr="AA,0,99,1,3"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="4"><DAI name="xVal" sAddr="AA,0,99,1,4"><Val>1.5</Val></DAI><DAI name="yVal" sAddr="AA,0,99,1,4"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="5"><DAI name="xVal" sAddr="AA,0,99,1,5"><Val>1.6</Val></DAI><DAI name="yVal" sAddr="AA,0,99,1,5"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="6"><DAI name="xVal" sAddr="AA,0,99,1,6"><Val>1.7</Val></DAI><DAI name="yVal" sAddr="AA,0,99,1,6"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="7"><DAI name="xVal" sAddr="AA,0,99,1,7"><Val>1.8</Val></DAI><DAI name="yVal" sAddr="AA,0,99,1,7"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="8"><DAI name="xVal" sAddr="AA,0,99,1,8"><Val>1.9</Val></DAI><DAI name="yVal" sAddr="AA,0,99,1,8"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="9"><DAI name="xVal" sAddr="AA,0,99,1,9"><Val>2.0</Val></DAI><DAI name="yVal" sAddr="AA,0,99,1,9"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="10"><DAI name="xVal" sAddr="AA,0,99,1,10"><Val>2.1</Val></DAI><DAI name="yVal" sAddr="AA,0,99,1,10"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="11"><DAI name="xVal" sAddr="AA,0,99,1,11"><Val>2.2</Val></DAI><DAI name="yVal" sAddr="AA,0,99,1,11"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="12"><DAI name="xVal" sAddr="AA,0,99,1,12"><Val>2.3</Val></DAI><DAI name="yVal" sAddr="AA,0,99,1,12"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="13"><DAI name="xVal" sAddr="AA,0,99,1,13"><Val>2.4</Val></DAI><DAI name="yVal" sAddr="AA,0,99,1,13"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="14"><DAI name="xVal" sAddr="AA,0,99,1,14"><Val>2.5</Val></DAI><DAI name="yVal" sAddr="AA,0,99,1,14"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="15"><DAI name="xVal" sAddr="AA,0,99,1,15"><Val>2.6</Val></DAI><DAI name="yVal" sAddr="AA,0,99,1,15"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="16"><DAI name="xVal" sAddr="AA,0,99,1,16"><Val>2.7</Val></DAI><DAI name="yVal" sAddr="AA,0,99,1,16"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="17"><DAI name="xVal" sAddr="AA,0,99,1,17"><Val>2.8</Val></DAI><DAI name="yVal" sAddr="AA,0,99,1,17"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="18"><DAI name="xVal" sAddr="AA,0,99,1,18"><Val>2.9</Val></DAI><DAI name="yVal" sAddr="AA,0,99,1,18"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="19"><DAI name="xVal" sAddr="AA,0,99,1,19"><Val>3.0</Val></DAI><DAI name="yVal" sAddr="AA,0,99,1,19"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="20"><DAI name="xVal" sAddr="AA,0,99,1,20"><Val>3.1</Val></DAI><DAI name="yVal" sAddr="AA,0,99,1,20"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="21"><DAI name="xVal" sAddr="AA,0,99,1,21"><Val>3.2</Val></DAI><DAI name="yVal" sAddr="AA,0,99,1,21"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="22"><DAI name="xVal" sAddr="AA,0,99,1,22"><Val>3.3</Val></DAI><DAI name="yVal" sAddr="AA,0,99,1,22"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="23"><DAI name="xVal" sAddr="AA,0,99,1,23"><Val>3.4</Val></DAI><DAI name="yVal" sAddr="AA,0,99,1,23"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="24"><DAI name="xVal" sAddr="AA,0,99,1,24"><Val>3.5</Val></DAI><DAI name="yVal" sAddr="AA,0,99,1,24"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="25"><DAI name="xVal" sAddr="AA,0,99,1,25"><Val>3.6</Val></DAI><DAI name="yVal" sAddr="AA,0,99,1,25"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="26"><DAI name="xVal" sAddr="AA,0,99,1,26"><Val>3.7</Val></DAI><DAI name="yVal" sAddr="AA,0,99,1,26"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="27"><DAI name="xVal" sAddr="AA,0,99,1,27"><Val>3.8</Val></DAI><DAI name="yVal" sAddr="AA,0,99,1,27"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="28"><DAI name="xVal" sAddr="AA,0,99,1,28"><Val>3.9</Val></DAI><DAI name="yVal" sAddr="AA,0,99,1,28"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="29"><DAI name="xVal" sAddr="AA,0,99,1,29"><Val>4.0</Val></DAI><DAI name="yVal" sAddr="AA,0,99,1,29"><Val>1000</Val></DAI></SDI><DAI name="d"><Val>Curve medium stretch</Val></DAI></DOI><DOI name="Crv2" desc="Curve high stretch"><SDI name="xUnits"><DAI name="SIUnit"><Val/></DAI><DAI name="multiplier"><Val>da</Val></DAI></SDI><DAI name="xD"><Val>A/A0 relation</Val></DAI><SDI name="yUnits"><DAI name="SIUnit"><Val/></DAI><DAI name="multiplier"><Val>da</Val></DAI></SDI><DAI name="yD"><Val>Time (ms)</Val></DAI><DAI name="numPts"><Val>32</Val></DAI><SDI name="crvPts" ix="0"><DAI name="xVal" sAddr="AA,0,99,2,0"><Val>4.5</Val></DAI><DAI name="yVal" sAddr="AA,0,99,2,0"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="1"><DAI name="xVal" sAddr="AA,0,99,2,1"><Val>5.0</Val></DAI><DAI name="yVal" sAddr="AA,0,99,2,1"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="2"><DAI name="xVal" sAddr="AA,0,99,2,2"><Val>5.5</Val></DAI><DAI name="yVal" sAddr="AA,0,99,2,2"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="3"><DAI name="xVal" sAddr="AA,0,99,2,3"><Val>6.0</Val></DAI><DAI name="yVal" sAddr="AA,0,99,2,3"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="4"><DAI name="xVal" sAddr="AA,0,99,2,4"><Val>6.5</Val></DAI><DAI name="yVal" sAddr="AA,0,99,2,4"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="5"><DAI name="xVal" sAddr="AA,0,99,2,5"><Val>7.0</Val></DAI><DAI name="yVal" sAddr="AA,0,99,2,5"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="6"><DAI name="xVal" sAddr="AA,0,99,2,6"><Val>7.5</Val></DAI><DAI name="yVal" sAddr="AA,0,99,2,6"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="7"><DAI name="xVal" sAddr="AA,0,99,2,7"><Val>8.0</Val></DAI><DAI name="yVal" sAddr="AA,0,99,2,7"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="8"><DAI name="xVal" sAddr="AA,0,99,2,8"><Val>8.5</Val></DAI><DAI name="yVal" sAddr="AA,0,99,2,8"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="9"><DAI name="xVal" sAddr="AA,0,99,2,9"><Val>9.0</Val></DAI><DAI name="yVal" sAddr="AA,0,99,2,9"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="10"><DAI name="xVal" sAddr="AA,0,99,2,10"><Val>9.5</Val></DAI><DAI name="yVal" sAddr="AA,0,99,2,10"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="11"><DAI name="xVal" sAddr="AA,0,99,2,11"><Val>10.0</Val></DAI><DAI name="yVal" sAddr="AA,0,99,2,11"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="12"><DAI name="xVal" sAddr="AA,0,99,2,12"><Val>10.5</Val></DAI><DAI name="yVal" sAddr="AA,0,99,2,12"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="13"><DAI name="xVal" sAddr="AA,0,99,2,13"><Val>11.0</Val></DAI><DAI name="yVal" sAddr="AA,0,99,2,13"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="14"><DAI name="xVal" sAddr="AA,0,99,2,14"><Val>11.5</Val></DAI><DAI name="yVal" sAddr="AA,0,99,2,14"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="15"><DAI name="xVal" sAddr="AA,0,99,2,15"><Val>12.0</Val></DAI><DAI name="yVal" sAddr="AA,0,99,2,15"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="16"><DAI name="xVal" sAddr="AA,0,99,2,16"><Val>12.5</Val></DAI><DAI name="yVal" sAddr="AA,0,99,2,16"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="17"><DAI name="xVal" sAddr="AA,0,99,2,17"><Val>13.0</Val></DAI><DAI name="yVal" sAddr="AA,0,99,2,17"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="18"><DAI name="xVal" sAddr="AA,0,99,2,18"><Val>13.5</Val></DAI><DAI name="yVal" sAddr="AA,0,99,2,18"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="19"><DAI name="xVal" sAddr="AA,0,99,2,19"><Val>14.0</Val></DAI><DAI name="yVal" sAddr="AA,0,99,2,19"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="20"><DAI name="xVal" sAddr="AA,0,99,2,20"><Val>14.5</Val></DAI><DAI name="yVal" sAddr="AA,0,99,2,20"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="21"><DAI name="xVal" sAddr="AA,0,99,2,21"><Val>15.0</Val></DAI><DAI name="yVal" sAddr="AA,0,99,2,21"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="22"><DAI name="xVal" sAddr="AA,0,99,2,22"><Val>15.5</Val></DAI><DAI name="yVal" sAddr="AA,0,99,2,22"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="23"><DAI name="xVal" sAddr="AA,0,99,2,23"><Val>16.0</Val></DAI><DAI name="yVal" sAddr="AA,0,99,2,23"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="24"><DAI name="xVal" sAddr="AA,0,99,2,24"><Val>16.5</Val></DAI><DAI name="yVal" sAddr="AA,0,99,2,24"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="25"><DAI name="xVal" sAddr="AA,0,99,2,25"><Val>17.0</Val></DAI><DAI name="yVal" sAddr="AA,0,99,2,25"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="26"><DAI name="xVal" sAddr="AA,0,99,2,26"><Val>17.5</Val></DAI><DAI name="yVal" sAddr="AA,0,99,2,26"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="27"><DAI name="xVal" sAddr="AA,0,99,2,27"><Val>18.0</Val></DAI><DAI name="yVal" sAddr="AA,0,99,2,27"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="28"><DAI name="xVal" sAddr="AA,0,99,2,28"><Val>18.5</Val></DAI><DAI name="yVal" sAddr="AA,0,99,2,28"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="29"><DAI name="xVal" sAddr="AA,0,99,2,29"><Val>19.0</Val></DAI><DAI name="yVal" sAddr="AA,0,99,2,29"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="30"><DAI name="xVal" sAddr="AA,0,99,2,30"><Val>19.5</Val></DAI><DAI name="yVal" sAddr="AA,0,99,2,30"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="31"><DAI name="xVal" sAddr="AA,0,99,2,31"><Val>20.0</Val></DAI><DAI name="yVal" sAddr="AA,0,99,2,31"><Val>1000</Val></DAI></SDI><DAI name="d"><Val>Curve high stretch</Val></DAI></DOI><DOI name="Mod" desc="PROT.RUSC4.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2246, , ,0, , , ;TX1:PROT.RUSC4.Mod,TX2:PROT.RUSC4.Mod"/></SDI></DOI></LN><LN inst="1" lnClass="RREC" lnType="tdDaEd2RREC_v4" desc="Autoreclose"><DOI name="RecEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,129,0,0"><Val sGroup="1">0</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="UseCyc" desc="Number of shots"><DAI name="setVal" sAddr="A,0,129,1,0"><Val sGroup="1">4</Val><Val sGroup="2">4</Val><Val sGroup="3">4</Val><Val sGroup="4">4</Val><Val sGroup="5">4</Val><Val sGroup="6">4</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>4</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Number of shots</Val></DAI></DOI><DOI name="Rec1PhTms" desc="Reclose time Ph-Ph 1 (s) "><SDI name="setMag"><DAI name="f" sAddr="A,0,129,2,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>3600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.05</Val></DAI></SDI><DAI name="d"><Val>Reclose time Ph-Ph 1 (s) </Val></DAI></DOI><DOI name="Rec2PhTms" desc="Reclose time Ph-Ph 2 (s)"><SDI name="setMag"><DAI name="f" sAddr="A,0,129,3,0"><Val sGroup="1">3</Val><Val sGroup="2">3</Val><Val sGroup="3">3</Val><Val sGroup="4">3</Val><Val sGroup="5">3</Val><Val sGroup="6">3</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>3600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.05</Val></DAI></SDI><DAI name="d"><Val>Reclose time Ph-Ph 2 (s)</Val></DAI></DOI><DOI name="Rec3PhTms" desc="Reclose time Ph-Ph 3 (s)"><SDI name="setMag"><DAI name="f" sAddr="A,0,129,4,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>3600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.05</Val></DAI></SDI><DAI name="d"><Val>Reclose time Ph-Ph 3 (s)</Val></DAI></DOI><DOI name="Rec4PhTms" desc="Reclose time Ph-Ph 4 (s)"><SDI name="setMag"><DAI name="f" sAddr="A,0,129,5,0"><Val sGroup="1">6</Val><Val sGroup="2">6</Val><Val sGroup="3">6</Val><Val sGroup="4">6</Val><Val sGroup="5">6</Val><Val sGroup="6">6</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>3600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.05</Val></DAI></SDI><DAI name="d"><Val>Reclose time Ph-Ph 4 (s)</Val></DAI></DOI><DOI name="Rec1GTms" desc="Reclose time Ground 1 (s)"><SDI name="setMag"><DAI name="f" sAddr="A,0,129,6,0"><Val sGroup="1">2</Val><Val sGroup="2">2</Val><Val sGroup="3">2</Val><Val sGroup="4">2</Val><Val sGroup="5">2</Val><Val sGroup="6">2</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>3600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.05</Val></DAI></SDI><DAI name="d"><Val>Reclose time Ground 1 (s)</Val></DAI></DOI><DOI name="Rec2GTms" desc="Reclose time Ground 2 (s)"><SDI name="setMag"><DAI name="f" sAddr="A,0,129,7,0"><Val sGroup="1">4</Val><Val sGroup="2">4</Val><Val sGroup="3">4</Val><Val sGroup="4">4</Val><Val sGroup="5">4</Val><Val sGroup="6">4</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>3600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.05</Val></DAI></SDI><DAI name="d"><Val>Reclose time Ground 2 (s)</Val></DAI></DOI><DOI name="Rec3GTms" desc="Reclose time Ground 3 (s)"><SDI name="setMag"><DAI name="f" sAddr="A,0,129,8,0"><Val sGroup="1">6</Val><Val sGroup="2">6</Val><Val sGroup="3">6</Val><Val sGroup="4">6</Val><Val sGroup="5">6</Val><Val sGroup="6">6</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>3600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.05</Val></DAI></SDI><DAI name="d"><Val>Reclose time Ground 3 (s)</Val></DAI></DOI><DOI name="Rec4GTms" desc="Reclose time Ground 4 (s)"><SDI name="setMag"><DAI name="f" sAddr="A,0,129,9,0"><Val sGroup="1">8</Val><Val sGroup="2">8</Val><Val sGroup="3">8</Val><Val sGroup="4">8</Val><Val sGroup="5">8</Val><Val sGroup="6">8</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>3600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.05</Val></DAI></SDI><DAI name="d"><Val>Reclose time Ground 4 (s)</Val></DAI></DOI><DOI name="PReSe3Tms" desc="Safety time Ph-Ph (s)"><SDI name="setMag"><DAI name="f" sAddr="A,0,129,10,0"><Val sGroup="1">3</Val><Val sGroup="2">3</Val><Val sGroup="3">3</Val><Val sGroup="4">3</Val><Val sGroup="5">3</Val><Val sGroup="6">3</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>3600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Safety time Ph-Ph (s)</Val></DAI></DOI><DOI name="PReSe1Tms" desc="Safety time ground (s)"><SDI name="setMag"><DAI name="f" sAddr="A,0,129,11,0"><Val sGroup="1">3</Val><Val sGroup="2">3</Val><Val sGroup="3">3</Val><Val sGroup="4">3</Val><Val sGroup="5">3</Val><Val sGroup="6">3</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>3600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Safety time ground (s)</Val></DAI></DOI><DOI name="MaClSeTms" desc="Time after manual close(s)"><SDI name="setMag"><DAI name="f" sAddr="A,0,129,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>3600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Time after manual close(s)</Val></DAI></DOI><DOI name="BlInSecEna" desc="Incomplete sequence"><DAI name="setVal" sAddr="A,0,129,13,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Incomplete sequence</Val></DAI></DOI><DOI name="BlInSecTms" desc="Incomplete sequence t. (s)"><SDI name="setMag"><DAI name="f" sAddr="A,0,129,14,0"><Val sGroup="1">8</Val><Val sGroup="2">8</Val><Val sGroup="3">8</Val><Val sGroup="4">8</Val><Val sGroup="5">8</Val><Val sGroup="6">8</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>3600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Incomplete sequence t. (s)</Val></DAI></DOI><DOI name="LogInReLB" desc="79 Blocking level input"><DAI name="setVal" sAddr="A,0,129,15,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>79 Blocking level input</Val></DAI></DOI><DOI name="LogInRePB" desc="79 Blocking pulse input"><DAI name="setVal" sAddr="A,0,129,16,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>79 Blocking pulse input</Val></DAI></DOI><DOI name="LogInRePUb" desc="79 Unblock pulse input"><DAI name="setVal" sAddr="A,0,129,17,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>79 Unblock pulse input</Val></DAI></DOI><DOI name="LogInTmRst" desc="Pause+Reset AR time input"><DAI name="setVal" sAddr="A,0,129,18,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Pause+Reset AR time input</Val></DAI></DOI><DOI name="LogInTmPau" desc="Recl. Time pause input"><DAI name="setVal" sAddr="A,0,129,19,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Recl. Time pause input</Val></DAI></DOI><DOI name="LogInRst" desc="Autoreclose sequence reset"><DAI name="setVal" sAddr="A,0,129,20,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Autoreclose sequence reset</Val></DAI></DOI><DOI name="LogInConf" desc="Configurable autoreclose"><DAI name="setVal" sAddr="A,0,129,21,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Configurable autoreclose</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,129,22,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="ClTms" desc="Clearing time (s)"><SDI name="setMag"><DAI name="f" sAddr="A,0,129,23,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>0.2</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Clearing time (s)</Val></DAI></DOI><DOI name="RecSt" desc="Recloser in service"><DAI name="general" sAddr="S,0,16384,0;TX1:Reenganchador en servicio,TX2:Recloser in service,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="RestST" desc="Recloser in standby"><DAI name="general" sAddr="S,0,16385,0;TX1:Reeng. en reposo,TX2:Recloser in standby,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="RecCycOn" desc="79 in progress"><DAI name="general" sAddr="S,0,16386,0;TX1:Ciclo curso,TX2:79 in progress,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="RecOK" desc="Successful Reclosing"><DAI name="general" sAddr="S,0,16387,0;TX1:Reenganche exitoso,TX2:Successful Reclosing,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DefTrip" desc="Definitive Trip"><DAI name="general" sAddr="S,0,16388,0;TX1:Disparo definitivo,TX2:Definitive Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpCls" desc="Reclosing Order"><DAI name="general" sAddr="S,0,16389,0;TX1:Orden de Reenganche,TX2:Reclosing Order,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="RecBlk" desc="Recloser blocked"><DAI name="general" sAddr="S,0,16390,0;TX1:Reenganchador bloqueado,TX2:Recloser blocked,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="RecCyc1" desc="Reclosing 1 in progress"><DAI name="general" sAddr="S,0,16391,0;TX1:Ciclo curso reenganche 1,TX2:Reclosing 1 in progress,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="RecCyc2" desc="Reclosing 2 in progress"><DAI name="general" sAddr="S,0,16394,0;TX1:Ciclo curso reenganche 2,TX2:Reclosing 2 in progress,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="RecCyc3" desc="Reclosing 3 in progress"><DAI name="general" sAddr="S,0,16395,0;TX1:Ciclo curso reenganche 3,TX2:Reclosing 3 in progress,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="RecCyc4" desc="Reclosing 4 in progress"><DAI name="general" sAddr="S,0,16396,0;TX1:Ciclo curso reenganche 4,TX2:Reclosing 4 in progress,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SecTime" desc="Safety time"><DAI name="general" sAddr="S,0,16397,0;TX1:En tiempo de seguridad,TX2:Safety time,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ManClSecT" desc="Safety time manual closing"><DAI name="general" sAddr="S,0,16398,0;TX1:T.Seguridad cierre manual,TX2:Safety time manual closing,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="RecSecT" desc="Safety time reclosing"><DAI name="general" sAddr="S,0,16399,0;TX1:Seguridad tras reenganche,TX2:Safety time reclosing,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Rec1SecT" desc="Safety time 1 st reclosing"><DAI name="general" sAddr="S,0,16400,0;TX1:T.Seguridad 1 reenganche,TX2:Safety time 1 st reclosing,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Rec2SecT" desc="Safety time 2nd reclosing"><DAI name="general" sAddr="S,0,16401,0;TX1:T.Seguridad 2 reenganche,TX2:Safety time 2nd reclosing,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Rec3SecT" desc="Safety time 3rd reclosing"><DAI name="general" sAddr="S,0,16402,0;TX1:T.Seguridad 3 reenganche,TX2:Safety time 3rd reclosing,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Rec4SecT" desc="Safety time 4th reclosing"><DAI name="general" sAddr="S,0,16403,0;TX1:T.Seguridad 4 reenganche,TX2:Safety time 4th reclosing,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Pause" desc="Recloser paused"><DAI name="general" sAddr="S,0,16407,0;TX1:Reenganchador en pausa,TX2:Recloser paused,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="RecPrIn" desc="Reclosing Started"><DAI name="general" sAddr="S,0,16408,0;TX1:Inicio proceso reenganche,TX2:Reclosing Started,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="RecPrIn1" desc="Reclosing 1 Started"><DAI name="general" sAddr="S,0,16409,0;TX1:Inicio proceso reeng.1,TX2:Reclosing 1 Started,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="RecPrIn2" desc="Reclosing 2 Started"><DAI name="general" sAddr="S,0,16410,0;TX1:Inicio proceso reeng.2,TX2:Reclosing 2 Started,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="RecPrIn3" desc="Reclosing 3 Started"><DAI name="general" sAddr="S,0,16411,0;TX1:Inicio proceso reeng.3,TX2:Reclosing 3 Started,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="RecPrIn4" desc="Reclosing 4 Started"><DAI name="general" sAddr="S,0,16412,0;TX1:Inicio proceso reeng.4,TX2:Reclosing 4 Started,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DefTripBlk" desc="Definitive Trip+Ext blocked"><DAI name="general" sAddr="S,0,16413,0;TX1:D.definitivo+blq. Externo,TX2:DefinitiveTrip+Ext blocked,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BrRec" desc="Breaker Reclosing ongoing"><DAI name="general" sAddr="S,0,16414,0;TX1:Interruptor reenganchando,TX2:Breaker Reclosing ongoing,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkInt" desc="Recloser Internal block"><DAI name="general" sAddr="S,0,16416,0;TX1:Bloq.79 interno,TX2:Recloser Internal block,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkIntDeTr" desc="Recloser Definitve Trip block"><DAI name="general" sAddr="S,0,16417,0;TX1:Bloq.79 disp.definitivo,TX2:Recloser Definit.Trip block,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkIntOpBr" desc="Recloser block 52 opened"><DAI name="general" sAddr="S,0,16418,0;TX1:Bloq.79 interrup.abierto,TX2:Recloser block 52 opened,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkInExcTr" desc="Recloser block Trip Exceeded"><DAI name="general" sAddr="S,0,16419,0;TX1:Bloq.79 excesivo num.disp.,TX2:Recl. block Trip Exceeded,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkIntSOF" desc="Recl. block switch on fault"><DAI name="general" sAddr="S,0,16420,0;TX1:Bloq.79 cierre sobre falta,TX2:Recl. block switch on fault,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkInt3PTr" desc="Recloser block tripolar trip"><DAI name="general" sAddr="S,0,16421,0;TX1:Bloq. 79 disparo trifasico,TX2:Recl. block tripolar trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkINoSync" desc="Recloser block No Syncrocheck"><DAI name="general" sAddr="S,0,16422,0;TX1:Bloq.79 falta sincronismo,TX2:Recl. block No Syncrocheck,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkINoVref" desc="Recloser block without Vref"><DAI name="general" sAddr="S,0,16423,0;TX1:Bloq.79 por falta Vref,TX2:Recloser block without Vref,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkIPoleD" desc="Recloser block Pole discordance"><DAI name="general" sAddr="S,0,16424,0;TX1:Bloq.79 discordancia polos,TX2:Recl.block Pole discordance,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkIClFail" desc="Recloser block Close Failure"><DAI name="general" sAddr="S,0,16425,0;TX1:Bloq. 79 por fallo cierre,TX2:Recl.block Close Failure,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkIOpFail" desc="Recl. block opening Failure"><DAI name="general" sAddr="S,0,16426,0;TX1:Bloq.79 por fallo apertura,TX2:Recl. block opening Failure,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkExt" desc="Recloser External block"><DAI name="general" sAddr="S,0,16427,0;TX1:Bloq.79 externo,TX2:Recloser External block,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkExtComs" desc="Recloser External block Comms"><DAI name="general" sAddr="S,0,16428,0;TX1:Bloq.79 externo comunicac.,TX2:Recl.External block Comms,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkExtDI" desc="Recloser External block Input"><DAI name="general" sAddr="S,0,16429,0;TX1:Bloq.79 extern.por entrada,TX2:Recl.External block Input,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkIntInFa" desc="Reclosing Start failure"><DAI name="general" sAddr="S,0,16430,0;TX1:Bloq.79 fallo inicio reeng,TX2:Reclosing Start failure,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkIAInFa" desc="Reclosing A Start failure"><DAI name="general" sAddr="S,0,16431,0;TX1:Bloq.79 fallo inicio eng.A,TX2:Reclosing A Start failure,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkIBInFa" desc="Reclosing B Start failure"><DAI name="general" sAddr="S,0,16432,0;TX1:Bloq.79 fallo inicio eng.B,TX2:Reclosing B Start failure,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkICInFa" desc="Reclosing C Start failure"><DAI name="general" sAddr="S,0,16433,0;TX1:Bloq.79 fallo inicio eng.C,TX2:Reclosing C Start failure,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkICyEnd" desc="Recloser block End of cycle"><DAI name="general" sAddr="S,0,16434,0;TX1:Bloq. 79 fin de ciclo,TX2:Recloser block End of cycle,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkIManCl" desc="Recloser block manual closing"><DAI name="general" sAddr="S,0,16435,0;TX1:Bloq. 79 cierre manual,TX2:Recl.block manual closing,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkIManOp" desc="Recloser block manual opening"><DAI name="general" sAddr="S,0,16436,0;TX1:Bloq. 79 apertura manual,TX2:Recl.block manual opening,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkITrMaSe" desc="Recloser Trip In Safety time"><DAI name="general" sAddr="S,0,16437,0;TX1:Blq.79 disp. tpo seguridad,TX2:Recl.Trip In Safety time,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkInSec" desc="Recloser Incomplete sequence"><DAI name="general" sAddr="S,0,16438,0;TX1:Blq.79 Secuencia Incomplet,TX2:Recl. Incomplete sequence,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkClsTrip" desc="Recloser block TC Failure"><DAI name="general" sAddr="S,0,16439,0;TX1:Bloq 79 Cierre Fallo Spv,TX2:Recloser block TC Failure,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="AutoRecSt" desc="Recloser status"><DAI name="stVal" sAddr="S,0,16440,4;TX1:Estado reenganchador,TX2:Recloser status,AC:11.12.13.14,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DOrdRecIni" desc="RECLOSE NUMBER INIT"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,16, , ,0 , , , ;TX1:RESET ENGANCHES,TX2:RECLOSE NUMBER INIT"/></SDI></DOI><DOI name="DOrdReEn" desc="Recloser On"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,294, , ,0, , , ;TX1:Reenganchador(En Servicio/Fuera de Servicio),TX2:Recloser On(Enabled/Disabled)"/></SDI></DOI><DOI name="BlkRec" desc="Recloser Lock"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,298, , ,0, , , ;TX1:Bloqueo reenganchador (ON/OFF),TX2:Recloser Lock(ON/OFF)"/></SDI></DOI><DOI name="Mod" desc="PROT.RREC1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2286, , ,0, , , ;TX1:PROT.RREC1.Mod,TX2:PROT.RREC1.Mod"/></SDI></DOI><DOI name="RecCyc" desc="RecCyc.RREC1 79 in progress"><DAI name="stVal" sAddr="C,0,31;TX1:Ciclo en curso,TX2:79 in progress"/></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>6</Val></DAI></DOI></LN><LN inst="1" lnClass="RVRS" lnType="tdDaEd2RVRS_v2" desc="Vref Supervision"><DOI name="VrefEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,130,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="VrefWaTms" desc="Delay time (s)"><SDI name="setMag"><DAI name="f" sAddr="A,0,130,1,0"><Val sGroup="1">0.05</Val><Val sGroup="2">0.05</Val><Val sGroup="3">0.05</Val><Val sGroup="4">0.05</Val><Val sGroup="5">0.05</Val><Val sGroup="6">0.05</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.05</Val></DAI></SDI><DAI name="d"><Val>Delay time (s)</Val></DAI></DOI><DOI name="VrefMinTms" desc="Minimum time (s)"><SDI name="setMag"><DAI name="f" sAddr="A,0,130,2,0"><Val sGroup="1">0.05</Val><Val sGroup="2">0.05</Val><Val sGroup="3">0.05</Val><Val sGroup="4">0.05</Val><Val sGroup="5">0.05</Val><Val sGroup="6">0.05</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.05</Val></DAI></SDI><DAI name="d"><Val>Minimum time (s)</Val></DAI></DOI><DOI name="LogInVref" desc="Reference Voltage input"><DAI name="setVal" sAddr="A,0,130,3,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Reference Voltage input</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,130,4,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="PresVref" desc="Presence of Vref"><DAI name="general" sAddr="S,0,16405,0;TX1:Presencia de Vref,TX2:Presence of Vref,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkVref" desc="Blocked without Vref"><DAI name="general" sAddr="S,0,16406,0;TX1:Bloqueo Sin Vref,TX2:Blocked without Vref,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Mod" desc="PROT.RVRS1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2288, , ,0, , , ;TX1:PROT.RVRS1.Mod,TX2:PROT.RVRS1.Mod"/></SDI></DOI></LN><LN inst="1" lnClass="RLSS" lnType="tdDaEd2RLSS_v2" desc="Synchrocheck Supervision"><DOI name="SynTyp" desc="Synchrocheck type"><DAI name="setVal" sAddr="A,0,131,0,0"><Val sGroup="1">Internal</Val><Val sGroup="2">Internal</Val><Val sGroup="3">Internal</Val><Val sGroup="4">Internal</Val><Val sGroup="5">Internal</Val><Val sGroup="6">Internal</Val></DAI><DAI name="d"><Val>Synchrocheck type</Val></DAI></DOI><DOI name="Rec1SyEna" desc="Check 3pole first reclose"><DAI name="setVal" sAddr="A,0,131,1,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Check 3pole first reclose</Val></DAI></DOI><DOI name="RecSyEna" desc="Check rest of autorecloses"><DAI name="setVal" sAddr="A,0,131,2,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Check rest of autorecloses</Val></DAI></DOI><DOI name="SyWaTms" desc="Sync. Delay Time (s)"><SDI name="setMag"><DAI name="f" sAddr="A,0,131,3,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.05</Val></DAI></SDI><DAI name="d"><Val>Sync. Delay Time (s)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,131,4,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="LogInExSy" desc="External syncro. Permission"><DAI name="setVal" sAddr="A,0,131,5,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>External syncro. Permission</Val></DAI></DOI><DOI name="Mod" desc="PROT.RLSS1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2290, , ,0, , , ;TX1:PROT.RLSS1.Mod,TX2:PROT.RLSS1.Mod"/></SDI></DOI></LN><LN inst="1" lnClass="CBOU" lnType="tdDaEd2PROT_CBOU_v5" desc="Breaker 1 operation supervision"><DOI name="KIType" desc="ki2 calculation type"><DAI name="setVal" sAddr="A,0,132,0,0"><Val>KI</Val></DAI><DAI name="d"><Val>ki2 calculation type</Val></DAI></DOI><DOI name="KITmms" desc="ki2 time (ms)"><SDI name="setMag"><DAI name="f" sAddr="A,0,132,1,0"><Val>10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>ki2 time (ms)</Val></DAI></DOI><DOI name="KIAlarm" desc="Alarm value ki2"><SDI name="setMag"><DAI name="f" sAddr="A,0,132,2,0"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>100000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Alarm value ki2</Val></DAI></DOI><DOI name="KIInit" desc="Initial value ki2"><SDI name="setMag"><DAI name="f" sAddr="A,0,132,3,0"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>100000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Initial value ki2</Val></DAI></DOI><DOI name="ExTrTmm" desc="Trips exceeded window(min)"><DAI name="setVal" sAddr="A,0,132,4,0"><Val>1</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>60</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trips exceeded window(min)</Val></DAI></DOI><DOI name="ExTrNum" desc="Maximum number of trips"><DAI name="setVal" sAddr="A,0,132,5,0"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>500</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Maximum number of trips</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,132,6,1"><Val>1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="OpMeTmms" desc="Mechanical opening T (ms)"><SDI name="setMag"><DAI name="f" sAddr="A,0,132,7,0"><Val>1000</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>5000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Mechanical opening T (ms)</Val></DAI></DOI><DOI name="ClMeTmms" desc="Mechanical closing T (ms)"><SDI name="setMag"><DAI name="f" sAddr="A,0,132,8,0"><Val>1000</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>5000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Mechanical closing T (ms)</Val></DAI></DOI><DOI name="OpElTmms" desc="Electrical opening T (ms)"><SDI name="setMag"><DAI name="f" sAddr="A,0,132,9,0"><Val>1000</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>5000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Electrical opening T (ms)</Val></DAI></DOI><DOI name="ClElTmms" desc="Electrical closing T (ms)"><SDI name="setMag"><DAI name="f" sAddr="A,0,132,10,0"><Val>1000</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>5000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Electrical closing T (ms)</Val></DAI></DOI><DOI name="NoOpDays" desc="Inactivity Time (days)"><SDI name="setMag"><DAI name="f" sAddr="A,0,132,11,0"><Val>1000</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>10000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Inactivity Time (days)</Val></DAI></DOI><DOI name="OpDisTmms" desc="Opening dispersion T (ms)"><SDI name="setMag"><DAI name="f" sAddr="A,0,132,12,0"><Val>1000</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>1000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Opening dispersion T (ms)</Val></DAI></DOI><DOI name="ClDisTmms" desc="Closing dispersion T (ms)"><SDI name="setMag"><DAI name="f" sAddr="A,0,132,13,0"><Val>1000</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>1000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Closing dispersion T (ms)</Val></DAI></DOI><DOI name="SupType" desc="Supervision type"><DAI name="setVal" sAddr="A,0,132,14,0"><Val>Internal</Val></DAI><DAI name="d"><Val>Supervision type</Val></DAI></DOI><DOI name="LogInSupOpA" desc="Opening supervision pole A"><DAI name="setVal" sAddr="A,0,132,15,0"><Val/></DAI><DAI name="d"><Val>Opening supervision pole A</Val></DAI></DOI><DOI name="LogInSupOpB" desc="Opening supervision pole B"><DAI name="setVal" sAddr="A,0,132,16,0"><Val/></DAI><DAI name="d"><Val>Opening supervision pole B</Val></DAI></DOI><DOI name="LogInSupOpC" desc="Opening supervision pole C"><DAI name="setVal" sAddr="A,0,132,17,0"><Val/></DAI><DAI name="d"><Val>Opening supervision pole C</Val></DAI></DOI><DOI name="LogInSupCl" desc="Closing supervision"><DAI name="setVal" sAddr="A,0,132,18,0"><Val/></DAI><DAI name="d"><Val>Closing supervision</Val></DAI></DOI><DOI name="WearEna" desc="Breaker wear enabled"><DAI name="setVal" sAddr="A,0,132,19,0"><Val>0</Val></DAI><DAI name="d"><Val>Breaker wear enabled</Val></DAI></DOI><DOI name="OpIrtg" desc="Switching cycles at Ir."><DAI name="setVal" sAddr="A,0,132,20,0"><Val>10000</Val></DAI><DAI name="minVal"><Val>100</Val></DAI><DAI name="maxVal"><Val>1000000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Switching cycles at Ir.</Val></DAI></DOI><DOI name="OpIsc" desc="Switching cycles at Isc."><DAI name="setVal" sAddr="A,0,132,21,0"><Val>50</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Switching cycles at Isc.</Val></DAI></DOI><DOI name="Irsc" desc="Rated I short-circ.(A) sec"><SDI name="setMag"><DAI name="f" sAddr="A,0,132,22,0"><Val>25</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Rated I short-circ.(A) sec</Val></DAI></DOI><DOI name="AlmVal" desc="Maximun switching cycles"><SDI name="setMag"><DAI name="f" sAddr="A,0,132,23,0"><Val>100</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>10000000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Maximun switching cycles</Val></DAI></DOI><DOI name="OpenCntIni" desc="Init. val. Open counter"><DAI name="setVal" sAddr="A,0,132,24,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>40000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Init. val. Open counter</Val></DAI></DOI><DOI name="TripCntIni" desc="Init. val. Trip counter"><DAI name="setVal" sAddr="A,0,132,25,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>40000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Init. val. Trip counter</Val></DAI></DOI><DOI name="ClCntIni" desc="Init. val. Close counter"><DAI name="setVal" sAddr="A,0,132,26,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>40000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Init. val. Close counter</Val></DAI></DOI><DOI name="ImaxOpIni" desc="Init. Max.Amp.Switch (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,132,27,0"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>300</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Init. Max.Amp.Switch (A)</Val></DAI></DOI><DOI name="NoOpDaysIni" desc="Init. Inactivity T (days)"><DAI name="setVal" sAddr="A,0,132,28,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>4000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Init. Inactivity T (days)</Val></DAI></DOI><DOI name="BrWearIni" desc="Init. Breaker wear (%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,132,29,0"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Init. Breaker wear (%)</Val></DAI></DOI><DOI name="KI2" desc="ki2 exceeded 52_1"><DAI name="phsA" sAddr="S,0,17536,0;TX1:Superado ki2 fase A 52_1,TX2:Phase A ki2 exceeded 52_1,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,17537,0;TX1:Superado kI2 fase B 52_1,TX2:Phase B ki2 exceeded 52_1,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,17538,0;TX1:Superado kI2 fase C 52_1,TX2:Phase C ki2 exceeded 52_1,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,17543,0;TX1:Superado ki2 52_1,TX2:ki2 exceeded 52_1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="PolTrExc" desc="exce. nbr trips 52_1"><DAI name="phsA" sAddr="S,0,17539,0;TX1:Exces. num. disparos A 52_1,TX2:Pole A exce. nbr trips 52_1,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,17540,0;TX1:Exces. num. disparos B 52_1,TX2:Pole B exce. nbr trips 52_1,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,17541,0;TX1:Exces. num. disparos C 52_1,TX2:Pole C exce. nbr trips 52_1,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,17542,0;TX1:Exces. num. disparos 52_1,TX2:exce. nbr trips 52_1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="MaxKI2" desc="52_1 Maximum ki2 exceeded"><DAI name="general" sAddr="S,0,17598,0;TX1:Superado ki2 maximo 52_1,TX2:52_1 Maximum ki2 exceeded,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="MechTmExc" desc="52_1 Pole A mech.t.exceeded"><DAI name="phsA" sAddr="S,0,27968,0;TX1:Excedido T. mecanico A 52_1,TX2:52_1 Pole A mech.t.exceeded,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,27969,0;TX1:Excedido T. mecanico B 52_1,TX2:52_1 Pole B mech.t.exceeded,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,27970,0;TX1:Excedido T. mecanico C 52_1,TX2:52_1 Pole C mech.t.exceeded,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ElecTmExc" desc="52_1 Pole A elec.t.exceeded"><DAI name="phsA" sAddr="S,0,27971,0;TX1:Excedido T.electrico A 52_1,TX2:52_1 Pole A elec.t.exceeded,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,27972,0;TX1:Excedido T.electrico B 52_1,TX2:52_1 Pole B elec.t.exceeded,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,27973,0;TX1:Excedido T.electrico C 52_1,TX2:52_1 Pole C elec.t.exceeded,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DiTmExcAB" desc="52_1 AB dispers.t.exceeded"><DAI name="general" sAddr="S,0,27974,0;TX1:Excede dispersion AB 52_1,TX2:52_1 AB dispers.t.exceeded,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DiTmExcBC" desc="52_1 BC dispers.t.exceeded"><DAI name="general" sAddr="S,0,27975,0;TX1:Excede dispersion BC 52_1,TX2:52_1 BC dispers.t.exceeded,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DiTmExcCA" desc="52_1 CA dispers.t.exceeded"><DAI name="general" sAddr="S,0,27976,0;TX1:Excede dispersion CA 52_1,TX2:52_1 CA dispers.t.exceeded,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="NoOpTmExc" desc="52_1 Pole A inact. exceeded"><DAI name="phsA" sAddr="S,0,27977,0;TX1:Excede inactividad A 52_1,TX2:52_1 Pole A inact. exceeded,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,27978,0;TX1:Excede inactividad B 52_1,TX2:52_1 Pole B inact. exceeded,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,27979,0;TX1:Excede inactividad C 52_1,TX2:52_1 Pole C inact. exceeded,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Error" desc="52_1 spv settings error"><DAI name="general" sAddr="S,0,27980,0;TX1:Error ajustes spv 52_1,TX2:52_1 spv settings error,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SwCyExc" desc="52_1 Switch cyc. exceeded"><DAI name="phsA" sAddr="S,0,28032,0;TX1:Superadas maniobras A 52_1,TX2:52_1 A switch cyc. exceeded,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,28033,0;TX1:Superadas maniobras B 52_1,TX2:52_1 B switch cyc. Exceeded,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,28034,0;TX1:Superadas maniobras C 52_1,TX2:52_1 C switch cyc. Exceeded,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,28035,0;TX1:Superadas maniobras 52_1,TX2:52_1 Switch cyc. exceeded,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="52_1 wear status"><DAI name="stVal" sAddr="S,0,28036,0;TX1:Estado desgaste 52_1,TX2:52_1 wear status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdki2In" desc="52_1 KI2 GLOBAL INIT"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,48, , ,0 , , , ;TX1:RESET KI2_GLOBAL 52_1,TX2:52_1 KI2 GLOBAL INIT"/></SDI></DOI><DOI name="DOrdki2InA" desc="52_1 KI2 A INIT"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,50, , ,0 , , , ;TX1:RESET KI2_A 52_1,TX2:52_1 KI2 A INIT"/></SDI></DOI><DOI name="DOrdki2InB" desc="52_1 KI2 B INIT"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,52, , ,0 , , , ;TX1:RESET KI2_B 52_1,TX2:52_1 KI2 B INIT"/></SDI></DOI><DOI name="DOrdki2InC" desc="52_1 KI2 C INIT"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,54, , ,0 , , , ;TX1:RESET KI2_C 52_1,TX2:52_1 KI2 C INIT"/></SDI></DOI><DOI name="DOrdOpInit" desc="52_1 OPEN INIT"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,56, , ,0 , , , ;TX1:RESET APERTURAS 52_1,TX2:52_1 OPEN INIT"/></SDI></DOI><DOI name="DOrdOpInA" desc="52_1 OPEN A INIT"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,58, , ,0 , , , ;TX1:RESET APERTURAS_A 52_1,TX2:52_1 OPEN A INIT"/></SDI></DOI><DOI name="DOrdOpInB" desc="52_1 OPEN B INIT"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,60, , ,0 , , , ;TX1:RESET  APERTURAS_B 52_1,TX2:52_1 OPEN B INIT"/></SDI></DOI><DOI name="DOrdOpInC" desc="52_1 OPEN C INIT"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,62, , ,0 , , , ;TX1:RESET  APERTURAS_C 52_1,TX2:52_1 OPEN C INIT"/></SDI></DOI><DOI name="DOrdTrInit" desc="52_1 TRIP INIT"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,64, , ,0 , , , ;TX1:RESET DISPAROS 52_1,TX2:52_1 TRIP INIT"/></SDI></DOI><DOI name="DOrdTrInA" desc="52_1 TRIP A INIT"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,66, , ,0 , , , ;TX1:RESET DISPAROS_A 52_1,TX2:52_1 TRIP A INIT"/></SDI></DOI><DOI name="DOrdTrInB" desc="52_1 TRIP B INIT"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,68, , ,0 , , , ;TX1:RESET DISPAROS_B 52_1,TX2:52_1 TRIP B INIT"/></SDI></DOI><DOI name="DOrdTrInC" desc="52_1 TRIP C INIT"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,70, , ,0 , , , ;TX1:RESET DISPAROS_C 52_1,TX2:52_1 TRIP C INIT"/></SDI></DOI><DOI name="DOrdClInit" desc="52_1 CLOSE INIT"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,72, , ,0 , , , ;TX1:RESET CIERRES 52_1,TX2:52_1 CLOSE INIT"/></SDI></DOI><DOI name="DOrdClInA" desc="52_1 CLOSE A INIT"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,74, , ,0 , , , ;TX1:RESET CIERRES_A 52_1,TX2:52_1 CLOSE A INIT"/></SDI></DOI><DOI name="DOrdClInB" desc="52_1 CLOSE B INIT"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,76, , ,0 , , , ;TX1:RESET CIERRES_B 52_1,TX2:52_1 CLOSE B INIT"/></SDI></DOI><DOI name="DOrdClInC" desc="52_1 CLOSE C INIT"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,78, , ,0 , , , ;TX1:RESET CIERRES_C 52_1,TX2:52_1 CLOSE C INIT"/></SDI></DOI><DOI name="DOrdImaxOp" desc="52_1 MAX CURRENT BREAK INIT"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,80, , ,0 , , , ;TX1:RESET IMAX_CORTADA 52_1,TX2:52_1 MAX CURRENT BREAK INIT"/></SDI></DOI><DOI name="DOrdILevel" desc="52_1 CURRENT LEVEL INIT"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,82, , ,0 , , , ;TX1:RESET NIVELES_I 52_1,TX2:52_1 CURRENT LEVEL INIT"/></SDI></DOI><DOI name="DOrdStatIn" desc="52_1 STATISTIC_INIT"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,366, , ,0, , , ;TX1:RESET DAT_ESTAD 52_1,TX2:52_1 STATISTIC_INIT"/></SDI></DOI><DOI name="DOrd52TIn" desc="52_1 TIME_INIT"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,368, , ,0, , , ;TX1:RESET TEMP 52_1,TX2:52_1 TIME_INIT"/></SDI></DOI><DOI name="DOrdIDayIn" desc="52_1 INACT_DAYS_INIT"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,370, , ,0, , , ;TX1:RESET DIAS_INACT 52_1,TX2:52_1 INACT_DAYS_INIT"/></SDI></DOI><DOI name="DOrdOpInN" desc="52_1 NEUTRAL TRIP INIT"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,386, , ,0, , , ;TX1:RESET DISPAROS_N 52_1,TX2:52_1 NEUTRAL TRIP INIT"/></SDI></DOI><DOI name="DOrdOpInTo" desc="52_1 TOTAL TRIP INIT"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,388, , ,0, , , ;TX1:RESET DISPAROS_TOT 52_1,TX2:52_1 TOTAL TRIP INIT"/></SDI></DOI><DOI name="WearInit" desc="52_1 RESET WEAR"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1042, , ,0, , , ;TX1:RESET DESGASTE 52_1,TX2:52_1 RESET WEAR"/></SDI></DOI><DOI name="Mod" desc="52_1 PROT.CBOU1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2292, , ,0, , , ;TX1:PROT.CBOU1.Mod 52_1,TX2:52_1 PROT.CBOU1.Mod"/></SDI></DOI><DOI name="KI2A" desc="KI2A.CBOU1 Ki2 accumulated ph.A 52_1"><SDI name="phsA" desc="KI2A.phsA"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val>A²</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1415,1;TX1:Acumulado ki2  f.A 52_1,TX2:Ki2 accumulated ph.A 52_1"/></SDI></SDI></SDI><SDI name="phsB" desc="KI2A.phsB"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val>A²</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1416,1;TX1:Acumulado ki2  f.B 52_1,TX2:Ki2 accumulated ph.B 52_1"/></SDI></SDI></SDI><SDI name="phsC" desc="KI2A.phsC"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val>A²</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1417,1;TX1:Acumulado ki2  f.C 52_1,TX2:Ki2 accumulated ph.C 52_1"/></SDI></SDI></SDI></DOI><DOI name="MaxKI2A" desc="MaxKI2A.CBOU1 Max.Amp.Switch.ph.A 52_1"><SDI name="phsA" desc="MaxKI2A.phsA"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val>A</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1418,1;TX1:Int.Max.cortada f.A 52_1,TX2:Max.Amp.Switch.ph.A 52_1"/></SDI></SDI></SDI><SDI name="phsB" desc="MaxKI2A.phsB"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val>A</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1419,1;TX1:Int.Max.cortada f.B 52_1,TX2:Max.Amp.Switch.ph.B 52_1"/></SDI></SDI></SDI><SDI name="phsC" desc="MaxKI2A.phsC"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val>A</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1420,1;TX1:Int.Max.cortada f.C 52_1,TX2:Max.Amp.Switch.ph.C 52_1"/></SDI></SDI></SDI></DOI><DOI name="KI2APct" desc="KI2APct.CBOU1 Ki2(%) accumulated ph.A 52_1"><SDI name="phsA" desc="KI2APct.phsA"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1478,1;TX1:Acumulado ki2(%)  f.A 52_1,TX2:Ki2(%) accumulated ph.A 52_1"/></SDI></SDI></SDI><SDI name="phsB" desc="KI2APct.phsB"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1479,1;TX1:Acumulado ki2(%)  f.B 52_1,TX2:Ki2(%) accumulated ph.B 52_1"/></SDI></SDI></SDI><SDI name="phsC" desc="KI2APct.phsC"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1480,1;TX1:Acumulado ki2(%)  f.C 52_1,TX2:Ki2(%) accumulated ph.C 52_1"/></SDI></SDI></SDI></DOI><DOI name="ElOpnTmsA" desc="ElOpnTmsA.CBOU1 Pole A open.elect.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1500,1;TX1:T.apert.elect A 52_1,TX2:Pole A open.elect.t.52_1"/></SDI></DOI><DOI name="ElOpnTmsB" desc="ElOpnTmsB.CBOU1 Pole B open.elect.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1501,1;TX1:T.apert.elect B 52_1,TX2:Pole B open.elect.t.52_1"/></SDI></DOI><DOI name="ElOpnTmsC" desc="ElOpnTmsC.CBOU1 Pole C open.elect.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1502,1;TX1:T.apert.elect C 52_1,TX2:Pole C open.elect.t.52_1"/></SDI></DOI><DOI name="MinEiOpA" desc="MinEiOpA.CBOU1 Pole A min.open.elect.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1503,1;TX1:T.min.apert.elect A 52_1,TX2:Pole A min.open.elect.t.52_1"/></SDI></DOI><DOI name="MinEiOpB" desc="MinEiOpB.CBOU1 Pole B min.open.elect.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1504,1;TX1:T.min.apert.elect B 52_1,TX2:Pole B min.open.elect.t.52_1"/></SDI></DOI><DOI name="MinEiOpC" desc="MinEiOpC.CBOU1 Pole C min.open.elect.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1505,1;TX1:T.min.apert.elect C 52_1,TX2:Pole C min.open.elect.t.52_1"/></SDI></DOI><DOI name="MaxEiOpA" desc="MaxEiOpA.CBOU1 Pole A max.open.elect.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1506,1;TX1:T.max.apert.elect A 52_1,TX2:Pole A max.open.elect.t.52_1"/></SDI></DOI><DOI name="MaxEiOpB" desc="MaxEiOpB.CBOU1 Pole B max.open.elect.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1507,1;TX1:T.max.apert.elect B 52_1,TX2:Pole B max.open.elect.t.52_1"/></SDI></DOI><DOI name="MaxEiOpC" desc="MaxEiOpC.CBOU1 Pole C max.open.elect.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1508,1;TX1:T.max.apert.elect C 52_1,TX2:Pole C max.open.elect.t.52_1"/></SDI></DOI><DOI name="AvEiOpA" desc="AvEiOpA.CBOU1 Pole A avg.open.elect.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1509,1;TX1:T.med.apert.elect A 52_1,TX2:Pole A avg.open.elect.t.52_1"/></SDI></DOI><DOI name="AvEiOpB" desc="AvEiOpB.CBOU1 Pole B avg.open.elect.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1510,1;TX1:T.med.apert.elect B 52_1,TX2:Pole B avg.open.elect.t.52_1"/></SDI></DOI><DOI name="AvEiOpC" desc="AvEiOpC.CBOU1 Pole C avg.open.elect.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1511,1;TX1:T.med.apert.elect C 52_1,TX2:Pole C avg.open.elect.t.52_1"/></SDI></DOI><DOI name="ElClsTmsA" desc="ElClsTmsA.CBOU1 Pole A clos.elect.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1512,1;TX1:T.cier.elect A 52_1,TX2:Pole A clos.elect.t.52_1"/></SDI></DOI><DOI name="ElClsTmsB" desc="ElClsTmsB.CBOU1 Pole B clos.elect.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1513,1;TX1:T.cier.elect B 52_1,TX2:Pole B clos.elect.t.52_1"/></SDI></DOI><DOI name="ElClsTmsC" desc="ElClsTmsC.CBOU1 Pole C clos.elect.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1514,1;TX1:T.cier.elect C 52_1,TX2:Pole C clos.elect.t.52_1"/></SDI></DOI><DOI name="MinEiClA" desc="MinEiClA.CBOU1 Pole A min.clos.elect.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1515,1;TX1:T.min.cier.elect A 52_1,TX2:Pole A min.clos.elect.t.52_1"/></SDI></DOI><DOI name="MinEiClB" desc="MinEiClB.CBOU1 Pole B min.clos.elect.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1516,1;TX1:T.min.cier.elect B 52_1,TX2:Pole B min.clos.elect.t.52_1"/></SDI></DOI><DOI name="MinEiClC" desc="MinEiClC.CBOU1 Pole C min.clos.elect.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1517,1;TX1:T.min.cier.elect C 52_1,TX2:Pole C min.clos.elect.t.52_1"/></SDI></DOI><DOI name="MaxEiClA" desc="MaxEiClA.CBOU1 Pole A max.clos.elect.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1518,1;TX1:T.max. cier. elect A 52_1,TX2:Pole A max.clos.elect.t.52_1"/></SDI></DOI><DOI name="MaxEiClB" desc="MaxEiClB.CBOU1 Pole B max.clos.elect.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1519,1;TX1:T.max. cier. elect B 52_1,TX2:Pole B max.clos.elect.t.52_1"/></SDI></DOI><DOI name="MaxEiClC" desc="MaxEiClC.CBOU1 Pole C max.clos.elect.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1520,1;TX1:T.max. cier. elect C 52_1,TX2:Pole C max.clos.elect.t.52_1"/></SDI></DOI><DOI name="AvEiClA" desc="AvEiClA.CBOU1 Pole A avg.clos.elect.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1521,1;TX1:T.med. cier. elect A 52_1,TX2:Pole A avg.clos.elect.t.52_1"/></SDI></DOI><DOI name="AvEiClB" desc="AvEiClB.CBOU1 Pole B avg.clos.elect.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1522,1;TX1:T.med. cier. elect B 52_1,TX2:Pole B avg.clos.elect.t.52_1"/></SDI></DOI><DOI name="AvEiClC" desc="AvEiClC.CBOU1 Pole C avg.clos.elect.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1523,1;TX1:T.med. cier. elect C 52_1,TX2:Pole C avg.clos.elect.t.52_1"/></SDI></DOI><DOI name="BrWear" desc="BrWear.CBOU1 Pole A wear 52_1"><SDI name="phsA" desc="BrWear.phsA"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1524,1;TX1:Desgaste polo A 52_1 ,TX2:Pole A wear 52_1"/></SDI></SDI></SDI><SDI name="phsB" desc="BrWear.phsB"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1525,1;TX1:Desgaste polo B 52_1 ,TX2:Pole B wear 52_1"/></SDI></SDI></SDI><SDI name="phsC" desc="BrWear.phsC"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1526,1;TX1:Desgaste polo C 52_1,TX2:Pole C wear 52_1"/></SDI></SDI></SDI></DOI><DOI name="MeOpnTmsA" desc="MeOpnTmsA.CBOU1 Pole A open.mechan.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1527,1;TX1:T.apert.mec A 52_1,TX2:Pole A open.mechan.t.52_1"/></SDI></DOI><DOI name="MeOpnTmsB" desc="MeOpnTmsB.CBOU1 Pole B open.mechan.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1528,1;TX1:T.apert.mec B 52_1,TX2:Pole B open.mechan.t.52_1"/></SDI></DOI><DOI name="MeOpnTmsC" desc="MeOpnTmsC.CBOU1 Pole C open.mechan.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1529,1;TX1:T.apert.mec C 52_1,TX2:Pole C open.mechan.t.52_1"/></SDI></DOI><DOI name="MinMeOpA" desc="MinMeOpA.CBOU1 Pole A min.open.mechan.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1530,1;TX1:T.min.apert.mec A 52_1,TX2:Pole A min.open.mechan.t.52_1"/></SDI></DOI><DOI name="MinMeOpB" desc="MinMeOpB.CBOU1 Pole B min.open.mechan.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1531,1;TX1:T.min.apert.mec B 52_1,TX2:Pole B min.open.mechan.t.52_1"/></SDI></DOI><DOI name="MinMeOpC" desc="MinMeOpC.CBOU1 Pole C min.open.mechan.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1532,1;TX1:T.min.apert.mec C 52_1,TX2:Pole C min.open.mechan.t.52_1"/></SDI></DOI><DOI name="MaxMeOpA" desc="MaxMeOpA.CBOU1 Pole A max.open.mechan.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1533,1;TX1:T.max.apert.mec A 52_1,TX2:Pole A max.open.mechan.t.52_1"/></SDI></DOI><DOI name="MaxMeOpB" desc="MaxMeOpB.CBOU1 Pole B max.open.mechan.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1534,1;TX1:T.max.apert.mec B 52_1,TX2:Pole B max.open.mechan.t.52_1"/></SDI></DOI><DOI name="MaxMeOpC" desc="MaxMeOpC.CBOU1 Pole C max.open.mechan.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1535,1;TX1:T.max.apert.mec C 52_1,TX2:Pole C max.open.mechan.t.52_1"/></SDI></DOI><DOI name="AvMeOpA" desc="AvMeOpA.CBOU1 Pole A avg.open.mechan.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1536,1;TX1:T.med.apert.mec A 52_1,TX2:Pole A avg.open.mechan.t.52_1"/></SDI></DOI><DOI name="AvMeOpB" desc="AvMeOpB.CBOU1 Pole B avg.open.mechan.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1537,1;TX1:T.med.apert.mec B 52_1,TX2:Pole B avg.open.mechan.t.52_1"/></SDI></DOI><DOI name="AvMeOpC" desc="AvMeOpC.CBOU1 Pole C avg.open.mechan.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1538,1;TX1:T.med.apert.mec C 52_1,TX2:Pole C avg.open.mechan.t.52_1"/></SDI></DOI><DOI name="MeClsTmsA" desc="MeClsTmsA.CBOU1 Pole A clos.mechan.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1539,1;TX1:T.cier.mec A 52_1,TX2:Pole A clos.mechan.t.52_1"/></SDI></DOI><DOI name="MeClsTmsB" desc="MeClsTmsB.CBOU1 Pole B clos.mechan.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1540,1;TX1:T.cier.mec B 52_1,TX2:Pole B clos.mechan.t.52_1"/></SDI></DOI><DOI name="MeClsTmsC" desc="MeClsTmsC.CBOU1 Pole C clos.mechan.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1541,1;TX1:T.cier.mec C 52_1,TX2:Pole C clos.mechan.t.52_1"/></SDI></DOI><DOI name="MinMeClA" desc="MinMeClA.CBOU1 Pole A min.clos.mechan.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1542,1;TX1:T.min. cier.mec A 52_1,TX2:Pole A min.clos.mechan.t.52_1"/></SDI></DOI><DOI name="MinMeClB" desc="MinMeClB.CBOU1 Pole B min.clos.mechan.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1543,1;TX1:T.min. cier.mec B 52_1,TX2:Pole B min.clos.mechan.t.52_1"/></SDI></DOI><DOI name="MinMeClC" desc="MinMeClC.CBOU1 Pole C min.clos.mechan.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1544,1;TX1:T.min. cier.mec C 52_1,TX2:Pole C min.clos.mechan.t.52_1"/></SDI></DOI><DOI name="MaxMeClA" desc="MaxMeClA.CBOU1 Pole A max.clos.mechan.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1545,1;TX1:T.max. cier.mec A 52_1,TX2