:Pole A max.clos.mechan.t.52_1"/></SDI></DOI><DOI name="MaxMeClB" desc="MaxMeClB.CBOU1 Pole B max.clos.mechan.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1546,1;TX1:T.max. cier.mec B 52_1,TX2:Pole B max.clos.mechan.t.52_1"/></SDI></DOI><DOI name="MaxMeClC" desc="MaxMeClC.CBOU1 Pole C max.clos.mechan.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1547,1;TX1:T.max. cier.mec C 52_1,TX2:Pole C max.clos.mechan.t.52_1"/></SDI></DOI><DOI name="AvMeClA" desc="AvMeClA.CBOU1 Pole A avg.clos.mechan.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1548,1;TX1:T.med. cier.mec A 52_1,TX2:Pole A avg.clos.mechan.t.52_1"/></SDI></DOI><DOI name="AvMeClB" desc="AvMeClB.CBOU1 Pole B avg.clos.mechan.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1549,1;TX1:T.med. cier.mec B 52_1,TX2:Pole B avg.clos.mechan.t.52_1"/></SDI></DOI><DOI name="AvMeClC" desc="AvMeClC.CBOU1 Pole C avg.clos.mechan.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1550,1;TX1:T.med. cier.mec C 52_1,TX2:Pole C avg.clos.mechan.t.52_1"/></SDI></DOI><DOI name="DiOpnTmsAB" desc="DiOpnTmsAB.CBOU1 AB disp.open.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1551,1;TX1:T.disp.apert AB 52_1,TX2:AB disp.open.t.52_1"/></SDI></DOI><DOI name="DiOpnTmsBC" desc="DiOpnTmsBC.CBOU1 BC disp.open.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1552,1;TX1:T.disp.apert BC 52_1,TX2:BC disp.open.t.52_1"/></SDI></DOI><DOI name="DiOpnTmsCA" desc="DiOpnTmsCA.CBOU1 CA disp.open.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1553,1;TX1:T.disp.apert CA 52_1,TX2:CA disp.open.t.52_1"/></SDI></DOI><DOI name="MinDiOpAB" desc="MinDiOpAB.CBOU1 AB min.disp.open.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1554,1;TX1:T.min.disp.apert AB 52_1,TX2:AB min.disp.open.t.52_1"/></SDI></DOI><DOI name="MinDiOpBC" desc="MinDiOpBC.CBOU1 BC min.disp.open.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1555,1;TX1:T.min.disp.apert BC 52_1,TX2:BC min.disp.open.t.52_1"/></SDI></DOI><DOI name="MinDiOpCA" desc="MinDiOpCA.CBOU1 CA min.disp.open.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1556,1;TX1:T.min.disp.apert CA 52_1,TX2:CA min.disp.open.t.52_1"/></SDI></DOI><DOI name="MaxDiOpAB" desc="MaxDiOpAB.CBOU1 AB max.disp.open.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1557,1;TX1:T.max.disp.apert AB 52_1,TX2:AB max.disp.open.t.52_1"/></SDI></DOI><DOI name="MaxDiOpBC" desc="MaxDiOpBC.CBOU1 BC max.disp.open.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1558,1;TX1:T.max.disp.apert BC 52_1,TX2:BC max.disp.open.t.52_1"/></SDI></DOI><DOI name="MaxDiOpCA" desc="MaxDiOpCA.CBOU1 CA max.disp.open.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1559,1;TX1:T.max.disp.apert CA 52_1,TX2:CA max.disp.open.t.52_1"/></SDI></DOI><DOI name="AvDiOpAB" desc="AvDiOpAB.CBOU1 AB avg.disp.open.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1560,1;TX1:T.med.disp.apert AB 52_1,TX2:AB avg.disp.open.t.52_1"/></SDI></DOI><DOI name="AvDiOpBC" desc="AvDiOpBC.CBOU1 BC avg.disp.open.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1561,1;TX1:T.med.disp.apert BC 52_1,TX2:BC avg.disp.open.t.52_1"/></SDI></DOI><DOI name="AvDiOpCA" desc="AvDiOpCA.CBOU1 CA avg.disp.open.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1562,1;TX1:T.med.disp.apert CA 52_1,TX2:CA avg.disp.open.t.52_1"/></SDI></DOI><DOI name="DiClsTmsAB" desc="DiClsTmsAB.CBOU1 AB disp.clos.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1563,1;TX1:T.disp.cier AB 52_1,TX2:AB disp.clos.t.52_1"/></SDI></DOI><DOI name="DiClsTmsBC" desc="DiClsTmsBC.CBOU1 BC disp.clos.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1564,1;TX1:T.disp.cier BC 52_1,TX2:BC disp.clos.t.52_1"/></SDI></DOI><DOI name="DiClsTmsCA" desc="DiClsTmsCA.CBOU1 CA disp.clos.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1565,1;TX1:T.disp.cier CA 52_1,TX2:CA disp.clos.t.52_1"/></SDI></DOI><DOI name="MinDiClAB" desc="MinDiClAB.CBOU1 AB min.disp.clos.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1566,1;TX1:T.min.disp. cier AB 52_1,TX2:AB min.disp.clos.t.52_1"/></SDI></DOI><DOI name="MinDiClBC" desc="MinDiClBC.CBOU1 BC min.disp.clos.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1567,1;TX1:T.min.disp. cier BC 52_1,TX2:BC min.disp.clos.t.52_1"/></SDI></DOI><DOI name="MinDiClCA" desc="MinDiClCA.CBOU1 CA min.disp.clos.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1568,1;TX1:T.min.disp. cier CA 52_1,TX2:CA min.disp.clos.t.52_1"/></SDI></DOI><DOI name="MaxDiClAB" desc="MaxDiClAB.CBOU1 AB max.disp.clos.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1569,1;TX1:T.max.disp. cier AB 52_1,TX2:AB max.disp.clos.t.52_1"/></SDI></DOI><DOI name="MaxDiClBC" desc="MaxDiClBC.CBOU1 BC max.disp.clos.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1570,1;TX1:T.max.disp. cier BC 52_1,TX2:BC max.disp.clos.t.52_1"/></SDI></DOI><DOI name="MaxDiClCA" desc="MaxDiClCA.CBOU1 CA max.disp.clos.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1571,1;TX1:T.max.disp. cier CA 52_1,TX2:CA max.disp.clos.t.52_1"/></SDI></DOI><DOI name="AvDiClAB" desc="AvDiClAB.CBOU1 AB avg.disp.clos.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1572,1;TX1:T.med.disp. cier AB 52_1,TX2:AB avg.disp.clos.t.52_1"/></SDI></DOI><DOI name="AvDiClBC" desc="AvDiClBC.CBOU1 BC avg.disp.clos.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1573,1;TX1:T.med.disp. cier BC 52_1,TX2:BC avg.disp.clos.t.52_1"/></SDI></DOI><DOI name="AvDiClCA" desc="AvDiClCA.CBOU1 CA avg.disp.clos.t.52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1574,1;TX1:T.med.disp. cier CA 52_1,TX2:CA avg.disp.clos.t.52_1"/></SDI></DOI><DOI name="NoOpDayA" desc="NoOpDayA.CBOU1 Pole A Inactive days 52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1575,1;TX1:Dias inactividad A 52_1,TX2:Pole A Inactive days 52_1"/></SDI></DOI><DOI name="NoOpDayB" desc="NoOpDayB.CBOU1 Pole B Inactive days 52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1576,1;TX1:Dias inactividad B 52_1,TX2:Pole B Inactive days 52_1"/></SDI></DOI><DOI name="NoOpDayC" desc="NoOpDayC.CBOU1 Pole C Inactive days 52_1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>0</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1577,1;TX1:Dias inactividad C 52_1,TX2:Pole C Inactive days 52_1"/></SDI></DOI><DOI name="KI2Max" desc="KI2Max.CBOU1 Max. Ki2 accumulated"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val>A</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1745,1;TX1:Acumulado max. ki2,TX2:Max. Ki2 accumulated"/></SDI></DOI></LN><LN inst="1" lnClass="PTOC" lnType="tdDaEd2PTOC_v11" desc="TOC Phase (51) U1"><DOI name="PTOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,136,0,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,136,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,136,2,0"><Val sGroup="1">0.73</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="TmACrv" desc="Operating Curve Type"><DAI name="setCharact" sAddr="A,0,136,3,0"><Val sGroup="1">IEC Very Inverse</Val><Val sGroup="2">ANSI Extremely Inverse</Val><Val sGroup="3">ANSI Extremely Inverse</Val><Val sGroup="4">ANSI Extremely Inverse</Val><Val sGroup="5">ANSI Extremely Inverse</Val><Val sGroup="6">ANSI Extremely Inverse</Val></DAI><DAI name="d"><Val>Operating Curve Type</Val></DAI></DOI><DOI name="TmMult" desc="Time dial"><SDI name="setMag"><DAI name="f" sAddr="A,0,136,4,0"><Val sGroup="1">0.050</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Time dial</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate/minimum time(ms)"><DAI name="setVal" sAddr="A,0,136,5,0"><Val sGroup="1">100</Val><Val sGroup="2">1000</Val><Val sGroup="3">1000</Val><Val sGroup="4">1000</Val><Val sGroup="5">1000</Val><Val sGroup="6">1000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate/minimum time(ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,136,6,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,136,7,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="RstTyp" desc="Reset type"><DAI name="setVal" sAddr="A,0,136,8,1"><Val sGroup="1">Instantaneous</Val><Val sGroup="2">Instantaneous</Val><Val sGroup="3">Instantaneous</Val><Val sGroup="4">Instantaneous</Val><Val sGroup="5">Instantaneous</Val><Val sGroup="6">Instantaneous</Val></DAI><DAI name="d"><Val>Reset type</Val></DAI></DOI><DOI name="MesTyp" desc="Operating Quantity"><DAI name="setVal" sAddr="A,0,136,9,1"><Val sGroup="1">Phasor</Val><Val sGroup="2">Phasor</Val><Val sGroup="3">Phasor</Val><Val sGroup="4">Phasor</Val><Val sGroup="5">Phasor</Val><Val sGroup="6">Phasor</Val></DAI><DAI name="d"><Val>Operating Quantity</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,136,10,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,136,11,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,136,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,136,13,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,136,14,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,136,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="ClTmms" desc="Clearing time (ms)"><DAI name="setVal" sAddr="A,0,136,16,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>200</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Clearing time (ms)</Val></DAI></DOI><DOI name="DlTmms" desc="Additional time (ms)"><DAI name="setVal" sAddr="A,0,136,17,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Additional time (ms)</Val></DAI></DOI><DOI name="MaxDlTmms" desc="Maximum time (ms)"><DAI name="setVal" sAddr="A,0,136,19,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Maximum time (ms)</Val></DAI></DOI><DOI name="Str" desc="TOC1 start phases"><DAI name="phsA" sAddr="S,0,17152,0;TX1:TOC1 Arranque fase A,TX2:TOC1 start phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,17153,0;TX1:TOC1 Arranque fase B,TX2:TOC1 start phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,17154,0;TX1:TOC1 Arranque fase C,TX2:TOC1 start phase C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,17155,0;TX1:TOC1 Arranque fases,TX2:TOC1 start phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="TOC1 Trip phases"><DAI name="phsA" sAddr="S,0,17156,0;TX1:TOC1 Disparo fase A,TX2:TOC1 Trip phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,17157,0;TX1:TOC1 Disparo fase B,TX2:TOC1 Trip phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,17158,0;TX1:TOC1 Disparo fase C,TX2:TOC1 Trip phase C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,17159,0;TX1:TOC1 Disparo fases,TX2:TOC1 Trip phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status TOC1 phases"><DAI name="stVal" sAddr="S,0,17160,0;TX1:Estado TOC1 Fases,TX2:Status TOC1 phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PTOC1 Blocked ST"><DAI name="stVal" sAddr="S,0,18017,0;TX1:ST Bloqueo PTOC1,TX2:PTOC1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="PTOC1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,84, , ,0, , , ;TX1:PTOC1(Bloqueo/Desbloqueo),TX2:PTOC1(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.PTOC1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2300, , ,0, , , ;TX1:PROT.PTOC1.Mod,TX2:PROT.PTOC1.Mod"/></SDI></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>24</Val></DAI></DOI></LN><LN inst="2" lnClass="PTOC" lnType="tdDaEd2PTOC_v11" desc="TOC Phase (51) U2"><DOI name="PTOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,137,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,137,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,137,2,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="TmACrv" desc="Operating Curve Type"><DAI name="setCharact" sAddr="A,0,137,3,0"><Val sGroup="1">ANSI Extremely Inverse</Val><Val sGroup="2">ANSI Extremely Inverse</Val><Val sGroup="3">ANSI Extremely Inverse</Val><Val sGroup="4">ANSI Extremely Inverse</Val><Val sGroup="5">ANSI Extremely Inverse</Val><Val sGroup="6">ANSI Extremely Inverse</Val></DAI><DAI name="d"><Val>Operating Curve Type</Val></DAI></DOI><DOI name="TmMult" desc="Time dial"><SDI name="setMag"><DAI name="f" sAddr="A,0,137,4,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Time dial</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate/minimum time(ms)"><DAI name="setVal" sAddr="A,0,137,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate/minimum time(ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,137,6,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,137,7,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="RstTyp" desc="Reset type"><DAI name="setVal" sAddr="A,0,137,8,1"><Val sGroup="1">Instantaneous</Val><Val sGroup="2">Instantaneous</Val><Val sGroup="3">Instantaneous</Val><Val sGroup="4">Instantaneous</Val><Val sGroup="5">Instantaneous</Val><Val sGroup="6">Instantaneous</Val></DAI><DAI name="d"><Val>Reset type</Val></DAI></DOI><DOI name="MesTyp" desc="Operating Quantity"><DAI name="setVal" sAddr="A,0,137,9,1"><Val sGroup="1">Phasor</Val><Val sGroup="2">Phasor</Val><Val sGroup="3">Phasor</Val><Val sGroup="4">Phasor</Val><Val sGroup="5">Phasor</Val><Val sGroup="6">Phasor</Val></DAI><DAI name="d"><Val>Operating Quantity</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,137,10,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,137,11,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,137,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,137,13,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,137,14,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,137,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="ClTmms" desc="Clearing time (ms)"><DAI name="setVal" sAddr="A,0,137,16,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>200</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Clearing time (ms)</Val></DAI></DOI><DOI name="DlTmms" desc="Additional time (ms)"><DAI name="setVal" sAddr="A,0,137,17,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Additional time (ms)</Val></DAI></DOI><DOI name="MaxDlTmms" desc="Maximum time (ms)"><DAI name="setVal" sAddr="A,0,137,19,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Maximum time (ms)</Val></DAI></DOI><DOI name="Str" desc="TOC2 start phases"><DAI name="phsA" sAddr="S,0,17168,0;TX1:TOC2 Arranque fase A,TX2:TOC2 start phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,17169,0;TX1:TOC2 Arranque fase B,TX2:TOC2 start phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,17170,0;TX1:TOC2 Arranque fase C,TX2:TOC2 start phase C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,17171,0;TX1:TOC2 Arranque fases,TX2:TOC2 start phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="TOC2 Trip phases"><DAI name="phsA" sAddr="S,0,17172,0;TX1:TOC2 Disparo fase A,TX2:TOC2 Trip phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,17173,0;TX1:TOC2 Disparo fase B,TX2:TOC2 Trip phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,17174,0;TX1:TOC2 Disparo fase C,TX2:TOC2 Trip phase C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,17175,0;TX1:TOC2 Disparo fases,TX2:TOC2 Trip phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status TOC2 phases"><DAI name="stVal" sAddr="S,0,17176,0;TX1:Estado TOC2 Fases,TX2:Status TOC2 phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PTOC2 Blocked ST"><DAI name="stVal" sAddr="S,0,18018,0;TX1:ST Bloqueo PTOC2,TX2:PTOC2 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="PTOC2"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,94, , ,0, , , ;TX1:PTOC2(Bloqueo/Desbloqueo),TX2:PTOC2(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.PTOC2.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2302, , ,0, , , ;TX1:PROT.PTOC2.Mod,TX2:PROT.PTOC2.Mod"/></SDI></DOI></LN><LN prefix="G" inst="1" lnClass="PTOC" lnType="tdDaEd2PTOC_v11" desc="TOC Neutral (51N) U1"><DOI name="PTOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,138,0,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,138,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,138,2,0"><Val sGroup="1">0.36</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="TmACrv" desc="Operating Curve Type"><DAI name="setCharact" sAddr="A,0,138,3,0"><Val sGroup="1">IEC Very Inverse</Val><Val sGroup="2">ANSI Extremely Inverse</Val><Val sGroup="3">ANSI Extremely Inverse</Val><Val sGroup="4">ANSI Extremely Inverse</Val><Val sGroup="5">ANSI Extremely Inverse</Val><Val sGroup="6">ANSI Extremely Inverse</Val></DAI><DAI name="d"><Val>Operating Curve Type</Val></DAI></DOI><DOI name="TmMult" desc="Time dial"><SDI name="setMag"><DAI name="f" sAddr="A,0,138,4,0"><Val sGroup="1">0.050</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Time dial</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate/minimum time(ms)"><DAI name="setVal" sAddr="A,0,138,5,0"><Val sGroup="1">100</Val><Val sGroup="2">1000</Val><Val sGroup="3">1000</Val><Val sGroup="4">1000</Val><Val sGroup="5">1000</Val><Val sGroup="6">1000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate/minimum time(ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,138,6,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,138,7,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="RstTyp" desc="Reset type"><DAI name="setVal" sAddr="A,0,138,8,1"><Val sGroup="1">Instantaneous</Val><Val sGroup="2">Instantaneous</Val><Val sGroup="3">Instantaneous</Val><Val sGroup="4">Instantaneous</Val><Val sGroup="5">Instantaneous</Val><Val sGroup="6">Instantaneous</Val></DAI><DAI name="d"><Val>Reset type</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,138,10,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,138,11,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,138,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,138,13,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,138,14,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,138,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="ClTmms" desc="Clearing time (ms)"><DAI name="setVal" sAddr="A,0,138,16,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>200</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Clearing time (ms)</Val></DAI></DOI><DOI name="DlTmms" desc="Additional time (ms)"><DAI name="setVal" sAddr="A,0,138,17,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Additional time (ms)</Val></DAI></DOI><DOI name="MaxDlTmms" desc="Maximum time (ms)"><DAI name="setVal" sAddr="A,0,138,19,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Maximum time (ms)</Val></DAI></DOI><DOI name="Str" desc="GTOC1 Start"><DAI name="general" sAddr="S,0,17161,0;TX1:GTOC1 Arranque,TX2:GTOC1 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="GTOC1 Trip"><DAI name="general" sAddr="S,0,17162,0;TX1:GTOC1 Disparo,TX2:GTOC1 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status TOC1 Neutral"><DAI name="stVal" sAddr="S,0,17163,0;TX1:Estado TOC1 Neutro,TX2:Status TOC1 Neutral,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PTOC1 Blocked ST"><DAI name="stVal" sAddr="S,0,18019,0;TX1:ST Bloqueo GPTOC1,TX2:PTOC1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="GPTOC1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,86, , ,0, , , ;TX1:GPTOC1(Bloqueo/Desbloqueo),TX2:GPTOC1(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.GPTOC1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2304, , ,0, , , ;TX1:PROT.GPTOC1.Mod,TX2:PROT.GPTOC1.Mod"/></SDI></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>28</Val></DAI></DOI></LN><LN prefix="G" inst="2" lnClass="PTOC" lnType="tdDaEd2PTOC_v11" desc="TOC Neutral (51N) U2"><DOI name="PTOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,139,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,139,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,139,2,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="TmACrv" desc="Operating Curve Type"><DAI name="setCharact" sAddr="A,0,139,3,0"><Val sGroup="1">ANSI Extremely Inverse</Val><Val sGroup="2">ANSI Extremely Inverse</Val><Val sGroup="3">ANSI Extremely Inverse</Val><Val sGroup="4">ANSI Extremely Inverse</Val><Val sGroup="5">ANSI Extremely Inverse</Val><Val sGroup="6">ANSI Extremely Inverse</Val></DAI><DAI name="d"><Val>Operating Curve Type</Val></DAI></DOI><DOI name="TmMult" desc="Time dial"><SDI name="setMag"><DAI name="f" sAddr="A,0,139,4,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Time dial</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate/minimum time(ms)"><DAI name="setVal" sAddr="A,0,139,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate/minimum time(ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,139,6,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,139,7,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="RstTyp" desc="Reset type"><DAI name="setVal" sAddr="A,0,139,8,1"><Val sGroup="1">Instantaneous</Val><Val sGroup="2">Instantaneous</Val><Val sGroup="3">Instantaneous</Val><Val sGroup="4">Instantaneous</Val><Val sGroup="5">Instantaneous</Val><Val sGroup="6">Instantaneous</Val></DAI><DAI name="d"><Val>Reset type</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,139,10,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,139,11,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,139,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,139,13,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,139,14,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,139,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="ClTmms" desc="Clearing time (ms)"><DAI name="setVal" sAddr="A,0,139,16,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>200</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Clearing time (ms)</Val></DAI></DOI><DOI name="DlTmms" desc="Additional time (ms)"><DAI name="setVal" sAddr="A,0,139,17,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Additional time (ms)</Val></DAI></DOI><DOI name="MaxDlTmms" desc="Maximum time (ms)"><DAI name="setVal" sAddr="A,0,139,19,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Maximum time (ms)</Val></DAI></DOI><DOI name="Str" desc="GTOC2 Start"><DAI name="general" sAddr="S,0,17177,0;TX1:GTOC2 Arranque,TX2:GTOC2 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="GTOC2 Trip"><DAI name="general" sAddr="S,0,17178,0;TX1:GTOC2 Disparo,TX2:GTOC2 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status TOC2 Neutral"><DAI name="stVal" sAddr="S,0,17179,0;TX1:Estado TOC2 Neutro,TX2:Status TOC2 Neutral,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PTOC2 Blocked ST"><DAI name="stVal" sAddr="S,0,18020,0;TX1:ST Bloqueo GPTOC2,TX2:PTOC2 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="GPTOC2"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,96, , ,0, , , ;TX1:GPTOC2(Bloqueo/Desbloqueo),TX2:GPTOC2(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.GPTOC2.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2306, , ,0, , , ;TX1:PROT.GPTOC2.Mod,TX2:PROT.GPTOC2.Mod"/></SDI></DOI></LN><LN prefix="UN" inst="1" lnClass="PTOC" lnType="tdDaEd2PTOC_v11" desc="TOQ Unbalance (67TQ) U1"><DOI name="PTOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,140,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,140,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,140,2,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="TmACrv" desc="Operating Curve Type"><DAI name="setCharact" sAddr="A,0,140,3,0"><Val sGroup="1">ANSI Extremely Inverse</Val><Val sGroup="2">ANSI Extremely Inverse</Val><Val sGroup="3">ANSI Extremely Inverse</Val><Val sGroup="4">ANSI Extremely Inverse</Val><Val sGroup="5">ANSI Extremely Inverse</Val><Val sGroup="6">ANSI Extremely Inverse</Val></DAI><DAI name="d"><Val>Operating Curve Type</Val></DAI></DOI><DOI name="TmMult" desc="Time dial"><SDI name="setMag"><DAI name="f" sAddr="A,0,140,4,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Time dial</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate/minimum time(ms)"><DAI name="setVal" sAddr="A,0,140,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate/minimum time(ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,140,6,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,140,7,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="RstTyp" desc="Reset type"><DAI name="setVal" sAddr="A,0,140,8,1"><Val sGroup="1">Instantaneous</Val><Val sGroup="2">Instantaneous</Val><Val sGroup="3">Instantaneous</Val><Val sGroup="4">Instantaneous</Val><Val sGroup="5">Instantaneous</Val><Val sGroup="6">Instantaneous</Val></DAI><DAI name="d"><Val>Reset type</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,140,10,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,140,11,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,140,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,140,13,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,140,14,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,140,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="ClTmms" desc="Clearing time (ms)"><DAI name="setVal" sAddr="A,0,140,16,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>200</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Clearing time (ms)</Val></DAI></DOI><DOI name="DlTmms" desc="Additional time (ms)"><DAI name="setVal" sAddr="A,0,140,17,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Additional time (ms)</Val></DAI></DOI><DOI name="MaxDlTmms" desc="Maximum time (ms)"><DAI name="setVal" sAddr="A,0,140,19,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Maximum time (ms)</Val></DAI></DOI><DOI name="Str" desc="UNTOC1 Start"><DAI name="general" sAddr="S,0,17216,0;TX1:UNTOC1 Arranque,TX2:UNTOC1 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="UNTOC1 trip"><DAI name="general" sAddr="S,0,17217,0;TX1:UNTOC1 Disparo,TX2:UNTOC1 trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="TOC1 Dsq. Status"><DAI name="stVal" sAddr="S,0,17218,0;TX1:Estado TOC1 Desequilibrio,TX2:TOC1 Dsq. Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PTOC1 Blocked ST"><DAI name="stVal" sAddr="S,0,18021,0;TX1:ST Bloqueo UNPTOC1,TX2:PTOC1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="UNPTOC1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,88, , ,0, , , ;TX1:UNPTOC1(Bloqueo/Desbloqueo),TX2:UNPTOC1(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.UNPTOC1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2308, , ,0, , , ;TX1:PROT.UNPTOC1.Mod,TX2:PROT.UNPTOC1.Mod"/></SDI></DOI></LN><LN prefix="UN" inst="2" lnClass="PTOC" lnType="tdDaEd2PTOC_v11" desc="TOQ Unbalance (67TQ) U2"><DOI name="PTOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,141,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,141,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,141,2,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="TmACrv" desc="Operating Curve Type"><DAI name="setCharact" sAddr="A,0,141,3,0"><Val sGroup="1">ANSI Extremely Inverse</Val><Val sGroup="2">ANSI Extremely Inverse</Val><Val sGroup="3">ANSI Extremely Inverse</Val><Val sGroup="4">ANSI Extremely Inverse</Val><Val sGroup="5">ANSI Extremely Inverse</Val><Val sGroup="6">ANSI Extremely Inverse</Val></DAI><DAI name="d"><Val>Operating Curve Type</Val></DAI></DOI><DOI name="TmMult" desc="Time dial"><SDI name="setMag"><DAI name="f" sAddr="A,0,141,4,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Time dial</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate/minimum time(ms)"><DAI name="setVal" sAddr="A,0,141,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate/minimum time(ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,141,6,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,141,7,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="RstTyp" desc="Reset type"><DAI name="setVal" sAddr="A,0,141,8,1"><Val sGroup="1">Instantaneous</Val><Val sGroup="2">Instantaneous</Val><Val sGroup="3">Instantaneous</Val><Val sGroup="4">Instantaneous</Val><Val sGroup="5">Instantaneous</Val><Val sGroup="6">Instantaneous</Val></DAI><DAI name="d"><Val>Reset type</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,141,10,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,141,11,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,141,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,141,13,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,141,14,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,141,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="ClTmms" desc="Clearing time (ms)"><DAI name="setVal" sAddr="A,0,141,16,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>200</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Clearing time (ms)</Val></DAI></DOI><DOI name="DlTmms" desc="Additional time (ms)"><DAI name="setVal" sAddr="A,0,141,17,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Additional time (ms)</Val></DAI></DOI><DOI name="MaxDlTmms" desc="Maximum time (ms)"><DAI name="setVal" sAddr="A,0,141,19,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Maximum time (ms)</Val></DAI></DOI><DOI name="Str" desc="UNTOC2 Start"><DAI name="general" sAddr="S,0,17219,0;TX1:UNTOC2 Arranque,TX2:UNTOC2 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="UNTOC2 Trip"><DAI name="general" sAddr="S,0,17220,0;TX1:UNTOC2 Disparo,TX2:UNTOC2 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="TOC2 Dsq. Status"><DAI name="stVal" sAddr="S,0,17221,0;TX1:Estado TOC2 Desequilibrio,TX2:TOC2 Dsq. Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PTOC2 Blocked ST"><DAI name="stVal" sAddr="S,0,18022,0;TX1:ST Bloqueo UNPTOC2,TX2:PTOC2 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="UNPTOC2"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,98, , ,0, , , ;TX1:UNPTOC2(Bloqueo/Desbloqueo),TX2:UNPTOC2(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.UNPTOC2.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2310, , ,0, , , ;TX1:PROT.UNPTOC2.Mod,TX2:PROT.UNPTOC2.Mod"/></SDI></DOI></LN><LN prefix="SG" inst="1" lnClass="PTOC" lnType="tdDaEd2PTOC_v11" desc="TOC Sensitive Ground (51NS) U1"><DOI name="PTOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,142,0,0"><Val sGroup="1">0</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,142,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,142,2,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>6</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="TmACrv" desc="Operating Curve Type"><DAI name="setCharact" sAddr="A,0,142,3,0"><Val sGroup="1">ANSI Extremely Inverse</Val><Val sGroup="2">ANSI Extremely Inverse</Val><Val sGroup="3">ANSI Extremely Inverse</Val><Val sGroup="4">ANSI Extremely Inverse</Val><Val sGroup="5">ANSI Extremely Inverse</Val><Val sGroup="6">ANSI Extremely Inverse</Val></DAI><DAI name="d"><Val>Operating Curve Type</Val></DAI></DOI><DOI name="TmMult" desc="Time dial"><SDI name="setMag"><DAI name="f" sAddr="A,0,142,4,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Time dial</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate/minimum time(ms)"><DAI name="setVal" sAddr="A,0,142,5,0"><Val sGroup="1">1000</Val><Val sGroup="2">1000</Val><Val sGroup="3">1000</Val><Val sGroup="4">1000</Val><Val sGroup="5">1000</Val><Val sGroup="6">1000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate/minimum time(ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,142,6,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,142,7,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="RstTyp" desc="Reset type"><DAI name="setVal" sAddr="A,0,142,8,1"><Val sGroup="1">Instantaneous</Val><Val sGroup="2">Instantaneous</Val><Val sGroup="3">Instantaneous</Val><Val sGroup="4">Instantaneous</Val><Val sGroup="5">Instantaneous</Val><Val sGroup="6">Instantaneous</Val></DAI><DAI name="d"><Val>Reset type</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,142,10,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,142,11,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,142,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,142,13,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,142,14,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,142,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="ClTmms" desc="Clearing time (ms)"><DAI name="setVal" sAddr="A,0,142,16,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>200</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Clearing time (ms)</Val></DAI></DOI><DOI name="DlTmms" desc="Additional time (ms)"><DAI name="setVal" sAddr="A,0,142,17,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Additional time (ms)</Val></DAI></DOI><DOI name="MaxDlTmms" desc="Maximum time (ms)"><DAI name="setVal" sAddr="A,0,142,19,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Maximum time (ms)</Val></DAI></DOI><DOI name="Str" desc="SGTOC1 Start"><DAI name="general" sAddr="S,0,17164,0;TX1:SGTOC1 Arranque,TX2:SGTOC1 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="SGTOC1 Trip"><DAI name="general" sAddr="S,0,17165,0;TX1:SGTOC1 Disparo,TX2:SGTOC1 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status TOC1 Sensitive Neutral"><DAI name="stVal" sAddr="S,0,17166,0;TX1:Estado TOC1 Neutro Sensible,TX2:Status TOC1 Sensitive Neutra,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PTOC1 Blocked ST"><DAI name="stVal" sAddr="S,0,18023,0;TX1:ST Bloqueo SGPTOC1,TX2:PTOC1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="SGPTOC1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,90, , ,0, , , ;TX1:SGPTOC1(Bloqueo/Desbloqueo),TX2:SGPTOC1(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.SGPTOC1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2312, , ,0, , , ;TX1:PROT.SGPTOC1.Mod,TX2:PROT.SGPTOC1.Mod"/></SDI></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>9</Val></DAI></DOI></LN><LN prefix="SG" inst="2" lnClass="PTOC" lnType="tdDaEd2PTOC_v11" desc="TOC Sensitive Ground (51NS) U2"><DOI name="PTOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,143,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,143,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,143,2,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>6</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="TmACrv" desc="Operating Curve Type"><DAI name="setCharact" sAddr="A,0,143,3,0"><Val sGroup="1">ANSI Extremely Inverse</Val><Val sGroup="2">ANSI Extremely Inverse</Val><Val sGroup="3">ANSI Extremely Inverse</Val><Val sGroup="4">ANSI Extremely Inverse</Val><Val sGroup="5">ANSI Extremely Inverse</Val><Val sGroup="6">ANSI Extremely Inverse</Val></DAI><DAI name="d"><Val>Operating Curve Type</Val></DAI></DOI><DOI name="TmMult" desc="Time dial"><SDI name="setMag"><DAI name="f" sAddr="A,0,143,4,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Time dial</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate/minimum time(ms)"><DAI name="setVal" sAddr="A,0,143,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate/minimum time(ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,143,6,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,143,7,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="RstTyp" desc="Reset type"><DAI name="setVal" sAddr="A,0,143,8,1"><Val sGroup="1">Instantaneous</Val><Val sGroup="2">Instantaneous</Val><Val sGroup="3">Instantaneous</Val><Val sGroup="4">Instantaneous</Val><Val sGroup="5">Instantaneous</Val><Val sGroup="6">Instantaneous</Val></DAI><DAI name="d"><Val>Reset type</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,143,10,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,143,11,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,143,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission"><DAI name="setVal" sAddr="A,0,143,13,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,143,14,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,143,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="ClTmms" desc="Clearing time (ms)"><DAI name="setVal" sAddr="A,0,143,16,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>200</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Clearing time (ms)</Val></DAI></DOI><DOI name="DlTmms" desc="Additional time (ms)"><DAI name="setVal" sAddr="A,0,143,17,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Additional time (ms)</Val></DAI></DOI><DOI name="MaxDlTmms" desc="Maximum time (ms)"><DAI name="setVal" sAddr="A,0,143,19,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Maximum time (ms)</Val></DAI></DOI><DOI name="Str" desc="SGTOC2 Start"><DAI name="general" sAddr="S,0,17180,0;TX1:SGTOC2 Arranque,TX2:SGTOC2 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="SGTOC2 Trip"><DAI name="general" sAddr="S,0,17181,0;TX1:SGTOC2 Disparo,TX2:SGTOC2 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status TOC2 Sensitive Neutral"><DAI name="stVal" sAddr="S,0,17182,0;TX1:Estado TOC2 Neutro Sensible,TX2:Status TOC2 Sensitive Neutra,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PTOC2 Blocked ST"><DAI name="stVal" sAddr="S,0,18024,0;TX1:ST Bloqueo SGPTOC2,TX2:PTOC2 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="SGPTOC2"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,100, , ,0, , , ;TX1:SGPTOC2(Bloqueo/Desbloqueo),TX2:SGPTOC2(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.SGPTOC2.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2314, , ,0, , , ;TX1:PROT.SGPTOC2.Mod,TX2:PROT.SGPTOC2.Mod"/></SDI></DOI></LN><LN inst="1" lnClass="PIOC" lnType="tdDaEd2PIOC_v3" desc="IOC Phase (50) U1"><DOI name="PIOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,144,0,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,144,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,144,2,0"><Val sGroup="1">7.30</Val><Val sGroup="2">8</Val><Val sGroup="3">8</Val><Val sGroup="4">8</Val><Val sGroup="5">8</Val><Val sGroup="6">8</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Delay time (ms)"><DAI name="setVal" sAddr="A,0,144,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Delay time (ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,144,4,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,144,5,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="MesTyp" desc="Operating Quantity"><DAI name="setVal" sAddr="A,0,144,6,1"><Val sGroup="1">Phasor</Val><Val sGroup="2">Phasor</Val><Val sGroup="3">Phasor</Val><Val sGroup="4">Phasor</Val><Val sGroup="5">Phasor</Val><Val sGroup="6">Phasor</Val></DAI><DAI name="d"><Val>Operating Quantity</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,144,7,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,144,8,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="LogInTIn" desc="Trip Blocking Input"><DAI name="setVal" sAddr="A,0,144,9,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Trip Blocking Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,144,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,144,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,144,12,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,144,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Str" desc="IOC1 start Phases"><DAI name="phsA" sAddr="S,0,17184,0;TX1:IOC1 Arranque fase A,TX2:IOC1 start Phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,17185,0;TX1:IOC1 Arranque fase B,TX2:IOC1 start Phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,17186,0;TX1:IOC1 Arranque fase C,TX2:IOC1 start Phase C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,17187,0;TX1:IOC1 Arranque fases,TX2:IOC1 start Phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="IOC1 Trip Phases"><DAI name="phsA" sAddr="S,0,17188,0;TX1:IOC1 Disparo fase A,TX2:IOC1 Trip Phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,17189,0;TX1:IOC1 Disparo fase B,TX2:IOC1 Trip Phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,17190,0;TX1:IOC1 Disparo fase C,TX2:IOC1 Trip Phase C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,17191,0;TX1:IOC1 Disparo fases,TX2:IOC1 Trip Phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status IOC1 Phases"><DAI name="stVal" sAddr="S,0,17192,0;TX1:Estado IOC1 Fases,TX2:Status IOC1 Phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PIOC1 Blocked ST"><DAI name="stVal" sAddr="S,0,18025,0;TX1:ST Bloqueo PIOC1,TX2:PIOC1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="PIOC1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,114, , ,0, , , ;TX1:PIOC1(Bloqueo/Desbloqueo),TX2:PIOC1(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.PIOC1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2316, , ,0, , , ;TX1:PROT.PIOC1.Mod,TX2:PROT.PIOC1.Mod"/></SDI></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>26</Val></DAI></DOI></LN><LN inst="2" lnClass="PIOC" lnType="tdDaEd2PIOC_v3" desc="IOC Phase (50) U2"><DOI name="PIOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,145,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,145,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,145,2,0"><Val sGroup="1">8</Val><Val sGroup="2">8</Val><Val sGroup="3">8</Val><Val sGroup="4">8</Val><Val sGroup="5">8</Val><Val sGroup="6">8</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Delay time (ms)"><DAI name="setVal" sAddr="A,0,145,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Delay time (ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,145,4,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,145,5,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="MesTyp" desc="Operating Quantity"><DAI name="setVal" sAddr="A,0,145,6,1"><Val sGroup="1">Phasor</Val><Val sGroup="2">Phasor</Val><Val sGroup="3">Phasor</Val><Val sGroup="4">Phasor</Val><Val sGroup="5">Phasor</Val><Val sGroup="6">Phasor</Val></DAI><DAI name="d"><Val>Operating Quantity</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,145,7,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,145,8,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="LogInTIn" desc="Trip Blocking Input"><DAI name="setVal" sAddr="A,0,145,9,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Trip Blocking Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,145,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,145,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,145,12,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,145,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Str" desc="IOC2 start Phases"><DAI name="phsA" sAddr="S,0,17200,0;TX1:IOC2 Arranque fase A,TX2:IOC2 start Phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,17201,0;TX1:IOC2 Arranque fase B,TX2:IOC2 start Phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,17202,0;TX1:IOC2 Arranque fase C,TX2:IOC2 start Phase C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,17203,0;TX1:IOC2 Arranque fases,TX2:IOC2 start Phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="IOC2 Trip Phases"><DAI name="phsA" sAddr="S,0,17204,0;TX1:IOC2 Disparo fase A,TX2:IOC2 Trip Phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,17205,0;TX1:IOC2 Disparo fase B,TX2:IOC2 Trip Phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,17206,0;TX1:IOC2 Disparo fase C,TX2:IOC2 Trip Phase C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,17207,0;TX1:IOC2 Disparo fases,TX2:IOC2 Trip Phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status IOC2 Phases"><DAI name="stVal" sAddr="S,0,17208,0;TX1:Estado IOC2 Fases,TX2:Status IOC2 Phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PIOC2 Blocked ST"><DAI name="stVal" sAddr="S,0,18026,0;TX1:ST Bloqueo PIOC2,TX2:PIOC2 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="PIOC2"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,124, , ,0, , , ;TX1:PIOC2(Bloqueo/Desbloqueo),TX2:PIOC2(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.PIOC2.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2318, , ,0, , , ;TX1:PROT.PIOC2.Mod,TX2:PROT.PIOC2.Mod"/></SDI></DOI></LN><LN prefix="G" inst="1" lnClass="PIOC" lnType="tdDaEd2PIOC_v3" desc="IOC Neutral (50N) U1"><DOI name="PIOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,146,0,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,146,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,146,2,0"><Val sGroup="1">3.60</Val><Val sGroup="2">8</Val><Val sGroup="3">8</Val><Val sGroup="4">8</Val><Val sGroup="5">8</Val><Val sGroup="6">8</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Delay time (ms)"><DAI name="setVal" sAddr="A,0,146,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Delay time (ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,146,4,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,146,5,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,146,7,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,146,8,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="LogInTIn" desc="Trip Blocking Input"><DAI name="setVal" sAddr="A,0,146,9,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Trip Blocking Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,146,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,146,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,146,12,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,146,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Str" desc="GIOC1 Start"><DAI name="general" sAddr="S,0,17193,0;TX1:GIOC1 Arranque,TX2:GIOC1 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="GIOC1 Trip"><DAI name="general" sAddr="S,0,17194,0;TX1:GIOC1 Disparo,TX2:GIOC1 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status IOC1 Neutral"><DAI name="stVal" sAddr="S,0,17195,0;TX1:Estado IOC1 Neutro,TX2:Status IOC1 Neutral,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PIOC1 Blocked ST"><DAI name="stVal" sAddr="S,0,18027,0;TX1:ST Bloqueo GPIOC1,TX2:PIOC1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="GPIOC1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,116, , ,0, , , ;TX1:GPIOC1(Bloqueo/Desbloqueo),TX2:GPIOC1(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.GPIOC1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2320, , ,0, , , ;TX1:PROT.GPIOC1.Mod,TX2:PROT.GPIOC1.Mod"/></SDI></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>30</Val></DAI></DOI></LN><LN prefix="G" inst="2" lnClass="PIOC" lnType="tdDaEd2PIOC_v3" desc="IOC Neutral (50N) U2"><DOI name="PIOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,147,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,147,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,147,2,0"><Val sGroup="1">8</Val><Val sGroup="2">8</Val><Val sGroup="3">8</Val><Val sGroup="4">8</Val><Val sGroup="5">8</Val><Val sGroup="6">8</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Delay time (ms)"><DAI name="setVal" sAddr="A,0,147,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Delay time (ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,147,4,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,147,5,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,147,7,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,147,8,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="LogInTIn" desc="Trip Blocking Input"><DAI name="setVal" sAddr="A,0,147,9,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Trip Blocking Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,147,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,147,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,147,12,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,147,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Str" desc="GIOC2 Start"><DAI name="general" sAddr="S,0,17209,0;TX1:GIOC2 Arranque,TX2:GIOC2 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="GIOC2 Trip"><DAI name="general" sAddr="S,0,17210,0;TX1:GIOC2 Disparo,TX2:GIOC2 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status IOC2 Neutral"><DAI name="stVal" sAddr="S,0,17211,0;TX1:Estado IOC2 Neutro,TX2:Status IOC2 Neutral,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PIOC2 Blocked ST"><DAI name="stVal" sAddr="S,0,18028,0;TX1:ST Bloqueo GPIOC2,TX2:PIOC2 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="GPIOC2"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,126, , ,0, , , ;TX1:GPIOC2(Bloqueo/Desbloqueo),TX2:GPIOC2(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.GPIOC2.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2322, , ,0, , , ;TX1:PROT.GPIOC2.Mod,TX2:PROT.GPIOC2.Mod"/></SDI></DOI></LN><LN prefix="UN" inst="1" lnClass="PIOC" lnType="tdDaEd2PIOC_v3" desc="IOQ Unbalance (67IQ) U1"><DOI name="PIOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,148,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,148,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,148,2,0"><Val sGroup="1">4</Val><Val sGroup="2">4</Val><Val sGroup="3">4</Val><Val sGroup="4">4</Val><Val sGroup="5">4</Val><Val sGroup="6">4</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Delay time (ms)"><DAI name="setVal" sAddr="A,0,148,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Delay time (ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,148,4,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,148,5,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,148,7,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,148,8,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="LogInTIn" desc="Trip Blocking Input"><DAI name="setVal" sAddr="A,0,148,9,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Trip Blocking Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,148,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,148,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,148,12,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,148,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Str" desc="UNIOC1 Start"><DAI name="general" sAddr="S,0,17232,0;TX1:UNIOC1 Arranque,TX2:UNIOC1 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="UNIOC1 Trip"><DAI name="general" sAddr="S,0,17233,0;TX1:UNIOC1 Disparo,TX2:UNIOC1 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="IOC1 Dsq.Status"><DAI name="stVal" sAddr="S,0,17234,0;TX1:Estado IOC1 Desequilibrio,TX2:IOC1 Dsq.Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PIOC1 Blocked ST"><DAI name="stVal" sAddr="S,0,18029,0;TX1:ST Bloqueo UNPIOC1,TX2:PIOC1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="UNPIOC1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,118, , ,0, , , ;TX1:UNPIOC1(Bloqueo/Desbloqueo),TX2:UNPIOC1(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.UNPIOC1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2324, , ,0, , , ;TX1:PROT.UNPIOC1.Mod,TX2:PROT.UNPIOC1.Mod"/></SDI></DOI></LN><LN prefix="UN" inst="2" lnClass="PIOC" lnType="tdDaEd2PIOC_v3" desc="IOQ Unbalance (67IQ) U2"><DOI name="PIOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,149,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,149,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,149,2,0"><Val sGroup="1">4</Val><Val sGroup="2">4</Val><Val sGroup="3">4</Val><Val sGroup="4">4</Val><Val sGroup="5">4</Val><Val sGroup="6">4</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Delay time (ms)"><DAI name="setVal" sAddr="A,0,149,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Delay time (ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,149,4,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,149,5,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,149,7,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,149,8,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="LogInTIn" desc="Trip Blocking Input"><DAI name="setVal" sAddr="A,0,149,9,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Trip Blocking Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,149,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,149,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,149,12,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,149,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Str" desc="UNIOC2 Start"><DAI name="general" sAddr="S,0,17235,0;TX1:UNIOC2 Arranque,TX2:UNIOC2 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="UNIOC2 Trip"><DAI name="general" sAddr="S,0,17236,0;TX1:UNIOC2 Disparo,TX2:UNIOC2 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="IOC2 Dsq.Status"><DAI name="stVal" sAddr="S,0,17237,0;TX1:Estado IOC2 Desequilibrio,TX2:IOC2 Dsq.Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PIOC2 Blocked ST"><DAI name="stVal" sAddr="S,0,18030,0;TX1:ST Bloqueo UNPIOC2,TX2:PIOC2 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="UNPIOC2"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,128, , ,0, , , ;TX1:UNPIOC2(Bloqueo/Desbloqueo),TX2:UNPIOC2(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.UNPIOC2.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2326, , ,0, , , ;TX1:PROT.UNPIOC2.Mod,TX2:PROT.UNPIOC2.Mod"/></SDI></DOI></LN><LN prefix="SG" inst="1" lnClass="PIOC" lnType="tdDaEd2PIOC_v3" desc="IOC Sensitive ground (50NS) U1"><DOI name="PIOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,150,0,0"><Val sGroup="1">0</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,150,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,150,2,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>6</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Delay time (ms)"><DAI name="setVal" sAddr="A,0,150,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Delay time (ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,150,4,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,150,5,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,150,7,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,150,8,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="LogInTIn" desc="Trip Blocking Input"><DAI name="setVal" sAddr="A,0,150,9,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Trip Blocking Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,150,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,150,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,150,12,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,150,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Str" desc="SGIOC1 Start"><DAI name="general" sAddr="S,0,17196,0;TX1:SGIOC1 Arranque,TX2:SGIOC1 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="SGIOC1 Trip"><DAI name="general" sAddr="S,0,17197,0;TX1:SGIOC1 Disparo,TX2:SGIOC1 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status IOC1 Sensitive Neutral"><DAI name="stVal" sAddr="S,0,17198,0;TX1:Estado IOC1 Neutro Sensible,TX2:Status IOC1 Sensitive Neutra,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PIOC1 Blocked ST"><DAI name="stVal" sAddr="S,0,18031,0;TX1:ST Bloqueo SGPIOC1,TX2:PIOC1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="SGPIOC1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,120, , ,0, , , ;TX1:SGPIOC1(Bloqueo/Desbloqueo),TX2:SGPIOC1(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.SGPIOC1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2328, , ,0, , , ;TX1:PROT.SGPIOC1.Mod,TX2:PROT.SGPIOC1.Mod"/></SDI></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>12</Val></DAI></DOI></LN><LN prefix="SG" inst="2" lnClass="PIOC" lnType="tdDaEd2PIOC_v3" desc="IOC Sensitive ground (50NS) U2"><DOI name="PIOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,151,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,151,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,151,2,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>6</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Delay time (ms)"><DAI name="setVal" sAddr="A,0,151,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Delay time (ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,151,4,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,151,5,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,151,7,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,151,8,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="LogInTIn" desc="Trip Blocking Input"><DAI name="setVal" sAddr="A,0,151,9,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Trip Blocking Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,151,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,151,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,151,12,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,151,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Str" desc="SGIOC2 Start"><DAI name="general" sAddr="S,0,17212,0;TX1:SGIOC2 Arranque,TX2:SGIOC2 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="SGIOC2 Trip"><DAI name="general" sAddr="S,0,17213,0;TX1:SGIOC2 Disparo,TX2:SGIOC2 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status IOC2 Sensitive Neutral"><DAI name="stVal" sAddr="S,0,17214,0;TX1:Estado IOC2 Neutro Sensible,TX2:Status IOC2 Sensitive Neutra,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PIOC2 Blocked ST"><DAI name="stVal" sAddr="S,0,18032,0;TX1:ST Bloqueo SGPIOC2,TX2:PIOC2 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="SGPIOC2"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,130, , ,0, , , ;TX1:SGPIOC2(Bloqueo/Desbloqueo),TX2:SGPIOC2(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.SGPIOC2.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2330, , ,0, , , ;TX1:PROT.SGPIOC2.Mod,TX2:PROT.SGPIOC2.Mod"/></SDI></DOI></LN><LN prefix="OP" inst="1" lnClass="PTOC" lnType="tdDaEd2OP_PTOC_v3" desc="Broken conductor"><DOI name="OPPTOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,152,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation Type"><DAI name="setVal" sAddr="A,0,152,1,0"><Val sGroup="1">Always</Val><Val sGroup="2">Always</Val><Val sGroup="3">Always</Val><Val sGroup="4">Always</Val><Val sGroup="5">Always</Val><Val sGroup="6">Always</Val></DAI><DAI name="d"><Val>Operation Type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,152,2,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>5</Val></DAI></SDI><DAI name="d"><Val>Start value (%)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Delay time (ms)"><DAI name="setVal" sAddr="A,0,152,3,0"><Val sGroup="1">100</Val><Val sGroup="2">100</Val><Val sGroup="3">100</Val><Val sGroup="4">100</Val><Val sGroup="5">100</Val><Val sGroup="6">100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Delay time (ms)</Val></DAI></DOI><DOI name="Blklph" desc="Min. Phase I ((%)Irated)"><SDI name="setMag"><DAI name="f" sAddr="A,0,152,4,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>5</Val></DAI></SDI><DAI name="d"><Val>Min. Phase I ((%)Irated)</Val></DAI></DOI><DOI name="BLkI0I1" desc="Max.Threshold I0/Irated(%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,152,5,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>20</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Max.Threshold I0/Irated(%)</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,152,6,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,152,7,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,152,8,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,152,9,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,152,10,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Str" desc="Open Phase Start"><DAI name="general" sAddr="S,0,17251,0;TX1:Arranque fase abierta,TX2:Open Phase Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="Open Phase Trip"><DAI name="general" sAddr="S,0,17252,0;TX1:Disparo fase abierta,TX2:Open Phase Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Open Phase Status"><DAI name="stVal" sAddr="S,0,17253,0;TX1:Estado Fase abierta,TX2:Open Phase Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PTOC1 Blocked ST"><DAI name="stVal" sAddr="S,0,18033,0;TX1:ST Bloqueo OPPTOC1,TX2:PTOC1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="OPPTOC1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,204, , ,0, , , ;TX1:OPPTOC1(Bloqueo/Desbloqueo),TX2:OPPTOC1(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.OPPTOC1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2434, , ,0, , , ;TX1:PROT.OPPTOC1.Mod,TX2:PROT.OPPTOC1.Mod"/></SDI></DOI></LN><LN prefix="IG" inst="1" lnClass="PIOC" lnType="tdDaEd2IGND_PIOC_v4" desc="Isolated/Compensated G.Dir.67IN"><DOI name="PIOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,153,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,153,1,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="LoValA" desc="Low current (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,153,2,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.0001</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>6</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Low current (A)</Val></DAI></DOI><DOI name="HiValA" desc="High current (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,153,3,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.0001</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>6</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>High current (A)</Val></DAI></DOI><DOI name="LoValV" desc="Low voltage (V)"><SDI name="setMag"><DAI name="f" sAddr="A,0,153,4,0"><Val sGroup="1">20</Val><Val sGroup="2">20</Val><Val sGroup="3">20</Val><Val sGroup="4">20</Val><Val sGroup="5">20</Val><Val sGroup="6">20</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>60</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><DAI name="d"><Val>Low voltage (V)</Val></DAI></DOI><DOI name="HiValV" desc="High voltage (V)"><SDI name="setMag"><DAI name="f" sAddr="A,0,153,5,0"><Val sGroup="1">50</Val><Val sGroup="2">50</Val><Val sGroup="3">50</Val><Val sGroup="4">50</Val><Val sGroup="5">50</Val><Val sGroup="6">50</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>60</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><DAI name="d"><Val>High voltage (V)</Val></DAI></DOI><DOI name="OpDlTmms" desc="First trip time delay (ms)"><DAI name="setVal" sAddr="A,0,153,6,0"><Val sGroup="1">50</Val><Val sGroup="2">50</Val><Val sGroup="3">50</Val><Val sGroup="4">50</Val><Val sGroup="5">50</Val><Val sGroup="6">50</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>First trip time delay (ms)</Val></DAI></DOI><DOI name="InstTmms" desc="Switch instantaneous (ms)"><DAI name="setVal" sAddr="A,0,153,7,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>10000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Switch instantaneous (ms)</Val></DAI></DOI><DOI name="DirVal" desc="Zone amplitude (º)"><DAI name="setVal" sAddr="A,0,153,8,1"><Val sGroup="1">170</Val><Val sGroup="2">170</Val><Val sGroup="3">170</Val><Val sGroup="4">170</Val><Val sGroup="5">170</Val><Val sGroup="6">170</Val></DAI><DAI name="minVal"><Val>60</Val></DAI><DAI name="maxVal"><Val>170</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Zone amplitude (º)</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,153,9,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,153,10,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,153,11,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,153,12,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,153,13,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,153,14,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="CoilAng" desc="Compensated Angle (º)"><DAI name="setVal" sAddr="A,0,153,15,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>359</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Compensated Angle (º)</Val></DAI></DOI><DOI name="SelGnd" desc="Ground measure"><DAI name="setVal" sAddr="A,0,153,16,0"><Val sGroup="1">Measurement</Val><Val sGroup="2">Measurement</Val><Val sGroup="3">Measurement</Val><Val sGroup="4">Measurement</Val><Val sGroup="5">Measurement</Val><Val sGroup="6">Measurement</Val></DAI><DAI name="d"><Val>Ground measure</Val></DAI></DOI><DOI name="Str" desc="IGIOC1 Start"><DAI name="general" sAddr="S,0,17248,0;TX1:IGIOC1 Arranque,TX2:IGIOC1 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="IGIOC1 Trip"><DAI name="general" sAddr="S,0,17249,0;TX1:IGIOC1 Disparo,TX2:IGIOC1 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status IGIOC1 Isolated neutral"><DAI name="stVal" sAddr="S,0,17250,0;TX1:Estado IGIOC1 Neutro aislado,TX2:Status IGIOC1 Isolated neut.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PIOC1 Blocked ST"><DAI name="stVal" sAddr="S,0,18034,0;TX1:ST Bloqueo IGPIOC1,TX2:PIOC1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="IGPIOC1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,144, , ,0, , , ;TX1:IGPIOC1(Bloqueo/Desbloqueo),TX2:IGPIOC1(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.IGPIOC1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2332, , ,0, , , ;TX1:PROT.IGPIOC1.Mod,TX2:PROT.IGPIOC1.Mod"/></SDI></DOI></LN><LN inst="1" lnClass="RBRF" lnType="tdDaEd2RBRF_v3" desc="3 Pole Breaker failure"><DOI name="RBRFEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,154,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="DetValAPhs" desc="Phase current threshold(A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,154,1,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Phase current threshold(A)</Val></DAI></DOI><DOI name="DetValAGnd" desc="Gnd current threshold(A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,154,2,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Gnd current threshold(A)</Val></DAI></DOI><DOI name="RFailTmms" desc="Retrip time delay (ms)"><DAI name="setVal" sAddr="A,0,154,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>60000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Retrip time delay (ms)</Val></DAI></DOI><DOI name="FailTmms" desc="Trip time delay (ms)"><DAI name="setVal" sAddr="A,0,154,4,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>60000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Trip time delay (ms)</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,154,5,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInBFIn" desc="3 pole BF start"><DAI name="setVal" sAddr="A,0,154,6,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>3 pole BF start</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,154,7,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Str" desc="Start 50BF"><DAI name="general" sAddr="S,0,17264,0;TX1:Arranque 50BF,TX2:Start 50BF,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Tr" desc="Trip 50BF"><DAI name="general" sAddr="S,0,17265,0;TX1:Disparo 50BF,TX2:Trip 50BF,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ReTr" desc="Retrigger 50BF"><DAI name="general" sAddr="S,0,17266,0;TX1:Redisparo 50BF,TX2:Retrigger 50BF,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Breaker Fail Status"><DAI name="stVal" sAddr="S,0,17267,0;TX1:Estado Fallo Interruptor,TX2:Breaker Fail Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="RBRF1 Blocked ST"><DAI name="stVal" sAddr="S,0,18035,0;TX1:ST Bloqueo RBRF1,TX2:RBRF1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="RBRF1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,228, , ,0, , , ;TX1:RBRF1(Bloqueo/Desbloqueo),TX2:RBRF1(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.RBRF1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2334, , ,0, , , ;TX1:PROT.RBRF1.Mod,TX2:PROT.RBRF1.Mod"/></SDI></DOI></LN><LN prefix="S2" inst="1" lnClass="RDIR" lnType="tdDaEd2S2_RDIR_v3" desc="Negative Seq. Directional"><DOI name="ChrAng" desc="Torque angle (º)"><SDI name="setMag"><DAI name="f" sAddr="A,0,155,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>359</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Torque angle (º)</Val></DAI></DOI><DOI name="AmpVal" desc="Zone amplitude (º)"><SDI name="setMag"><DAI name="f" sAddr="A,0,155,1,1"><Val sGroup="1">170</Val><Val sGroup="2">170</Val><Val sGroup="3">170</Val><Val sGroup="4">170</Val><Val sGroup="5">170</Val><Val sGroup="6">170</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>170</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>90</Val></DAI></SDI><DAI name="d"><Val>Zone amplitude (º)</Val></DAI></DOI><DOI name="Vpol" desc="Minimum V polarization (V)"><SDI name="setMag"><DAI name="f" sAddr="A,0,155,2,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Minimum V polarization (V)</Val></DAI></DOI><DOI name="BlkValI1" desc="Minimum I2/I1 (%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,155,3,1"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Minimum I2/I1 (%)</Val></DAI></DOI><DOI name="BlkValIn" desc="Minimum 3I2/Irated Ph (%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,155,4,1"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Minimum 3I2/Irated Ph (%)</Val></DAI></DOI><DOI name="LogInInvDi" desc="S2 Directional inversion"><DAI name="setVal" sAddr="A,0,155,5,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>S2 Directional inversion</Val></DAI></DOI><DOI name="LogInBlDir" desc="Blocking input"><DAI name="setVal" sAddr="A,0,155,6,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,155,7,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Fw67S2" desc="67-S2 Forward"><DAI name="general" sAddr="S,0,17254,0;TX1:67-S2 Forward,TX2:67-S2 Forward,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Rv67S2" desc="67-S2 Reverse"><DAI name="general" sAddr="S,0,17255,0;TX1:67-S2 Reverse,TX2:67-S2 Reverse,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="FailS2" desc="Polarization Fail S2"><DAI name="general" sAddr="S,0,17256,0;TX1:Fallo polarizacion S2,TX2:Polarization Fail S2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkDir" desc="S2 Directional Inhibition"><DAI name="general" sAddr="S,0,17257,0;TX1:Inhibicion direccional S2,TX2:S2 Directional Inhibition,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InvDir" desc="S2 Direction Inversion"><DAI name="general" sAddr="S,0,17258,0;TX1:Inversion direccion S2,TX2:S2 Direction Inversion,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Dir" desc="67-S2 general"><DAI name="dirGeneral" sAddr="S,0,17259,4;TX1:67-S2 dirGeneral,TX2:67-S2 dirGeneral,AC:15.16.17.18,ED:1.1.1.1,AD:0.0.0.0"/><DAI name="general" sAddr="S,0,17263,0;TX1:67-S2 general,TX2:67-S2 general,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="RDIR1 Blocked ST"><DAI name="stVal" sAddr="S,0,18036,0;TX1:ST Bloqueo S2RDIR1,TX2:RDIR1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlDir" desc="Directional"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,154, , ,0, , , ;TX1:Direccional S2RDIR1(Bloqueo/Desbloqueo),TX2:Directional(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdInvDir" desc="Direction Inverse"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,462, , ,0, , , ;TX1:Inversion direccion S2RDIR1(Set/Reset),TX2:Direction Inverse(Set/Reset)"/></SDI></DOI><DOI name="Mod" desc="PROT.S2RDIR1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2336, , ,0, , , ;TX1:PROT.S2RDIR1.Mod,TX2:PROT.S2RDIR1.Mod"/></SDI></DOI></LN><LN inst="1" lnClass="PTRC" lnType="tdDaEd2PTRC_v5" desc="General Protection Signals"><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,156,0,1"><Val>1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="StrPh51" desc="A Phase start TOC"><DAI name="phsA" sAddr="S,0,16608,0;TX1:TOC Arranque fase A,TX2:A Phase start TOC,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,16609,0;TX1:TOC Arranque fase B,TX2:B Phase start TOC,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,16610,0;TX1:TOC Arranque fase C,TX2:C Phase start TOC,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrPh50" desc="A Phase start IOC"><DAI name="phsA" sAddr="S,0,16611,0;TX1:IOC Arranque fase A,TX2:A Phase start IOC,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,16612,0;TX1:IOC Arranque fase B,TX2:B Phase start IOC,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,16613,0;TX1:IOC Arranque fase C,TX2:C Phase start IOC,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrPhOC" desc="A Phase I start"><DAI name="phsA" sAddr="S,0,16614,0;TX1:Arranque I fase A,TX2:A Phase I start,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,16615,0;TX1:Arranque I fase B,TX2:B Phase I start,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,16616,0;TX1:Arranque I fase C,TX2:C Phase I start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpPh51" desc="A Phase trip TOC"><DAI name="phsA" sAddr="S,0,16617,0;TX1:TOC Disparo fase A,TX2:A Phase trip TOC,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,16618,0;TX1:TOC Disparo fase B,TX2:B Phase trip TOC,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,16619,0;TX1:TOC Disparo fase C,TX2:C Phase trip TOC,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpPh50" desc="A Phase trip IOC"><DAI name="phsA" sAddr="S,0,16620,0;TX1:IOC Disparo fase A,TX2:A Phase trip IOC,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,16621,0;TX1:IOC Disparo fase B,TX2:B Phase trip IOC,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,16622,0;TX1:IOC Disparo fase C,TX2:C Phase trip IOC,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpPhOC" desc="A Phase I trip"><DAI name="phsA" sAddr="S,0,16623,0;TX1:Disparo I fase A,TX2:A Phase I trip,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,16624,0;TX1:Disparo I fase B,TX2:B Phase I trip,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,16625,0;TX1:Disparo I fase C,TX2:C Phase I trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str51" desc="51 Start"><DAI name="stVal" sAddr="S,0,17222,0;TX1:Arranque 51,TX2:51 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str51N" desc="51N Start"><DAI name="stVal" sAddr="S,0,17223,0;TX1:Arranque 51N,TX2:51N Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str51SN" desc="51NS Start"><DAI name="stVal" sAddr="S,0,17224,0;TX1:Arranque 51NS,TX2:51NS Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str51UN" desc="51UN Start"><DAI name="stVal" sAddr="S,0,17225,0;TX1:Arranque 51UN,TX2:51UN Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op51" desc="51 Trip"><DAI name="stVal" sAddr="S,0,17226,0;TX1:Disparo 51,TX2:51 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op51N" desc="51N Trip"><DAI name="stVal" sAddr="S,0,17227,0;TX1:Disparo 51N,TX2:51N Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op51SN" desc="51NS Trip"><DAI name="stVal" sAddr="S,0,17228,0;TX1:Disparo 51NS,TX2:51NS Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op51UN" desc="51UN Trip"><DAI name="stVal" sAddr="S,0,17229,0;TX1:Disparo 51UN,TX2:51UN Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="General Start"><DAI name="general" sAddr="S,0,17230,0;TX1:Arranque general,TX2:General Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="General Trip"><DAI name="general" sAddr="S,0,17231,0;TX1:Disparo general,TX2:General Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str50" desc="50 Start"><DAI name="stVal" sAddr="S,0,17238,0;TX1:Arranque 50,TX2:50 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str50N" desc="50NStart"><DAI name="stVal" sAddr="S,0,17239,0;TX1:Arranque 50N,TX2:50N Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str50SN" desc="50NS Start"><DAI name="stVal" sAddr="S,0,17240,0;TX1:Arranque 50NS,TX2:50NS Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str50UN" desc="50UN Start"><DAI name="stVal" sAddr="S,0,17241,0;TX1:Arranque 50UN,TX2:50UNStart,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op50" desc="50 Trip"><DAI name="stVal" sAddr="S,0,17242,0;TX1:Disparo 50,TX2:50 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op50N" desc="50N Trip"><DAI name="stVal" sAddr="S,0,17243,0;TX1:Disparo 50N,TX2:50N Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op50SN" desc="50NS Trip"><DAI name="stVal" sAddr="S,0,17244,0;TX1:Disparo 50NS,TX2:50NS Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op50UN" desc="50UN Trip"><DAI name="stVal" sAddr="S,0,17245,0;TX1:Disparo 50UN,TX2:50UN Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrOC" desc="OC General Start"><DAI name="stVal" sAddr="S,0,17246,0;TX1:Arranque general OC,TX2:OC General Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpOC" desc="OC General Trip"><DAI name="stVal" sAddr="S,0,17247,0;TX1:Disparo general OC,TX2:OC General Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrFmin" desc="Minimum F Start"><DAI name="stVal" sAddr="S,0,17366,0;TX1:Arranque F minima,TX2:Minimum F Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrFmax" desc="Maximum F Start"><DAI name="stVal" sAddr="S,0,17367,0;TX1:Arranque F maxima,TX2:Maximum F Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrDfDt" desc="dfdt Start"><DAI name="stVal" sAddr="S,0,17368,0;TX1:Arranque dfdt,TX2:dfdt Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpFmin" desc="Minimum F Trip"><DAI name="stVal" sAddr="S,0,17369,0;TX1:Disparo F minima,TX2:Minimum F Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpFmax" desc="Maximum F Trip"><DAI name="stVal" sAddr="S,0,17370,0;TX1:Disparo F maxima,TX2:Maximum F Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDfDt" desc="dfdt Trip"><DAI name="stVal" sAddr="S,0,17371,0;TX1:Disparo dfdt,TX2:dfdt Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrHCL" desc="HCL Start"><DAI name="stVal" sAddr="S,0,17406,0;TX1:Arranque HCL,TX2:HCL Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpHCL" desc="HCL Trip"><DAI name="stVal" sAddr="S,0,17407,0;TX1:Disparo HCL,TX2:HCL Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrV" desc="Voltage Start"><DAI name="stVal" sAddr="S,0,17583,0;TX1:Arranque tension,TX2:Voltage Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrIOV" desc="59 Start"><DAI name="stVal" sAddr="S,0,17584,0;TX1:Arranque 59,TX2:59 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrIUV" desc="27 Start"><DAI name="stVal" sAddr="S,0,17585,0;TX1:Arranque 27,TX2:27 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpV" desc="Voltage Trip"><DAI name="stVal" sAddr="S,0,17586,0;TX1:Disparo tension,TX2:Voltage Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpIOV" desc="59 Trip"><DAI name="stVal" sAddr="S,0,17587,0;TX1:Disparo 59,TX2:59 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpIUV" desc="27 Trip"><DAI name="stVal" sAddr="S,0,17588,0;TX1:Disparo 27,TX2:27 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkN" desc="Neutral block command"><DAI name="stVal" sAddr="S,0,17868,0;TX1:Orden Bloq.Neutro,TX2:Neutral block command,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkNS" desc="Sens.Ground block command"><DAI name="stVal" sAddr="S,0,17869,0;TX1:Orden Bloq.Neutro sensible,TX2:Sens.Ground block command,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkProt" desc="Protection block command"><DAI name="stVal" sAddr="S,0,17870,0;TX1:Orden Bloq.Proteccion,TX2:Protection block command,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkDir" desc="Directional block command"><DAI name="stVal" sAddr="S,0,17871,0;TX1:Orden Bloq.Direccional,TX2:Directional block command,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkPhs" desc="Phase block command"><DAI name="stVal" sAddr="S,0,17872,0;TX1:Orden Bloq.Fases,TX2:Phase block command,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk50" desc="Instantanous block command"><DAI name="stVal" sAddr="S,0,17873,0;TX1:Orden Bloq.Instantaneos,TX2:Instantanous block command,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk50Phs" desc="Phase Inst. block command"><DAI name="stVal" sAddr="S,0,17874,0;TX1:Orden Bloq.Inst. fases,TX2:Phase Inst. block command,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk51Phs" desc="Phase Temp block command"><DAI name="stVal" sAddr="S,0,17875,0;TX1:Orden Bloq.Temp. Fases,TX2:Phase Temp block command,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk50N" desc="Ground Inst. block command"><DAI name="stVal" sAddr="S,0,17876,0;TX1:Orden Bloq.Inst. neutro,TX2:Ground Inst. block command,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkVolt" desc="Voltage block command"><DAI name="stVal" sAddr="S,0,17877,0;TX1:Orden Bloq.Tension,TX2:Voltage block command,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkCurr" desc="Overcurrent block command"><DAI name="stVal" sAddr="S,0,17878,0;TX1:Orden Bloq. Sobreintensidad,TX2:Overcurrent block command,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdGBl" desc="Neutral"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,146, , ,0, , , ;TX1:Neutro(Bloqueo/Desbloqueo),TX2:Neutral(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdSGBl" desc="Sensitive Ground"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,208, , ,0, , , ;TX1:Neutro Sensible(Bloqueo/Desbloqueo),TX2:Sensitive Ground(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdPrBl" desc="Protection"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,270, , ,0, , , ;TX1:Proteccion(Bloqueo/Desbloqueo),TX2:Protection(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdDirBl" desc="Directional"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,272, , ,0, , , ;TX1:Direccional(Bloqueo/Desbloqueo),TX2:Directional(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdPhBl" desc="Phase"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,274, , ,0, , , ;TX1:Fases(Bloqueo/Desbloqueo),TX2:Phase(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdInsBl" desc="Instantanous"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,276, , ,0, , , ;TX1:Instantaneos(Bloqueo/Desbloqueo),TX2:Instantanous(Lock/Unlock)"/></SDI></DOI><DOI name="DOrd50PhBl" desc="Phase Instantanous"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,278, , ,0, , , ;TX1:Instantaneos fases(Bloqueo/Desbloqueo),TX2:Phase Instantanous(Lock/Unlock)"/></SDI></DOI><DOI name="DOrd51PhBl" desc="Phase Temp"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,280, , ,0, , , ;TX1:Temporizado fases(Bloqueo/Desbloqueo),TX2:Phase Temp(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdINPhBl" desc="Ground Instantanous"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,282, , ,0, , , ;TX1:Instantaneo neutro(Bloqueo/Desbloqueo),TX2:Ground Instantanous(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdVBl" desc="Voltage"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,284, , ,0, , , ;TX1:Tension(Bloqueo/Desbloqueo),TX2:Voltage(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdBlk" desc="OC Lock"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,380, , ,0, , , ;TX1:Bloqueo OC(Bloqueo/Desbloqueo),TX2:OC Lock(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.PTRC1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2338, , ,0, , , ;TX1:PROT.PTRC1.Mod,TX2:PROT.PTRC1.Mod"/></SDI></DOI></LN><LN inst="1" lnClass="RFLO" lnType="tdDaEd2RFLO_v2" desc="Fault locator"><DOI name="LocEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,157,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="LinLenkm" desc="Line length (Kms or miles)"><SDI name="setMag"><DAI name="f" sAddr="A,0,157,1,0"><Val sGroup="1">155.7</Val><Val sGroup="2">155.7</Val><Val sGroup="3">155.7</Val><Val sGroup="4">155.7</Val><Val sGroup="5">155.7</Val><Val sGroup="6">155.7</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>5000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Line length (Kms or miles)</Val></DAI></DOI><DOI name="Z1Mod" desc="Z1 Imp. (Ohm p.u.length)"><SDI name="setMag"><DAI name="f" sAddr="A,0,157,2,0"><Val sGroup="1">0.314</Val><Val sGroup="2">0.314</Val><Val sGroup="3">0.314</Val><Val sGroup="4">0.314</Val><Val sGroup="5">0.314</Val><Val sGroup="6">0.314</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>300</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Z1 Imp. (Ohm p.u.length)</Val></DAI></DOI><DOI name="Z1Ang" desc="Z1 angle (º)"><SDI name="setMag"><DAI name="f" sAddr="A,0,157,3,0"><Val sGroup="1">84.2</Val><Val sGroup="2">84.2</Val><Val sGroup="3">84.2</Val><Val sGroup="4">84.2</Val><Val sGroup="5">84.2</Val><Val sGroup="6">84.2</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>359.9</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Z1 angle (º)</Val></DAI></DOI><DOI name="Z0Mod" desc="Z0 Imp.(Ohm p.u.length)"><SDI name="setMag"><DAI name="f" sAddr="A,0,157,4,0"><Val sGroup="1">0.81</Val><Val sGroup="2">0.81</Val><Val sGroup="3">0.81</Val><Val sGroup="4">0.81</Val><Val sGroup="5">0.81</Val><Val sGroup="6">0.81</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>300</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Z0 Imp.(Ohm p.u.length)</Val></DAI></DOI><DOI name="Z0Ang" desc="Z0 angle (º)"><SDI name="setMag"><DAI name="f" sAddr="A,0,157,5,0"><Val sGroup="1">70.6</Val><Val sGroup="2">70.6</Val><Val sGroup="3">70.6</Val><Val sGroup="4">70.6</Val><Val sGroup="5">70.6</Val><Val sGroup="6">70.6</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>359.9</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Z0 angle (º)</Val></DAI></DOI><DOI name="Y1" desc="Y1(1/ohm p.u.length)*10e-9"><SDI name="setMag"><DAI name="f" sAddr="A,0,157,6,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>50000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Y1(1/ohm p.u.length)*10e-9</Val></DAI></DOI><DOI name="Y0" desc="Y0(1/Ohm p.u.length)*10e-9"><SDI name="setMag"><DAI name="f" sAddr="A,0,157,7,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>50000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Y0(1/Ohm p.u.length)*10e-9</Val></DAI></DOI><DOI name="Z1LMod" desc="Z1 Local Source (Ohm)"><SDI name="setMag"><DAI name="f" sAddr="A,0,157,8,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>20000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Z1 Local Source (Ohm)</Val></DAI></DOI><DOI name="Z1LAng" desc="Z1 Local Source angle (º)"><SDI name="setMag"><DAI name="f" sAddr="A,0,157,9,0"><Val sGroup="1">85</Val><Val sGroup="2">85</Val><Val sGroup="3">85</Val><Val sGroup="4">85</Val><Val sGroup="5">85</Val><Val sGroup="6">85</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>359.9</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Z1 Local Source angle (º)</Val></DAI></DOI><DOI name="Z0LMod" desc="Z0 Local Source (Ohm)"><SDI name="setMag"><DAI name="f" sAddr="A,0,157,10,1"><Val sGroup="1">69</Val><Val sGroup="2">69</Val><Val sGroup="3">69</Val><Val sGroup="4">69</Val><Val sGroup="5">69</Val><Val sGroup="6">69</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>300</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Z0 Local Source (Ohm)</Val></DAI></DOI><DOI name="Z0LAng" desc="Z0 Local Source angle (º)"><SDI name="setMag"><DAI name="f" sAddr="A,0,157,11,1"><Val sGroup="1">90</Val><Val sGroup="2">90</Val><Val sGroup="3">90</Val><Val sGroup="4">90</Val><Val sGroup="5">90</Val><Val sGroup="6">90</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>359.9</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Z0 Local Source angle (º)</Val></DAI></DOI><DOI name="Z1RMod" desc="Z1 Remote Source (Ohm)"><SDI name="setMag"><DAI name="f" sAddr="A,0,157,12,1"><Val sGroup="1">20000</Val><Val sGroup="2">20000</Val><Val sGroup="3">20000</Val><Val sGroup="4">20000</Val><Val sGroup="5">20000</Val><Val sGroup="6">20000</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>20000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Z1 Remote Source (Ohm)</Val></DAI></DOI><DOI name="Z1RAng" desc="Z1 Remote Source angle(º)"><SDI name="setMag"><DAI name="f" sAddr="A,0,157,13,1"><Val sGroup="1">45</Val><Val sGroup="2">45</Val><Val sGroup="3">45</Val><Val sGroup="4">45</Val><Val sGroup="5">45</Val><Val sGroup="6">45</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>359.9</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Z1 Remote Source angle(º)</Val></DAI></DOI><DOI name="Z1mMod" desc="Z1eq Parallel (Ohm)"><SDI name="setMag"><DAI name="f" sAddr="A,0,157,14,1"><Val sGroup="1">20000</Val><Val sGroup="2">20000</Val><Val sGroup="3">20000</Val><Val sGroup="4">20000</Val><Val sGroup="5">20000</Val><Val sGroup="6">20000</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>20000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Z1eq Parallel (Ohm)</Val></DAI></DOI><DOI name="Z1mAng" desc="Z1eq Parallel angle (º)"><SDI name="setMag"><DAI name="f" sAddr="A,0,157,15,1"><Val sGroup="1">45</Val><Val sGroup="2">45</Val><Val sGroup="3">45</Val><Val sGroup="4">45</Val><Val sGroup="5">45</Val><Val sGroup="6">45</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>359.9</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Z1eq Parallel angle (º)</Val></DAI></DOI><DOI name="PlsTms" desc="Locator output duration(s)"><DAI name="setVal" sAddr="A,0,157,19,1"><Val sGroup="1">7200</Val><Val sGroup="2">7200</Val><Val sGroup="3">7200</Val><Val sGroup="4">7200</Val><Val sGroup="5">7200</Val><Val sGroup="6">7200</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Locator output duration(s)</Val></DAI></DOI><DOI name="PlsFEna" desc="Locator output permanent"><DAI name="setVal" sAddr="A,0,157,20,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Locator output permanent</Val></DAI></DOI><DOI name="FilEna" desc="Filter enabled"><DAI name="setVal" sAddr="A,0,157,24,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Filter enabled</Val></DAI></DOI><DOI name="IminAfCl" desc="I Minimum after close (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,157,25,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>5000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>I Minimum after close (A)</Val></DAI></DOI><DOI name="NMaxVal" desc="Ground maximum current (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,157,26,0"><Val sGroup="1">1000</Val><Val sGroup="2">1000</Val><Val sGroup="3">1000</Val><Val sGroup="4">1000</Val><Val sGroup="5">1000</Val><Val sGroup="6">1000</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>5000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Ground maximum current (A)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,157,27,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Mod" desc="PROT.RFLO1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2340, , ,0, , , ;TX1:PROT.RFLO1.Mod,TX2:PROT.RFLO1.Mod"/></SDI></DOI><DOI name="FltDiskm" desc="FltDiskm.RFLO1 Fault Distance"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>600</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-20</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1285,1;TX1:Distancia Falta,TX2:Fault Distance"/></SDI></DOI></LN><LN inst="1" lnClass="PTOV" lnType="tdDaEd2PTOV_v5" desc="TOV Phase Overvoltage (59T) U1"><DOI name="PTOVEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,158,0,0"><Val sGroup="1">0</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,158,1,0"><Val sGroup="1">Vphase-ground FUND</Val><Val sGroup="2">Vphase-ground FUND</Val><Val sGroup="3">Vphase-ground FUND</Val><Val sGroup="4">Vphase-ground FUND</Val><Val sGroup="5">Vphase-ground FUND</Val><Val sGroup="6">Vphase-ground FUND</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (V)"><SDI name="setMag"><DAI name="f" sAddr="A,0,158,2,0"><Val sGroup="1">90</Val><Val sGroup="2">90</Val><Val sGroup="3">90</Val><Val sGroup="4">90</Val><Val sGroup="5">90</Val><Val sGroup="6">90</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><DAI name="d"><Val>Start value (V)</Val></DAI></DOI><DOI name="TmVCrv" desc="Operating Curve Type"><DAI name="setCharact" sAddr="A,0,158,3,0"><Val sGroup="1">IEC Definite Time</Val><Val sGroup="2">IEC Definite Time</Val><Val sGroup="3">IEC Definite Time</Val><Val sGroup="4">IEC Definite Time</Val><Val sGroup="5">IEC Definite Time</Val><Val sGroup="6">IEC Definite Time</Val></DAI><DAI name="d"><Val>Operating Curve Type</Val></DAI></DOI><DOI name="TmMult" desc="Time Dial"><SDI name="setMag"><DAI name="f" sAddr="A,0,158,4,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Time Dial</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate delay (ms)"><DAI name="setVal" sAddr="A,0,158,5,0"><Val sGroup="1">1000</Val><Val sGroup="2">1000</Val><Val sGroup="3">1000</Val><Val sGroup="4">1000</Val><Val sGroup="5">1000</Val><Val sGroup="6">1000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Operate delay (ms)</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,158,6,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,158,7,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by reeng."><DAI name="setVal" sAddr="A,0,158,8,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>255</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by reeng.</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,158,9,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Str" desc="TOV Phase Start"><DAI name="phsA" sAddr="S,0,17268,0;TX1:TOV Arranque fase A,TX2:TOV Start phas A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,17269,0;TX1:TOV Arranque fase B,TX2:TOV Start phas B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,17270,0;TX1:TOV Arranque fase C,TX2:TOV Start phas C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,17275,0;TX1:TOV Arranque fases,TX2:TOV Phase Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="TOV Phase Trip"><DAI name="phsA" sAddr="S,0,17271,0;TX1:TOV Disparo fase A,TX2:TOV Trip phas A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,17272,0;TX1:TOV Disparo fase B,TX2:TOV Trip phas B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,17273,0;TX1:TOV Disparo fase C,TX2:TOV Trip phas C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,17276,0;TX1:TOV Disparo fases,TX2:TOV Phase Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="TOV Phase Status"><DAI name="stVal" sAddr="S,0,17274,0;TX1:Estado TOV fases,TX2:TOV Phase Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PTOV1 Blocked ST"><DAI name="stVal" sAddr="S,0,18037,0;TX1:ST Bloqueo PTOV1,TX2:PTOV1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="PTOV1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,164, , ,0, , , ;TX1:PTOV1(Bloqueo/Desbloqueo),TX2:PTOV1(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.PTOV1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2342, , ,0, , , ;TX1:PROT.PTOV1.Mod,TX2:PROT.PTOV1.Mod"/></SDI></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>20</Val></DAI></DOI></LN><LN inst="1" lnClass="PTUV" lnType="tdDaEd2PTUV_v5" desc="TUV Phase Undervoltage (27T) U1"><DOI name="PTUVEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,159,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,159,1,0"><Val sGroup="1">Vphase-ground FUND</Val><Val sGroup="2">Vphase-ground FUND</Val><Val sGroup="3">Vphase-ground FUND</Val><Val sGroup="4">Vphase-ground FUND</Val><Val sGroup="5">Vphase-ground FUND</Val><Val sGroup="6">Vphase-ground FUND</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (V)"><SDI name="setMag"><DAI name="f" sAddr="A,0,159,2,0"><Val sGroup="1">40</Val><Val sGroup="2">40</Val><Val sGroup="3">40</Val><Val sGroup="4">40</Val><Val sGroup="5">40</Val><Val sGroup="6">40</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><DAI name="d"><Val>Start value (V)</Val></DAI></DOI><DOI name="TmVCrv" desc="Operating Curve Type"><DAI name="setCharact" sAddr="A,0,159,3,0"><Val sGroup="1">IEC Definite Time</Val><Val sGroup="2">IEC Definite Time</Val><Val sGroup="3">IEC Definite Time</Val><Val sGroup="4">IEC Definite Time</Val><Val sGroup="5">IEC Definite Time</Val><Val sGroup="6">IEC Definite Time</Val></DAI><DAI name="d"><Val>Operating Curve Type</Val></DAI></DOI><DOI name="TmMult" desc="Time Dial"><SDI name="setMag"><DAI name="f" sAddr="A,0,159,4,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Time Dial</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate\minimum time (ms)"><DAI name="setVal" sAddr="A,0,159,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Operate\minimum time (ms)</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,159,6,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,159,7,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by reeng."><DAI name="setVal" sAddr="A,0,159,8,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>255</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by reeng.</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,159,9,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Str" desc="TUV1 Phase Start"><DAI name="phsA" sAddr="S,0,17283,0;TX1:TUV1 Arranque fase A,TX2:TUV1 Start phas A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,17284,0;TX1:TUV1 Arranque fase B,TX2:TUV1 Start phas B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,17285,0;TX1:TUV1 Arranque fase C,TX2:TUV1 Start phas C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,17290,0;TX1:TUV1 Arranque fases,TX2:TUV1 Phase Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="TUV1 Phase Trip"><DAI name="phsA" sAddr="S,0,17286,0;TX1:TUV1 Disparo fase A,TX2:TUV1 Trip phas A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,17287,0;TX1:TUV1 Disparo fase B,TX2:TUV1 Trip phas B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,17288,0;TX1:TUV1 Disparo fase C,TX2:TUV1 Trip phas C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,17291,0;TX1:TUV1 Disparo fases,TX2:TUV1 Phase Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="TUV Phase Status"><DAI name="stVal" sAddr="S,0,17289,0;TX1:Estado TUV fases,TX2:TUV Phase Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PTUV1 Blocked ST"><DAI name="stVal" sAddr="S,0,18038,0;TX1:ST Bloqueo PTUV1,TX2:PTUV1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="PTUV1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,166, , ,0, , , ;TX1:PTUV1(Bloqueo/Desbloqueo),TX2:PTUV1(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.PTUV1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2344, , ,0, , , ;TX1:PROT.PTUV1.Mod,TX2:PROT.PTUV1.Mod"/></SDI></DOI></LN><LN prefix="G" inst="1" lnClass="PTOV" lnType="tdDaEd2GPTOV_v5" desc="TOV Overvoltage 3V0 (59NT) U1"><DOI name="PTOVEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,160,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="StrVal" desc="Start Value (V)"><SDI name="setMag"><DAI name="f" sAddr="A,0,160,1,0"><Val sGroup="1">90</Val><Val sGroup="2">90</Val><Val sGroup="3">90</Val><Val sGroup="4">90</Val><Val sGroup="5">90</Val><Val sGroup="6">90</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><DAI name="d"><Val>Start Value (V)</Val></DAI></DOI><DOI name="TmVCrv" desc="Operating Curve Type"><DAI name="setCharact" sAddr="A,0,160,2,0"><Val sGroup="1">IEC Definite Time</Val><Val sGroup="2">IEC Definite Time</Val><Val sGroup="3">IEC Definite Time</Val><Val sGroup="4">IEC Definite Time</Val><Val sGroup="5">IEC Definite Time</Val><Val sGroup="6">IEC Definite Time</Val></DAI><DAI name="d"><Val>Operating Curve Type</Val></DAI></DOI><DOI name="TmMult" desc="Time Dial"><SDI name="setMag"><DAI name="f" sAddr="A,0,160,3,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Time Dial</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate\minimum time (ms)"><DAI name="setVal" sAddr="A,0,160,4,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Operate\minimum time (ms)</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,160,5,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,160,6,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by reeng."><DAI name="setVal" sAddr="A,0,160,7,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>255</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by reeng.</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,160,8,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Str" desc="GTOV1 Start"><DAI name="general" sAddr="S,0,17277,0;TX1:GTOV1 Arranque,TX2:GTOV1 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="GTOV1 Trip"><DAI name="general" sAddr="S,0,17278,0;TX1:GTOV1 Disparo,TX2:GTOV1 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="TOV V0 Status"><DAI name="stVal" sAddr="S,0,17279,0;TX1:Estado TOV V0,TX2:TOV V0 Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PTOV1 Blocked ST"><DAI name="stVal" sAddr="S,0,18039,0;TX1:ST Bloqueo GPTOV1,TX2:PTOV1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="GPTOV1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,168, , ,0, , , ;TX1:GPTOV1(Bloqueo/Desbloqueo),TX2:GPTOV1(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.GPTOV1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2346, , ,0, , , ;TX1:PROT.GPTOV1.Mod,TX2:PROT.GPTOV1.Mod"/></SDI></DOI></LN><LN prefix="UN" inst="1" lnClass="PTOV" lnType="tdDaEd2GPTOV_v5" desc="TOV Overvoltage 3V2 (59QT) U1"><DOI name="PTOVEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,161,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="StrVal" desc="Start Value (V)"><SDI name="setMag"><DAI name="f" sAddr="A,0,161,1,0"><Val sGroup="1">90</Val><Val sGroup="2">90</Val><Val sGroup="3">90</Val><Val sGroup="4">90</Val><Val sGroup="5">90</Val><Val sGroup="6">90</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><DAI name="d"><Val>Start Value (V)</Val></DAI></DOI><DOI name="TmVCrv" desc="Operating Curve Type"><DAI name="setCharact" sAddr="A,0,161,2,0"><Val sGroup="1">IEC Definite Time</Val><Val sGroup="2">IEC Definite Time</Val><Val sGroup="3">IEC Definite Time</Val><Val sGroup="4">IEC Definite Time</Val><Val sGroup="5">IEC Definite Time</Val><Val sGroup="6">IEC Definite Time</Val></DAI><DAI name="d"><Val>Operating Curve Type</Val></DAI></DOI><DOI name="TmMult" desc="Time Dial"><SDI name="setMag"><DAI name="f" sAddr="A,0,161,3,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Time Dial</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate\minimum time (ms)"><DAI name="setVal" sAddr="A,0,161,4,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Operate\minimum time (ms)</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,161,5,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,161,6,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by reeng."><DAI name="setVal" sAddr="A,0,161,7,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>255</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by reeng.</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,161,8,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Str" desc="UNTOV1 Start"><DAI name="general" sAddr="S,0,17280,0;TX1:UNTOV1 Arranque,TX2:UNTOV1 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="UNTOV1 Trip"><DAI name="general" sAddr="S,0,17281,0;TX1:UNTOV1 Disparo,TX2:UNTOV1 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="TOV V2 Status"><DAI name="stVal" sAddr="S,0,17282,0;TX1:Estado TOV V2,TX2:TOV V2 Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PTOV1 Blocked ST"><DAI name="stVal" sAddr="S,0,18040,0;TX1:ST Bloqueo UNPTOV1,TX2:PTOV1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="UNPTOV1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,170, , ,0, , , ;TX1:UNPTOV1(Bloqueo/Desbloqueo),TX2:UNPTOV1(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.UNPTOV1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2348, , ,0, , , ;TX1:PROT.UNPTOV1.Mod,TX2:PROT.UNPTOV1.Mod"/></SDI></DOI></LN><LN inst="1" lnClass="PIOV" lnType="tdDaEd2PIOV_v3" desc="IOV Phase Overvoltage (59I) U1"><DOI name="PIOVEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,162,0,0"><Val sGroup="1">0</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation Type"><DAI name="setVal" sAddr="A,0,162,1,0"><Val sGroup="1">Vphase-ground FUND</Val><Val sGroup="2">Vphase-ground FUND</Val><Val sGroup="3">Vphase-ground FUND</Val><Val sGroup="4">Vphase-ground FUND</Val><Val sGroup="5">Vphase-ground FUND</Val><Val sGroup="6">Vphase-ground FUND</Val></DAI><DAI name="d"><Val>Operation Type</Val></DAI></DOI><DOI name="StrVal" desc="Start Value (V)"><SDI name="setMag"><DAI name="f" sAddr="A,0,162,2,0"><Val sGroup="1">100</Val><Val sGroup="2">100</Val><Val sGroup="3">100</Val><Val sGroup="4">100</Val><Val sGroup="5">100</Val><Val sGroup="6">100</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><DAI name="d"><Val>Start Value (V)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate delay time (ms)"><DAI name="setVal" sAddr="A,0,162,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Operate delay time (ms)</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,162,4,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,162,5,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by reeng."><DAI name="setVal" sAddr="A,0,162,6,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>255</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by reeng.</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,162,7,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Str" desc="IOV1 Phase Start U1"><DAI name="phsA" sAddr="S,0,17292,0;TX1:IOV1 Arranque fase A U1,TX2:IOV1 Start phas A U1,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,17293,0;TX1:IOV1 Arranque fase B U1,TX2:IOV1 Start phas B U1,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,17294,0;TX1:IOV1 Arranque fase C U1,TX2:IOV1 Start phas C U1,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,17299,0;TX1:IOV1 Arranque fases U1,TX2:IOV1 Phase Start U1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="IOV1 Phase Trip U1"><DAI name="phsA" sAddr="S,0,17295,0;TX1:IOV1 Disparo fase A U1,TX2:IOV1 Trip phas A U1,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,17296,0;TX1:IOV1 Disparo fase B U1,TX2:IOV1 Trip phas B U1,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,17297,0;TX1:IOV1 Disparo fase C U1,TX2:IOV1 Trip phas C U1,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,17300,0;TX1:IOV1 Disparo fases U1,TX2:IOV1 Phase Trip U1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="IOV1 Phase Status U1"><DAI name="stVal" sAddr="S,0,17298,0;TX1:IOV1 Estado fases U1,TX2:IOV1 Phase Status U1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PIOV1 Blocked ST"><DAI name="stVal" sAddr="S,0,18041,0;TX1:ST Bloqueo PIOV1,TX2:PIOV1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="PIOV1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,172, , ,0, , , ;TX1:PIOV1(Bloqueo/Desbloqueo),TX2:PIOV1(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.PIOV1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2350, , ,0, , , ;TX1:PROT.PIOV1.Mod,TX2:PROT.PIOV1.Mod"/></SDI></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>21</Val></DAI></DOI></LN><LN inst="1" lnClass="PIUV" lnType="tdDaEd2PIUV_v3" desc="IUV Undervoltage (27I) U1"><DOI name="PIUVEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,163,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation Type"><DAI name="setVal" sAddr="A,0,163,1,0"><Val sGroup="1">Vphase-ground FUND</Val><Val sGroup="2">Vphase-ground FUND</Val><Val sGroup="3">Vphase-ground FUND</Val><Val sGroup="4">Vphase-ground FUND</Val><Val sGroup="5">Vphase-ground FUND</Val><Val sGroup="6">Vphase-ground FUND</Val></DAI><DAI name="d"><Val>Operation Type</Val></DAI></DOI><DOI name="StrVal" desc="Start Value (V)"><SDI name="setMag"><DAI name="f" sAddr="A,0,163,2,0"><Val sGroup="1">30</Val><Val sGroup="2">30</Val><Val sGroup="3">30</Val><Val sGroup="4">30</Val><Val sGroup="5">30</Val><Val sGroup="6">30</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><DAI name="d"><Val>Start Value (V)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate delay time (ms)"><DAI name="setVal" sAddr="A,0,163,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Operate delay time (ms)</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,163,4,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,163,5,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by reeng."><DAI name="setVal" sAddr="A,0,163,6,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>255</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by reeng.</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,163,7,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Str" desc="IUV1 Phase Start U1"><DAI name="phsA" sAddr="S,0,17312,0;TX1:IUV1 Arranque fase A U1,TX2:IUV1 Start phas A U1,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,17313,0;TX1:IUV1 Arranque fase B U1,TX2:IUV1 Start phas B U1,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,17314,0;TX1:IUV1 Arranque fase C U1,TX2:IUV1 Start phas C U1,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,17319,0;TX1:IUV1 Arranque fases U1,TX2:IUV1 Phase Start U1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="IUV1 Phase Trip U1"><DAI name="phsA" sAddr="S,0,17315,0;TX1:IUV1 Disparo fase A U1,TX2:IUV1 Trip phas A U1,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,17316,0;TX1:IUV1 Disparo fase B U1,TX2:IUV1 Trip phas B U1,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,17317,0;TX1:IUV1 Disparo fase C U1,TX2:IUV1 Trip phas C U1,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,17320,0;TX1:IUV1 Disparo fases U1,TX2:IUV1 Phase Trip U1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="IUV1 Phase Status U1"><DAI name="stVal" sAddr="S,0,17318,0;TX1:IUV1 Estado fases U1,TX2:IUV1 Phase Status U1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PIUV1 Blocked ST"><DAI name="stVal" sAddr="S,0,18042,0;TX1:ST Bloqueo PIUV1,TX2:PIUV1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="PIUV1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,174, , ,0, , , ;TX1:PIUV1(Bloqueo/Desbloqueo),TX2:PIUV1(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.PIUV1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2352, , ,0, , , ;TX1:PROT.PIUV1.Mod,TX2:PROT.PIUV1.Mod"/></SDI></DOI></LN><LN prefix="G" inst="1" lnClass="PIOV" lnType="tdDaEd2GPIOV_v3" desc="IOV Overvoltage 3V0 (59NI) U1"><DOI name="PIOVEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,164,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="StrVal" desc="Start Value (V)"><SDI name="setMag"><DAI name="f" sAddr="A,0,164,1,0"><Val sGroup="1">90</Val><Val sGroup="2">90</Val><Val sGroup="3">90</Val><Val sGroup="4">90</Val><Val sGroup="5">90</Val><Val sGroup="6">90</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><DAI name="d"><Val>Start Value (V)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate delay time (ms)"><DAI name="setVal" sAddr="A,0,164,2,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Operate delay time (ms)</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,164,3,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,164,4,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by reeng."><DAI name="setVal" sAddr="A,0,164,5,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>255</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by reeng.</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,164,6,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Str" desc="GIOV1 Start U1"><DAI name="general" sAddr="S,0,17304,0;TX1:GIOV1 Arranque U1,TX2:GIOV1 Start U1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="GIOV1 Trip U1"><DAI name="general" sAddr="S,0,17305,0;TX1:GIOV1 Disparo U1,TX2:GIOV1 Trip U1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="IOV V0 Status U1"><DAI name="stVal" sAddr="S,0,17306,0;TX1:Estado IOV V0 U1,TX2:IOV V0 Status U1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PIOV1 Blocked ST"><DAI name="stVal" sAddr="S,0,18043,0;TX1:ST Bloqueo GPIOV1,TX2:PIOV1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="GPIOV1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,176, , ,0, , , ;TX1:GPIOV1(Bloqueo/Desbloqueo),TX2:GPIOV1(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.GPIOV1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2354, , ,0, , , ;TX1:PROT.GPIOV1.Mod,TX2:PROT.GPIOV1.Mod"/></SDI></DOI></LN><LN prefix="UN" inst="1" lnClass="PIOV" lnType="tdDaEd2GPIOV_v3" desc="IOV Overvoltage 3V2 (59QI) U1"><DOI name="PIOVEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,165,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="StrVal" desc="Start Value (V)"><SDI name="setMag"><DAI name="f" sAddr="A,0,165,1,0"><Val sGroup="1">90</Val><Val sGroup="2">90</Val><Val sGroup="3">90</Val><Val sGroup="4">90</Val><Val sGroup="5">90</Val><Val sGroup="6">90</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><DAI name="d"><Val>Start Value (V)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate delay time (ms)"><DAI name="setVal" sAddr="A,0,165,2,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Operate delay time (ms)</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,165,3,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,165,4,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by reeng."><DAI name="setVal" sAddr="A,0,165,5,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>255</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by reeng.</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,165,6,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Str" desc="UNIOV1 Start U1"><DAI name="general" sAddr="S,0,17301,0;TX1:UNIOV1 Arranque U1,TX2:UNIOV1 Start U1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="UNIOV1 Trip U1"><DAI name="general" sAddr="S,0,17302,0;TX1:UNIOV1 Disparo U1,TX2:UNIOV1 Trip U1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="IOV V2 Status U1"><DAI name="stVal" sAddr="S,0,17303,0;TX1:Estado IOV V2 U1,TX2:IOV V2 Status U1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PIOV1 Blocked ST"><DAI name="stVal" sAddr="S,0,18044,0;TX1:ST Bloqueo UNPIOV1,TX2:PIOV1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="UNPIOV1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,178, , ,0, , , ;TX1:UNPIOV1(Bloqueo/Desbloqueo),TX2:UNPIOV1(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.UNPIOV1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2356, , ,0, , , ;TX1:PROT.UNPIOV1.Mod,TX2:PROT.UNPIOV1.Mod"/></SDI></DOI></LN><LN inst="1" lnClass="PVGE" lnType="tdDaEd2PVGE_v2" desc="Voltage protection Units"><DOI name="RepValOVp" desc="Phase overV dropoff (%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,166,0,1"><Val sGroup="1">95</Val><Val sGroup="2">95</Val><Val sGroup="3">95</Val><Val sGroup="4">95</Val><Val sGroup="5">95</Val><Val sGroup="6">95</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>99</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>50</Val></DAI></SDI><DAI name="d"><Val>Phase overV dropoff (%)</Val></DAI></DOI><DOI name="RepValUVp" desc="Phase underV dropoff (%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,166,1,1"><Val sGroup="1">105</Val><Val sGroup="2">105</Val><Val sGroup="3">105</Val><Val sGroup="4">105</Val><Val sGroup="5">105</Val><Val sGroup="6">105</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>110</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>101</Val></DAI></SDI><DAI name="d"><Val>Phase underV dropoff (%)</Val></DAI></DOI><DOI name="RepValOV2" desc="3V2 dropoff (%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,166,2,1"><Val sGroup="1">95</Val><Val sGroup="2">95</Val><Val sGroup="3">95</Val><Val sGroup="4">95</Val><Val sGroup="5">95</Val><Val sGroup="6">95</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>99</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>50</Val></DAI></SDI><DAI name="d"><Val>3V2 dropoff (%)</Val></DAI></DOI><DOI name="RepValOV0" desc="3V0 dropoff (%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,166,3,1"><Val sGroup="1">95</Val><Val sGroup="2">95</Val><Val sGroup="3">95</Val><Val sGroup="4">95</Val><Val sGroup="5">95</Val><Val sGroup="6">95</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>99</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>50</Val></DAI></SDI><DAI name="d"><Val>3V0 dropoff (%)</Val></DAI></DOI><DOI name="SelV0" desc="3V0 Operating quantity"><DAI name="setVal" sAddr="A,0,166,4,0"><Val sGroup="1">Calculated</Val><Val sGroup="2">Calculated</Val><Val sGroup="3">Calculated</Val><Val sGroup="4">Calculated</Val><Val sGroup="5">Calculated</Val><Val sGroup="6">Calculated</Val></DAI><DAI name="d"><Val>3V0 Operating quantity</Val></DAI></DOI><DOI name="Mod" desc="PROT.PVGE1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2358, , ,0, , , ;TX1:PROT.PVGE1.Mod,TX2:PROT.PVGE1.Mod"/></SDI></DOI></LN><LN inst="1" lnClass="PTGF" lnType="tdDaEd2PTGF_v4" desc="Under/over freq. (81O/U)"><DOI name="BlkValV" desc="Minimum voltage (V)"><SDI name="setMag"><DAI name="f" sAddr="A,0,167,0,0"><Val sGroup="1">40</Val><Val sGroup="2">40</Val><Val sGroup="3">40</Val><Val sGroup="4">40</Val><Val sGroup="5">40</Val><Val sGroup="6">40</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>15</Val></DAI></SDI><DAI name="d"><Val>Minimum voltage (V)</Val></DAI></DOI><DOI name="StrNumCyc" desc="Number of cycles (Start)"><DAI name="setVal" sAddr="A,0,167,1,0"><Val sGroup="1">3</Val><Val sGroup="2">3</Val><Val sGroup="3">3</Val><Val sGroup="4">3</Val><Val sGroup="5">3</Val><Val sGroup="6">3</Val></DAI><DAI name="minVal"><Val>3</Val></DAI><DAI name="maxVal"><Val>15</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Number of cycles (Start)</Val></DAI></DOI><DOI name="RepNumCyc" desc="Number of cycles (Reset)"><DAI name="setVal" sAddr="A,0,167,2,0"><Val sGroup="1">2</Val><Val sGroup="2">2</Val><Val sGroup="3">2</Val><Val sGroup="4">2</Val><Val sGroup="5">2</Val><Val sGroup="6">2</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>10</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Number of cycles (Reset)</Val></DAI></DOI><DOI name="OFRsDlTmms" desc="Overfreq. Reset time (ms)"><DAI name="setVal" sAddr="A,0,167,3,0"><Val sGroup="1">40</Val><Val sGroup="2">40</Val><Val sGroup="3">40</Val><Val sGroup="4">40</Val><Val sGroup="5">40</Val><Val sGroup="6">40</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Overfreq. Reset time (ms)</Val></DAI></DOI><DOI name="UFRsDlTmms" desc="Underfreq. Reset time(ms)"><DAI name="setVal" sAddr="A,0,167,4,0"><Val sGroup="1">40</Val><Val sGroup="2">40</Val><Val sGroup="3">40</Val><Val sGroup="4">40</Val><Val sGroup="5">40</Val><Val sGroup="6">40</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Underfreq. Reset time(ms)</Val></DAI></DOI><DOI name="PTGFEna1" desc="Step 1.Enabled"><DAI name="setVal" sAddr="A,0,167,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Step 1.Enabled</Val></DAI></DOI><DOI name="StrVal1" desc="Step 1.Start value (Hz)"><SDI name="setMag"><DAI name="f" sAddr="A,0,167,6,0"><Val sGroup="1">50.1</Val><Val sGroup="2">50.1</Val><Val sGroup="3">50.1</Val><Val sGroup="4">50.1</Val><Val sGroup="5">50.1</Val><Val sGroup="6">50.1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>65</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>45</Val></DAI></SDI><DAI name="d"><Val>Step 1.Start value (Hz)</Val></DAI></DOI><DOI name="OpDlTmms1" desc="Step 1. Delay time(ms)"><DAI name="setVal" sAddr="A,0,167,7,0"><Val sGroup="1">1000</Val><Val sGroup="2">1000</Val><Val sGroup="3">1000</Val><Val sGroup="4">1000</Val><Val sGroup="5">1000</Val><Val sGroup="6">1000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Step 1. Delay time(ms)</Val></DAI></DOI><DOI name="StTyp1" desc="Step 1.Function Type"><DAI name="setVal" sAddr="A,0,167,8,0"><Val sGroup="1">Maximum</Val><Val sGroup="2">Maximum</Val><Val sGroup="3">Maximum</Val><Val sGroup="4">Maximum</Val><Val sGroup="5">Maximum</Val><Val sGroup="6">Maximum</Val></DAI><DAI name="d"><Val>Step 1.Function Type</Val></DAI></DOI><DOI name="LogInBlk1" desc="Step 1.Blocking input"><DAI name="setVal" sAddr="A,0,167,9,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Step 1.Blocking input</Val></DAI></DOI><DOI name="PTGFEna2" desc="Step 2.Enabled"><DAI name="setVal" sAddr="A,0,167,10,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Step 2.Enabled</Val></DAI></DOI><DOI name="StrVal2" desc="Step 2.Start value (Hz)"><SDI name="setMag"><DAI name="f" sAddr="A,0,167,11,0"><Val sGroup="1">50.2</Val><Val sGroup="2">50.2</Val><Val sGroup="3">50.2</Val><Val sGroup="4">50.2</Val><Val sGroup="5">50.2</Val><Val sGroup="6">50.2</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>65</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>45</Val></DAI></SDI><DAI name="d"><Val>Step 2.Start value (Hz)</Val></DAI></DOI><DOI name="OpDlTmms2" desc="Step 2. Delay time(ms)"><DAI name="setVal" sAddr="A,0,167,12,0"><Val sGroup="1">800</Val><Val sGroup="2">800</Val><Val sGroup="3">800</Val><Val sGroup="4">800</Val><Val sGroup="5">800</Val><Val sGroup="6">800</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Step 2. Delay time(ms)</Val></DAI></DOI><DOI name="StTyp2" desc="Step 2.Function Type"><DAI name="setVal" sAddr="A,0,167,13,0"><Val sGroup="1">Maximum</Val><Val sGroup="2">Maximum</Val><Val sGroup="3">Maximum</Val><Val sGroup="4">Maximum</Val><Val sGroup="5">Maximum</Val><Val sGroup="6">Maximum</Val></DAI><DAI name="d"><Val>Step 2.Function Type</Val></DAI></DOI><DOI name="LogInBlk2" desc="Step 2.Blocking input"><DAI name="setVal" sAddr="A,0,167,14,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Step 2.Blocking input</Val></DAI></DOI><DOI name="PTGFEna3" desc="Step 3.Enabled"><DAI name="setVal" sAddr="A,0,167,15,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Step 3.Enabled</Val></DAI></DOI><DOI name="StrVal3" desc="Step 3.Start value (Hz)"><SDI name="setMag"><DAI name="f" sAddr="A,0,167,16,0"><Val sGroup="1">50.3</Val><Val sGroup="2">50.3</Val><Val sGroup="3">50.3</Val><Val sGroup="4">50.3</Val><Val sGroup="5">50.3</Val><Val sGroup="6">50.3</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>65</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>45</Val></DAI></SDI><DAI name="d"><Val>Step 3.Start value (Hz)</Val></DAI></DOI><DOI name="OpDlTmms3" desc="Step 3. Delay time(ms)"><DAI name="setVal" sAddr="A,0,167,17,0"><Val sGroup="1">700</Val><Val sGroup="2">700</Val><Val sGroup="3">700</Val><Val sGroup="4">700</Val><Val sGroup="5">700</Val><Val sGroup="6">700</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Step 3. Delay time(ms)</Val></DAI></DOI><DOI name="StTyp3" desc="Step 3.Function Type"><DAI name="setVal" sAddr="A,0,167,18,0"><Val sGroup="1">Maximum</Val><Val sGroup="2">Maximum</Val><Val sGroup="3">Maximum</Val><Val sGroup="4">Maximum</Val><Val sGroup="5">Maximum</Val><Val sGroup="6">Maximum</Val></DAI><DAI name="d"><Val>Step 3.Function Type</Val></DAI></DOI><DOI name="LogInBlk3" desc="Step 3.Blocking input"><DAI name="setVal" sAddr="A,0,167,19,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Step 3.Blocking input</Val></DAI></DOI><DOI name="PTGFEna4" desc="Step 4.Enabled"><DAI name="setVal" sAddr="A,0,167,20,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Step 4.Enabled</Val></DAI></DOI><DOI name="StrVal4" desc="Step 4.Start value (Hz)"><SDI name="setMag"><DAI name="f" sAddr="A,0,167,21,0"><Val sGroup="1">50.5</Val><Val sGroup="2">50.5</Val><Val sGroup="3">50.5</Val><Val sGroup="4">50.5</Val><Val sGroup="5">50.5</Val><Val sGroup="6">50.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>65</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>45</Val></DAI></SDI><DAI name="d"><Val>Step 4.Start value (Hz)</Val></DAI></DOI><DOI name="OpDlTmms4" desc="Step 4. Delay time(ms)"><DAI name="setVal" sAddr="A,0,167,22,0"><Val sGroup="1">500</Val><Val sGroup="2">500</Val><Val sGroup="3">500</Val><Val sGroup="4">500</Val><Val sGroup="5">500</Val><Val sGroup="6">500</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Step 4. Delay time(ms)</Val></DAI></DOI><DOI name="StTyp4" desc="Step 4.Function Type"><DAI name="setVal" sAddr="A,0,167,23,0"><Val sGroup="1">Maximum</Val><Val sGroup="2">Maximum</Val><Val sGroup="3">Maximum</Val><Val sGroup="4">Maximum</Val><Val sGroup="5">Maximum</Val><Val sGroup="6">Maximum</Val></DAI><DAI name="d"><Val>Step 4.Function Type</Val></DAI></DOI><DOI name="LogInBlk4" desc="Step 4.Blocking input"><DAI name="setVal" sAddr="A,0,167,24,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Step 4.Blocking input</Val></DAI></DOI><DOI name="PTGFEna5" desc="Step 5.Enabled"><DAI name="setVal" sAddr="A,0,167,25,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Step 5.Enabled</Val></DAI></DOI><DOI name="StrVal5" desc="Step 5.Start value (Hz)"><SDI name="setMag"><DAI name="f" sAddr="A,0,167,26,0"><Val sGroup="1">49.9</Val><Val sGroup="2">49.9</Val><Val sGroup="3">49.9</Val><Val sGroup="4">49.9</Val><Val sGroup="5">49.9</Val><Val sGroup="6">49.9</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>65</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>45</Val></DAI></SDI><DAI name="d"><Val>Step 5.Start value (Hz)</Val></DAI></DOI><DOI name="OpDlTmms5" desc="Step 5. Delay time(ms)"><DAI name="setVal" sAddr="A,0,167,27,0"><Val sGroup="1">1000</Val><Val sGroup="2">1000</Val><Val sGroup="3">1000</Val><Val sGroup="4">1000</Val><Val sGroup="5">1000</Val><Val sGroup="6">1000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Step 5. Delay time(ms)</Val></DAI></DOI><DOI name="StTyp5" desc="Step 5.Function Type"><DAI name="setVal" sAddr="A,0,167,28,0"><Val sGroup="1">Maximum</Val><Val sGroup="2">Maximum</Val><Val sGroup="3">Maximum</Val><Val sGroup="4">Maximum</Val><Val sGroup="5">Maximum</Val><Val sGroup="6">Maximum</Val></DAI><DAI name="d"><Val>Step 5.Function Type</Val></DAI></DOI><DOI name="LogInBlk5" desc="Step 5.Blocking input"><DAI name="setVal" sAddr="A,0,167,29,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Step 5.Blocking input</Val></DAI></DOI><DOI name="PTGFEna6" desc="Step 6.Enabled"><DAI name="setVal" sAddr="A,0,167,30,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Step 6.Enabled</Val></DAI></DOI><DOI name="StrVal6" desc="Step 6.Start value (Hz)"><SDI name="setMag"><DAI name="f" sAddr="A,0,167,31,0"><Val sGroup="1">49.8</Val><Val sGroup="2">49.8</Val><Val sGroup="3">49.8</Val><Val sGroup="4">49.8</Val><Val sGroup="5">49.8</Val><Val sGroup="6">49.8</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>65</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>45</Val></DAI></SDI><DAI name="d"><Val>Step 6.Start value (Hz)</Val></DAI></DOI><DOI name="OpDlTmms6" desc="Step 6. Delay time(ms)"><DAI name="setVal" sAddr="A,0,167,32,0"><Val sGroup="1">800</Val><Val sGroup="2">800</Val><Val sGroup="3">800</Val><Val sGroup="4">800</Val><Val sGroup="5">800</Val><Val sGroup="6">800</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Step 6. Delay time(ms)</Val></DAI></DOI><DOI name="StTyp6" desc="Step 6.Function Type"><DAI name="setVal" sAddr="A,0,167,33,0"><Val sGroup="1">Maximum</Val><Val sGroup="2">Maximum</Val><Val sGroup="3">Maximum</Val><Val sGroup="4">Maximum</Val><Val sGroup="5">Maximum</Val><Val sGroup="6">Maximum</Val></DAI><DAI name="d"><Val>Step 6.Function Type</Val></DAI></DOI><DOI name="LogInBlk6" desc="Step 6.Blocking input"><DAI name="setVal" sAddr="A,0,167,34,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Step 6.Blocking input</Val></DAI></DOI><DOI name="PTGFEna7" desc="Step 7.Enabled"><DAI name="setVal" sAddr="A,0,167,35,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Step 7.Enabled</Val></DAI></DOI><DOI name="StrVal7" desc="Step 7.Start value (Hz)"><SDI name="setMag"><DAI name="f" sAddr="A,0,167,36,0"><Val sGroup="1">49.7</Val><Val sGroup="2">49.7</Val><Val sGroup="3">49.7</Val><Val sGroup="4">49.7</Val><Val sGroup="5">49.7</Val><Val sGroup="6">49.7</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>65</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>45</Val></DAI></SDI><DAI name="d"><Val>Step 7.Start value (Hz)</Val></DAI></DOI><DOI name="OpDlTmms7" desc="Step 7. Delay time(ms)"><DAI name="setVal" sAddr="A,0,167,37,0"><Val sGroup="1">700</Val><Val sGroup="2">700</Val><Val sGroup="3">700</Val><Val sGroup="4">700</Val><Val sGroup="5">700</Val><Val sGroup="6">700</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Step 7. Delay time(ms)</Val></DAI></DOI><DOI name="StTyp7" desc="Step 7.Function Type"><DAI name="setVal" sAddr="A,0,167,38,0"><Val sGroup="1">Maximum</Val><Val sGroup="2">Maximum</Val><Val sGroup="3">Maximum</Val><Val sGroup="4">Maximum</Val><Val sGroup="5">Maximum</Val><Val sGroup="6">Maximum</Val></DAI><DAI name="d"><Val>Step 7.Function Type</Val></DAI></DOI><DOI name="LogInBlk7" desc="Step 7.Blocking input"><DAI name="setVal" sAddr="A,0,167,39,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Step 7.Blocking input</Val></DAI></DOI><DOI name="PTGFEna8" desc="Step 8.Enabled"><DAI name="setVal" sAddr="A,0,167,40,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Step 8.Enabled</Val></DAI></DOI><DOI name="StrVal8" desc="Step 8.Start value (Hz)"><SDI name="setMag"><DAI name="f" sAddr="A,0,167,41,0"><Val sGroup="1">49.5</Val><Val sGroup="2">49.5</Val><Val sGroup="3">49.5</Val><Val sGroup="4">49.5</Val><Val sGroup="5">49.5</Val><Val sGroup="6">49.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>65</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>45</Val></DAI></SDI><DAI name="d"><Val>Step 8.Start value (Hz)</Val></DAI></DOI><DOI name="OpDlTmms8" desc="Step 8. Delay time(ms)"><DAI name="setVal" sAddr="A,0,167,42,0"><Val sGroup="1">500</Val><Val sGroup="2">500</Val><Val sGroup="3">500</Val><Val sGroup="4">500</Val><Val sGroup="5">500</Val><Val sGroup="6">500</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Step 8. Delay time(ms)</Val></DAI></DOI><DOI name="StTyp8" desc="Step 8.Function Type"><DAI name="setVal" sAddr="A,0,167,43,0"><Val sGroup="1">Maximum</Val><Val sGroup="2">Maximum</Val><Val sGroup="3">Maximum</Val><Val sGroup="4">Maximum</Val><Val sGroup="5">Maximum</Val><Val sGroup="6">Maximum</Val></DAI><DAI name="d"><Val>Step 8.Function Type</Val></DAI></DOI><DOI name="LogInBlk8" desc="Step 8.Blocking input"><DAI name="setVal" sAddr="A,0,167,44,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Step 8.Blocking input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,167,45,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by reeng."><DAI name="setVal" sAddr="A,0,167,46,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>255</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by reeng.</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,167,47,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Str1" desc="Level 1 Frequency Start"><DAI name="stVal" sAddr="S,0,17321,0;TX1:Arr.Frecuencia nivel 1,TX2:Level 1 Frequency Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str2" desc="Level 2 Frequency Start"><DAI name="stVal" sAddr="S,0,17322,0;TX1:Arr.Frecuencia nivel 2,TX2:Level 2 Frequency Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str3" desc="Level 3 Frequency Start"><DAI name="stVal" sAddr="S,0,17323,0;TX1:Arr.Frecuencia nivel 3,TX2:Level 3 Frequency Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str4" desc="Level 4 Frequency Start"><DAI name="stVal" sAddr="S,0,17324,0;TX1:Arr.Frecuencia nivel 4,TX2:Level 4 Frequency Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str5" desc="Level 5 Frequency Start"><DAI name="stVal" sAddr="S,0,17325,0;TX1:Arr.Frecuencia nivel 5,TX2:Level 5 Frequency Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str6" desc="Level 6 Frequency Start"><DAI name="stVal" sAddr="S,0,17326,0;TX1:Arr.Frecuencia nivel 6,TX2:Level 6 Frequency Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str7" desc="Level 7 Frequency Start"><DAI name="stVal" sAddr="S,0,17327,0;TX1:Arr.Frecuencia nivel 7,TX2:Level 7 Frequency Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str8" desc="Level 8 Frequency Start"><DAI name="stVal" sAddr="S,0,17328,0;TX1:Arr.Frecuencia nivel 8,TX2:Level 8 Frequency Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op1" desc="Level 1 Frequency Trip"><DAI name="stVal" sAddr="S,0,17329,0;TX1:Disp.Frecuencia nivel 1,TX2:Level 1 Frequency Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op2" desc="Level 2 Frequency Trip"><DAI name="stVal" sAddr="S,0,17330,0;TX1:Disp.Frecuencia nivel 2,TX2:Level 2 Frequency Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op3" desc="Level 3 Frequency Trip"><DAI name="stVal" sAddr="S,0,17331,0;TX1:Disp.Frecuencia nivel 3,TX2:Level 3 Frequency Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op4" desc="Level 4 Frequency Trip"><DAI name="stVal" sAddr="S,0,17332,0;TX1:Disp.Frecuencia nivel 4,TX2:Level 4 Frequency Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op5" desc="Level 5 Frequency Trip"><DAI name="stVal" sAddr="S,0,17333,0;TX1:Disp.Frecuencia nivel 5,TX2:Level 5 Frequency Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op6" desc="Level 6 Frequency Trip"><DAI name="stVal" sAddr="S,0,17334,0;TX1:Disp.Frecuencia nivel 6,TX2:Level 6 Frequency Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op7" desc="Level 7 Frequency Trip"><DAI name="stVal" sAddr="S,0,17335,0;TX1:Disp.Frecuencia nivel 7,TX2:Level 7 Frequency Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op8" desc="Level 8 Frequency Trip"><DAI name="stVal" sAddr="S,0,17336,0;TX1:Disp.Frecuencia nivel 8,TX2:Level 8 Frequency Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna1" desc="Level 1 Frequency Status"><DAI name="stVal" sAddr="S,0,17337,0;TX1:Est. Frecuencia escalon 1,TX2:Level 1 Frequency Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna2" desc="Level 2 Frequency Status"><DAI name="stVal" sAddr="S,0,17338,0;TX1:Est. Frecuencia escalon 2,TX2:Level 2 Frequency Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna3" desc="Level 3 Frequency Status"><DAI name="stVal" sAddr="S,0,17339,0;TX1:Est. Frecuencia escalon 3,TX2:Level 3 Frequency Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna4" desc="Level 4 Frequency Status"><DAI name="stVal" sAddr="S,0,17340,0;TX1:Est. Frecuencia escalon 4,TX2:Level 4 Frequency Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna5" desc="Level 5 Frequency Status"><DAI name="stVal" sAddr="S,0,17341,0;TX1:Est. Frecuencia escalon 5,TX2:Level 5 Frequency Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna6" desc="Level 6 Frequency Status"><DAI name="stVal" sAddr="S,0,17342,0;TX1:Est. Frecuencia escalon 6,TX2:Level 6 Frequency Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna7" desc="Level 7 Frequency Status"><DAI name="stVal" sAddr="S,0,17343,0;TX1:Est. Frecuencia escalon 7,TX2:Level 7 Frequency Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna8" desc="Level 8 Frequency Status"><DAI name="stVal" sAddr="S,0,17344,0;TX1:Est. Frecuencia escalon 8,TX2:Level 8 Frequency Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkVolt" desc="Blocking 81 units min Volt."><DAI name="stVal" sAddr="S,0,17373,0;TX1:Bloqueo unidades 81 Vmin,TX2:Blocking 81 units min Volt.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="Frequency Start"><DAI name="general" sAddr="S,0,17593,0;TX1:Arranque frecuencia,TX2:Frequency Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="Frequency Trip"><DAI name="general" sAddr="S,0,17594,0;TX1:Disparo frecuencia,TX2:Frequency Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk1" desc="PTGF1 Blocked 1 ST"><DAI name="stVal" sAddr="S,0,18045,0;TX1:ST Bloqueo 1 PTGF1,TX2:PTGF1 Blocked 1 ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk2" desc="PTGF1 Blocked 2 ST"><DAI name="stVal" sAddr="S,0,18046,0;TX1:ST Bloqueo 2 PTGF1,TX2:PTGF1 Blocked 2 ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk3" desc="PTGF1 Blocked 3 ST"><DAI name="stVal" sAddr="S,0,18047,0;TX1:ST Bloqueo 3 PTGF1,TX2:PTGF1 Blocked 3 ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk4" desc="PTGF1 Blocked 4 ST"><DAI name="stVal" sAddr="S,0,18048,0;TX1:ST Bloqueo 4 PTGF1,TX2:PTGF1 Blocked 4 ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk5" desc="PTGF1 Blocked 5 ST"><DAI name="stVal" sAddr="S,0,18049,0;TX1:ST Bloqueo 5 PTGF1,TX2:PTGF1 Blocked 5 ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk6" desc="PTGF1 Blocked 6 ST"><DAI name="stVal" sAddr="S,0,18050,0;TX1:ST Bloqueo 6 PTGF1,TX2:PTGF1 Blocked 6 ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk7" desc="PTGF1 Blocked 7 ST"><DAI name="stVal" sAddr="S,0,18051,0;TX1:ST Bloqueo 7 PTGF1,TX2:PTGF1 Blocked 7 ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk8" desc="PTGF1 Blocked 8 ST"><DAI name="stVal" sAddr="S,0,18052,0;TX1:ST Bloqueo 8 PTGF1,TX2:PTGF1 Blocked 8 ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdFBl" desc="Frequency"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,246, , ,0, , , ;TX1:Frecuencia(Bloqueo/Desbloqueo),TX2:Frequency(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdFminBl" desc="Frequency Minimum"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,248, , ,0, , , ;TX1:Frecuencia minima(Bloqueo/Desbloqueo),TX2:Frequency Minimum(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdFmaxBl" desc="Frequency Maximum"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,250, , ,0, , , ;TX1:Frecuencia maxima(Bloqueo/Desbloqueo),TX2:Frequency Maximum(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdFBlL1" desc="Frequency Level 1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,252, , ,0, , , ;TX1:Frecuencia nivel 1(Bloqueo/Desbloqueo),TX2:Frequency Level 1(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdFBlL2" desc="Frequency Level 2"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,254, , ,0, , , ;TX1:Frecuencia nivel 2(Bloqueo/Desbloqueo),TX2:Frequency Level 2(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdFBlL3" desc="Frequency Level 3"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,256, , ,0, , , ;TX1:Frecuencia nivel 3(Bloqueo/Desbloqueo),TX2:Frequency Level 3(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdFBlL4" desc="Frequency Level 4"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,258, , ,0, , , ;TX1:Frecuencia nivel 4(Bloqueo/Desbloqueo),TX2:Frequency Level 4(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdFBlL5" desc="Frequency Level 5"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,260, , ,0, , , ;TX1:Frecuencia nivel 5(Bloqueo/Desbloqueo),TX2:Frequency Level 5(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdFBlL6" desc="Frequency Level 6"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,262, , ,0, , , ;TX1:Frecuencia nivel 6(Bloqueo/Desbloqueo),TX2:Frequency Level 6(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdFBlL7" desc="Frequency Level 7"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,264, , ,0, , , ;TX1:Frecuencia nivel 7(Bloqueo/Desbloqueo),TX2:Frequency Level 7(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdFBlL8" desc="Frequency Level 8"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,266, , ,0, , , ;TX1:Frecuencia nivel 8(Bloqueo/Desbloqueo),TX2:Frequency Level 8(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.PTGF1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2360, , ,0, , , ;TX1:PROT.PTGF1.Mod,TX2:PROT.PTGF1.Mod"/></SDI></DOI></LN><LN inst="1" lnClass="PFRC" lnType="tdDaEd2PFRC_v4" desc="Frequency rate change(81R)"><DOI name="PFRCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,168,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation Type"><DAI name="setVal" sAddr="A,0,168,1,0"><Val sGroup="1">Negative</Val><Val sGroup="2">Negative</Val><Val sGroup="3">Negative</Val><Val sGroup="4">Negative</Val><Val sGroup="5">Negative</Val><Val sGroup="6">Negative</Val></DAI><DAI name="d"><Val>Operation Type</Val></DAI></DOI><DOI name="BlkValA" desc="Minimum current level (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,168,2,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Minimum current level (A)</Val></DAI></DOI><DOI name="StrNumCyc" desc="Number of cycles (Start)"><DAI name="setVal" sAddr="A,0,168,3,0"><Val sGroup="1">3</Val><Val sGroup="2">3</Val><Val sGroup="3">3</Val><Val sGroup="4">3</Val><Val sGroup="5">3</Val><Val sGroup="6">3</Val></DAI><DAI name="minVal"><Val>3</Val></DAI><DAI name="maxVal"><Val>15</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Number of cycles (Start)</Val></DAI></DOI><DOI name="BlkValHz1" desc="Step 1. Supervision f max"><SDI name="setMag"><DAI name="f" sAddr="A,0,168,4,0"><Val sGroup="1">51</Val><Val sGroup="2">51</Val><Val sGroup="3">51</Val><Val sGroup="4">51</Val><Val sGroup="5">51</Val><Val sGroup="6">51</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>70</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>40</Val></DAI></SDI><DAI name="d"><Val>Step 1. Supervision f max</Val></DAI></DOI><DOI name="StrVal1" desc="Step 1. Start value (Hz/s)"><SDI name="setMag"><DAI name="f" sAddr="A,0,168,5,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.05</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.2</Val></DAI></SDI><DAI name="d"><Val>Step 1. Start value (Hz/s)</Val></DAI></DOI><DOI name="OpDlTmms1" desc="Step 1. Delay time(ms)"><DAI name="setVal" sAddr="A,0,168,6,0"><Val sGroup="1">100</Val><Val sGroup="2">100</Val><Val sGroup="3">100</Val><Val sGroup="4">100</Val><Val sGroup="5">100</Val><Val sGroup="6">100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>2000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Step 1. Delay time(ms)</Val></DAI></DOI><DOI name="LogInTrLk1" desc="Step 1.Trip Lock"><DAI name="setVal" sAddr="A,0,168,7,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Step 1.Trip Lock</Val></DAI></DOI><DOI name="BlkValHz2" desc="Step 2. Supervision f max"><SDI name="setMag"><DAI name="f" sAddr="A,0,168,8,0"><Val sGroup="1">51</Val><Val sGroup="2">51</Val><Val sGroup="3">51</Val><Val sGroup="4">51</Val><Val sGroup="5">51</Val><Val sGroup="6">51</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>70</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>40</Val></DAI></SDI><DAI name="d"><Val>Step 2. Supervision f max</Val></DAI></DOI><DOI name="StrVal2" desc="Step 2. Start value (Hz/s)"><SDI name="setMag"><DAI name="f" sAddr="A,0,168,9,0"><Val sGroup="1">0.4</Val><Val sGroup="2">0.4</Val><Val sGroup="3">0.4</Val><Val sGroup="4">0.4</Val><Val sGroup="5">0.4</Val><Val sGroup="6">0.4</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.05</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.2</Val></DAI></SDI><DAI name="d"><Val>Step 2. Start value (Hz/s)</Val></DAI></DOI><DOI name="OpDlTmms2" desc="Step 2. Delay time(ms)"><DAI name="setVal" sAddr="A,0,168,10,0"><Val sGroup="1">200</Val><Val sGroup="2">200</Val><Val sGroup="3">200</Val><Val sGroup="4">200</Val><Val sGroup="5">200</Val><Val sGroup="6">200</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>2000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Step 2. Delay time(ms)</Val></DAI></DOI><DOI name="LogInTrLk2" desc="Step 2.Trip Lock"><DAI name="setVal" sAddr="A,0,168,11,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Step 2.Trip Lock</Val></DAI></DOI><DOI name="BlkValHz3" desc="Step 3. Supervision f max"><SDI name="setMag"><DAI name="f" sAddr="A,0,168,12,0"><Val sGroup="1">51</Val><Val sGroup="2">51</Val><Val sGroup="3">51</Val><Val sGroup="4">51</Val><Val sGroup="5">51</Val><Val sGroup="6">51</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>70</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>40</Val></DAI></SDI><DAI name="d"><Val>Step 3. Supervision f max</Val></DAI></DOI><DOI name="StrVal3" desc="Step 3. Start value (Hz/s)"><SDI name="setMag"><DAI name="f" sAddr="A,0,168,13,0"><Val sGroup="1">0.3</Val><Val sGroup="2">0.3</Val><Val sGroup="3">0.3</Val><Val sGroup="4">0.3</Val><Val sGroup="5">0.3</Val><Val sGroup="6">0.3</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.05</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.2</Val></DAI></SDI><DAI name="d"><Val>Step 3. Start value (Hz/s)</Val></DAI></DOI><DOI name="OpDlTmms3" desc="Step 3. Delay time(ms)"><DAI name="setVal" sAddr="A,0,168,14,0"><Val sGroup="1">100</Val><Val sGroup="2">100</Val><Val sGroup="3">100</Val><Val sGroup="4">100</Val><Val sGroup="5">100</Val><Val sGroup="6">100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>2000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Step 3. Delay time(ms)</Val></DAI></DOI><DOI name="LogInTrLk3" desc="Step 3.Trip Lock"><DAI name="setVal" sAddr="A,0,168,15,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Step 3.Trip Lock</Val></DAI></DOI><DOI name="BlkValHz4" desc="Step 4. Supervision f max"><SDI name="setMag"><DAI name="f" sAddr="A,0,168,16,0"><Val sGroup="1">51</Val><Val sGroup="2">51</Val><Val sGroup="3">51</Val><Val sGroup="4">51</Val><Val sGroup="5">51</Val><Val sGroup="6">51</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>70</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>40</Val></DAI></SDI><DAI name="d"><Val>Step 4. Supervision f max</Val></DAI></DOI><DOI name="StrVal4" desc="Step 4. Start value (Hz/s)"><SDI name="setMag"><DAI name="f" sAddr="A,0,168,17,0"><Val sGroup="1">0.2</Val><Val sGroup="2">0.2</Val><Val sGroup="3">0.2</Val><Val sGroup="4">0.2</Val><Val sGroup="5">0.2</Val><Val sGroup="6">0.2</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.05</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.2</Val></DAI></SDI><DAI name="d"><Val>Step 4. Start value (Hz/s)</Val></DAI></DOI><DOI name="OpDlTmms4" desc="Step 4. Delay time(ms)"><DAI name="setVal" sAddr="A,0,168,18,0"><Val sGroup="1">400</Val><Val sGroup="2">400</Val><Val sGroup="3">400</Val><Val sGroup="4">400</Val><Val sGroup="5">400</Val><Val sGroup="6">400</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>2000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Step 4. Delay time(ms)</Val></DAI></DOI><DOI name="LogInTrLk4" desc="Step 4.Trip Lock"><DAI name="setVal" sAddr="A,0,168,19,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Step 4.Trip Lock</Val></DAI></DOI><DOI name="BlkValHz5" desc="Step 5. Supervision f max"><SDI name="setMag"><DAI name="f" sAddr="A,0,168,20,0"><Val sGroup="1">51</Val><Val sGroup="2">51</Val><Val sGroup="3">51</Val><Val sGroup="4">51</Val><Val sGroup="5">51</Val><Val sGroup="6">51</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>70</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>40</Val></DAI></SDI><DAI name="d"><Val>Step 5. Supervision f max</Val></DAI></DOI><DOI name="StrVal5" desc="Step 5. Start value (Hz/s)"><SDI name="setMag"><DAI name="f" sAddr="A,0,168,21,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.05</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.2</Val></DAI></SDI><DAI name="d"><Val>Step 5. Start value (Hz/s)</Val></DAI></DOI><DOI name="OpDlTmms5" desc="Step 5. Delay time(ms)"><DAI name="setVal" sAddr="A,0,168,22,0"><Val sGroup="1">100</Val><Val sGroup="2">100</Val><Val sGroup="3">100</Val><Val sGroup="4">100</Val><Val sGroup="5">100</Val><Val sGroup="6">100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>2000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Step 5. Delay time(ms)</Val></DAI></DOI><DOI name="LogInTrLk5" desc="Step 5.Trip Lock"><DAI name="setVal" sAddr="A,0,168,23,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Step 5.Trip Lock</Val></DAI></DOI><DOI name="BlkValHz6" desc="Step 6. Supervision f max"><SDI name="setMag"><DAI name="f" sAddr="A,0,168,24,0"><Val sGroup="1">51</Val><Val sGroup="2">51</Val><Val sGroup="3">51</Val><Val sGroup="4">51</Val><Val sGroup="5">51</Val><Val sGroup="6">51</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>70</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>40</Val></DAI></SDI><DAI name="d"><Val>Step 6. Supervision f max</Val></DAI></DOI><DOI name="StrVal6" desc="Step 6. Start value (Hz/s)"><SDI name="setMag"><DAI name="f" sAddr="A,0,168,25,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.05</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.2</Val></DAI></SDI><DAI name="d"><Val>Step 6. Start value (Hz/s)</Val></DAI></DOI><DOI name="OpDlTmms6" desc="Step 6. Delay time(ms)"><DAI name="setVal" sAddr="A,0,168,26,0"><Val sGroup="1">100</Val><Val sGroup="2">100</Val><Val sGroup="3">100</Val><Val sGroup="4">100</Val><Val sGroup="5">100</Val><Val sGroup="6">100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>2000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Step 6. Delay time(ms)</Val></DAI></DOI><DOI name="LogInTrLk6" desc="Step 6.Trip Lock"><DAI name="setVal" sAddr="A,0,168,27,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Step 6.Trip Lock</Val></DAI></DOI><DOI name="BlkValHz7" desc="Step 7. Supervision f max"><SDI name="setMag"><DAI name="f" sAddr="A,0,168,28,0"><Val sGroup="1">51</Val><Val sGroup="2">51</Val><Val sGroup="3">51</Val><Val sGroup="4">51</Val><Val sGroup="5">51</Val><Val sGroup="6">51</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>70</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>40</Val></DAI></SDI><DAI name="d"><Val>Step 7. Supervision f max</Val></DAI></DOI><DOI name="StrVal7" desc="Step 7. Start value (Hz/s)"><SDI name="setMag"><DAI name="f" sAddr="A,0,168,29,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.05</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.2</Val></DAI></SDI><DAI name="d"><Val>Step 7. Start value (Hz/s)</Val></DAI></DOI><DOI name="OpDlTmms7" desc="Step 7. Delay time(ms)"><DAI name="setVal" sAddr="A,0,168,30,0"><Val sGroup="1">100</Val><Val sGroup="2">100</Val><Val sGroup="3">100</Val><Val sGroup="4">100</Val><Val sGroup="5">100</Val><Val sGroup="6">100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>2000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Step 7. Delay time(ms)</Val></DAI></DOI><DOI name="LogInTrLk7" desc="Step 7.Trip Lock"><DAI name="setVal" sAddr="A,0,168,31,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Step 7.Trip Lock</Val></DAI></DOI><DOI name="BlkValHz8" desc="Step 8. Supervision f max"><SDI name="setMag"><DAI name="f" sAddr="A,0,168,32,0"><Val sGroup="1">51</Val><Val sGroup="2">51</Val><Val sGroup="3">51</Val><Val sGroup="4">51</Val><Val sGroup="5">51</Val><Val sGroup="6">51</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>70</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>40</Val></DAI></SDI><DAI name="d"><Val>Step 8. Supervision f max</Val></DAI></DOI><DOI name="StrVal8" desc="Step 8. Start value (Hz/s)"><SDI name="setMag"><DAI name="f" sAddr="A,0,168,33,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.05</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.2</Val></DAI></SDI><DAI name="d"><Val>Step 8. Start value (Hz/s)</Val></DAI></DOI><DOI name="OpDlTmms8" desc="Step 8. Delay time(ms)"><DAI name="setVal" sAddr="A,0,168,34,0"><Val sGroup="1">100</Val><Val sGroup="2">100</Val><Val sGroup="3">100</Val><Val sGroup="4">100</Val><Val sGroup="5">100</Val><Val sGroup="6">100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>2000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Step 8. Delay time(ms)</Val></DAI></DOI><DOI name="LogInTrLk8" desc="Step 8.Trip Lock"><DAI name="setVal" sAddr="A,0,168,35,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Step 8.Trip Lock</Val></DAI></DOI><DOI name="RepNumCyc" desc="Number of cycles (Reset)"><DAI name="setVal" sAddr="A,0,168,36,0"><Val sGroup="1">3</Val><Val sGroup="2">3</Val><Val sGroup="3">3</Val><Val sGroup="4">3</Val><Val sGroup="5">3</Val><Val sGroup="6">3</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>10</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Number of cycles (Reset)</Val></DAI></DOI><DOI name="RsDlTmms" desc="Reset delay time (ms)"><DAI name="setVal" sAddr="A,0,168,37,0"><Val sGroup="1">60</Val><Val sGroup="2">60</Val><Val sGroup="3">60</Val><Val sGroup="4">60</Val><Val sGroup="5">60</Val><Val sGroup="6">60</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Reset delay time (ms)</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,168,38,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,168,39,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by reeng."><DAI name="setVal" sAddr="A,0,168,40,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>255</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by reeng.</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,168,41,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Str1" desc="Level 1 df/dt Start"><DAI name="stVal" sAddr="S,0,17345,0;TX1:Arr.df/dt nivel 1,TX2:Level 1 df/dt Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str2" desc="Level 2 df/dt Start"><DAI name="stVal" sAddr="S,0,17346,0;TX1:Arr.df/dt nivel 2,TX2:Level 2 df/dt Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str3" desc="Level 3 df/dt Start"><DAI name="stVal" sAddr="S,0,17347,0;TX1:Arr.df/dt nivel 3,TX2:Level 3 df/dt Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str4" desc="Level 4 df/dt Start"><DAI name="stVal" sAddr="S,0,17348,0;TX1:Arr.df/dt nivel 4,TX2:Level 4 df/dt Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str5" desc="Level 5 df/dt Start"><DAI name="stVal" sAddr="S,0,17349,0;TX1:Arr.df/dt nivel 5,TX2:Level 5 df/dt Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str6" desc="Level 6 df/dt Start"><DAI name="stVal" sAddr="S,0,17350,0;TX1:Arr.df/dt nivel 6,TX2:Level 6 df/dt Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str7" desc="Level 7 df/dt Start"><DAI name="stVal" sAddr="S,0,17351,0;TX1:Arr.df/dt nivel 7,TX2:Level 7 df/dt Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str8" desc="Level 8 df/dt Start"><DAI name="stVal" sAddr="S,0,17352,0;TX1:Arr.df/dt nivel 8,TX2:Level 8 df/dt Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op1" desc="Level 1 df/dt Trip"><DAI name="stVal" sAddr="S,0,17353,0;TX1:Disp.df/dt nivel 1,TX2:Level 1 df/dt Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op2" desc="Level 2 df/dt Trip"><DAI name="stVal" sAddr="S,0,17354,0;TX1:Disp.df/dt nivel 2,TX2:Level 2 df/dt Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op3" desc="Level 3 df/dt Trip"><DAI name="stVal" sAddr="S,0,17355,0;TX1:Disp.df/dt nivel 3,TX2:Level 3 df/dt Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op4" desc="Level 4 df/dt Trip"><DAI name="stVal" sAddr="S,0,17356,0;TX1:Disp.df/dt nivel 4,TX2:Level 4 df/dt Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op5" desc="Level 5 df/dt Trip"><DAI name="stVal" sAddr="S,0,17357,0;TX1:Disp.df/dt nivel 5,TX2:Level 5 df/dt Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op6" desc="Level 6 df/dt Trip"><DAI name="stVal" sAddr="S,0,17358,0;TX1:Disp.df/dt nivel 6,TX2:Level 6 df/dt Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op7" desc="Level 7 df/dt Trip"><DAI name="stVal" sAddr="S,0,17359,0;TX1:Disp.df/dt nivel 7,TX2:Level 7 df/dt Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op8" desc="Level 8 df/dt Trip"><DAI name="stVal" sAddr="S,0,17360,0;TX1:Disp.df/dt nivel 8,TX2:Level 8 df/dt Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="dfdt Status"><DAI name="stVal" sAddr="S,0,17361,0;TX1:Estado Derivada frecuencia,TX2:dfdt Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkVolt" desc="Blocking 87R units MinV/minC"><DAI name="stVal" sAddr="S,0,17374,0;TX1:Bloqueo unid.87R Vmin/Imin,TX2:Blocking 87R units MinV/minC,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PFRC1 Blocked ST"><DAI name="stVal" sAddr="S,0,18053,0;TX1:ST Bloqueo PFRC1,TX2:PFRC1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="PFRC1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,268, , ,0, , , ;TX1:PFRC1(Bloqueo/Desbloqueo),TX2:PFRC1(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.PFRC1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2362, , ,0, , , ;TX1:PROT.PFRC1.Mod,TX2:PROT.PFRC1.Mod"/></SDI></DOI></LN><LN inst="1" lnClass="RFUF" lnType="tdDaEd2RFUF_v3" desc="Fuse Failure"><DOI name="RFUFEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,169,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate delay time (ms)"><DAI name="setVal" sAddr="A,0,169,1,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>10000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Operate delay time (ms)</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,169,2,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInFF" desc="Fuse fail input"><DAI name="setVal" sAddr="A,0,169,3,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Fuse fail input</Val></DAI></DOI><DOI name="LogInFFB1" desc="FF input(B side-sinc1)"><DAI name="setVal" sAddr="A,0,169,4,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>FF input(B side-sinc1)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,169,6,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Str" desc="Fuse Failure Start"><DAI name="general" sAddr="S,0,17307,0;TX1:Arranque fallo de fusible,TX2:Fuse Failure Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="Fuse Failure Trip"><DAI name="general" sAddr="S,0,17308,0;TX1:Disparo fallo de fusible,TX2:Fuse Failure Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="FFB1" desc="Fuse Failure B1 Activation"><DAI name="general" sAddr="S,0,17309,0;TX1:Activ.fallo fusible B1,TX2:Fuse Failure B1 Activation,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Fuse Failure Status"><DAI name="stVal" sAddr="S,0,17311,0;TX1:Estado Fallo fusible,TX2:Fuse Failure Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="RFUF1 Blocked ST"><DAI name="stVal" sAddr="S,0,18054,0;TX1:ST Bloqueo RFUF1,TX2:RFUF1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="RFUF1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,236, , ,0, , , ;TX1:RFUF1(Bloqueo/Desbloqueo),TX2:RFUF1(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.RFUF1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2364, , ,0, , , ;TX1:PROT.RFUF1.Mod,TX2:PROT.RFUF1.Mod"/></SDI></DOI></LN><LN inst="1" lnClass="RSYN" lnType="tdDaEd2RSYN_DA_v7" desc="Synchrocheck"><DOI name="SynEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,178,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="SiASel" desc="Side A Phase Select"><DAI name="setVal" sAddr="A,0,178,1,0"><Val sGroup="1">A/AB</Val><Val sGroup="2">A/AB</Val><Val sGroup="3">A/AB</Val><Val sGroup="4">A/AB</Val><Val sGroup="5">A/AB</Val><Val sGroup="6">A/AB</Val></DAI><DAI name="d"><Val>Side A Phase Select</Val></DAI></DOI><DOI name="CoModVs1" desc="Compensation factor (Vs1)"><SDI name="setMag"><DAI name="f" sAddr="A,0,178,2,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>3</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Compensation factor (Vs1)</Val></DAI></DOI><DOI name="CoArgVs1" desc="Compensation angle (Vs1)"><SDI name="setMag"><DAI name="f" sAddr="A,0,178,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>330</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Compensation angle (Vs1)</Val></DAI></DOI><DOI name="PrVSiA" desc="A-Side Voltage presence(V)"><SDI name="setMag"><DAI name="f" sAddr="A,0,178,4,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>10</Val></DAI></SDI><DAI name="d"><Val>A-Side Voltage presence(V)</Val></DAI></DOI><DOI name="AbVSiA" desc="A-Side Lack of Voltage (V)"><SDI name="setMag"><DAI name="f" sAddr="A,0,178,5,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>10</Val></DAI></SDI><DAI name="d"><Val>A-Side Lack of Voltage (V)</Val></DAI></DOI><DOI name="BrClTmms1" desc="Closing time (ms)"><SDI name="setMag"><DAI name="f" sAddr="A,0,178,6,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Closing time (ms)</Val></DAI></DOI><DOI name="SyWReEna1" desc="Sync. Enabled (AR)"><DAI name="setVal" sAddr="A,0,178,7,0"><Val sGroup="1">None</Val><Val sGroup="2">None</Val><Val sGroup="3">None</Val><Val sGroup="4">None</Val><Val sGroup="5">None</Val><Val sGroup="6">None</Val></DAI><DAI name="d"><Val>Sync. Enabled (AR)</Val></DAI></DOI><DOI name="WMaClEna1" desc="Sync. Enabled (Close)"><DAI name="setVal" sAddr="A,0,178,8,0"><Val sGroup="1">None</Val><Val sGroup="2">None</Val><Val sGroup="3">None</Val><Val sGroup="4">None</Val><Val sGroup="5">None</Val><Val sGroup="6">None</Val></DAI><DAI name="d"><Val>Sync. Enabled (Close)</Val></DAI></DOI><DOI name="SyDifV1" desc="Voltage difference (V)"><SDI name="setMag"><DAI name="f" sAddr="A,0,178,9,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>90</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Voltage difference (V)</Val></DAI></DOI><DOI name="SyDifF1" desc="Frequency difference (Hz)"><SDI name="setMag"><DAI name="f" sAddr="A,0,178,10,0"><Val sGroup="1">0.01</Val><Val sGroup="2">0.01</Val><Val sGroup="3">0.01</Val><Val sGroup="4">0.01</Val><Val sGroup="5">0.01</Val><Val sGroup="6">0.01</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>5</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Frequency difference (Hz)</Val></DAI></DOI><DOI name="SyDifA1" desc="Angle difference (º)"><SDI name="setMag"><DAI name="f" sAddr="A,0,178,11,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>180</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Angle difference (º)</Val></DAI></DOI><DOI name="MaClTmms1" desc="Sync.Time Man.closing(ms)"><SDI name="setMag"><DAI name="f" sAddr="A,0,178,12,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Sync.Time Man.closing(ms)</Val></DAI></DOI><DOI name="ReTmms1" desc="Sync. Time Autoreclose(ms)"><SDI name="setMag"><DAI name="f" sAddr="A,0,178,13,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Sync. Time Autoreclose(ms)</Val></DAI></DOI><DOI name="PrVSiB1" desc="B-Side Voltage presence(V)"><SDI name="setMag"><DAI name="f" sAddr="A,0,178,14,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>10</Val></DAI></SDI><DAI name="d"><Val>B-Side Voltage presence(V)</Val></DAI></DOI><DOI name="AbVSiB1" desc="B-Side Lack of Voltage (V)"><SDI name="setMag"><DAI name="f" sAddr="A,0,178,15,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>10</Val></DAI></SDI><DAI name="d"><Val>B-Side Lack of Voltage (V)</Val></DAI></DOI><DOI name="ClCond1" desc="Manual closing condition"><DAI name="setVal" sAddr="A,0,178,16,0"><Val sGroup="1">Without permission</Val><Val sGroup="2">Without permission</Val><Val sGroup="3">Without permission</Val><Val sGroup="4">Without permission</Val><Val sGroup="5">Without permission</Val><Val sGroup="6">Without permission</Val></DAI><DAI name="d"><Val>Manual closing condition</Val></DAI></DOI><DOI name="ReCond1" desc="Autoreclose condition"><DAI name="setVal" sAddr="A,0,178,17,0"><Val sGroup="1">Without permission</Val><Val sGroup="2">Without permission</Val><Val sGroup="3">Without permission</Val><Val sGroup="4">Without permission</Val><Val sGroup="5">Without permission</Val><Val sGroup="6">Without permission</Val></DAI><DAI name="d"><Val>Autoreclose condition</Val></DAI></DOI><DOI name="LogInBlSy1" desc="Blocking input"><DAI name="setVal" sAddr="A,0,178,18,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInBlCl1" desc="Close blocking"><DAI name="setVal" sAddr="A,0,178,19,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Close blocking</Val></DAI></DOI><DOI name="LogInRFF" desc="Fuse failure signal"><DAI name="setVal" sAddr="A,0,178,21,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Fuse failure signal</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,178,22,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="SiBSel" desc="Side B Phase Select"><DAI name="setVal" sAddr="A,0,178,23,0"><Val sGroup="1">A/AB</Val><Val sGroup="2">A/AB</Val><Val sGroup="3">A/AB</Val><Val sGroup="4">A/AB</Val><Val sGroup="5">A/AB</Val><Val sGroup="6">A/AB</Val></DAI><DAI name="d"><Val>Side B Phase Select</Val></DAI></DOI><DOI name="PosSlipBr1" desc="Positive Slip Breaker 1"><DAI name="stVal" sAddr="S,0,16448,0;TX1:Deslizamiento positivo I1,TX2:Positive Slip Breaker 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="NegSlipBr1" desc="Negative Slip Breaker 1"><DAI name="stVal" sAddr="S,0,16449,0;TX1:Deslizamiento negativo I1,TX2:Negative Slip Breaker 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="UFSideBBr1" desc="Underfrequency side B B1"><DAI name="stVal" sAddr="S,0,16450,0;TX1:Subfrecuencia lado B I1,TX2:Underfrequency side B B1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OFSideBBr1" desc="Overfrequency side B B1"><DAI name="stVal" sAddr="S,0,16451,0;TX1:Sobrefrecuencia lado B I1,TX2:Overfrequency side B B1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DBNSlipBr1" desc="Delay without comp. Sid.B B1"><DAI name="stVal" sAddr="S,0,16452,0;TX1:Retraso B sin compensa. I1,TX2:Delay without comp.SidB B1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ABNSlipBr1" desc="Adv. without comp.side B B1"><DAI name="stVal" sAddr="S,0,16453,0;TX1:Adelanto B sin compensa.I1,TX2:Adv.without comp.side B B1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DBSlipBr1" desc="Delay with comp. side B B1"><DAI name="stVal" sAddr="S,0,16454,0;TX1:Retraso B con compensa. I1,TX2:Delay with comp. side B B1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ABSlipBr1" desc="Advance with comp. Sid.B B1"><DAI name="stVal" sAddr="S,0,16455,0;TX1:Adelanto B con compensa.I1,TX2:Advance with comp.Sid.B B1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OAbsBBr1" desc="Over Module side B B1"><DAI name="stVal" sAddr="S,0,16456,0;TX1:Modulo en exceso lado B I1,TX2:Over Module side B B1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="UAbsBBr1" desc="Under Module side B B1"><DAI name="stVal" sAddr="S,0,16457,0;TX1:Modulo en defecto ladoB I1,TX2:Under Module side B B1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="PNoSlipBr1" desc="Perm. without comp. B1"><DAI name="stVal" sAddr="S,0,16458,0;TX1:Perm.sin compensacion I1,TX2:Perm. without comp. B1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="PSlip0Br1" desc="Perm. with comp. 0 B1"><DAI name="stVal" sAddr="S,0,16459,0;TX1:Perm.con compensacion 0 I1,TX2:Perm. with comp. 0 B1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ManRel" desc="Perm. Manual Close B1"><DAI name="stVal" sAddr="S,0,16460,0;TX1:Permiso cierre manual I1,TX2:Perm. Manual Close B1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Rel" desc="Perm. Close Recloser Br 1"><DAI name="stVal" sAddr="S,0,16461,0;TX1:Permiso cierre reengan. I1,TX2:Perm. Close Recloser Br 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="PMClVChBr1" desc="Perm. Manual Close V B1"><DAI name="stVal" sAddr="S,0,16462,0;TX1:Permiso cierre manual V I1,TX2:Perm. Manual Close V B1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="PRecVChBr1" desc="Permission Recloser V B1"><DAI name="stVal" sAddr="S,0,16463,0;TX1:Permiso reenganche V I1,TX2:Permission Recloser V B1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="PSlipBr1" desc="Permission with compens. B1"><DAI name="stVal" sAddr="S,0,16480,0;TX1:Permiso con compensac.I1,TX2:Permission with compens.B1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="VInd" desc="Voltage difference indicator"><DAI name="stVal" sAddr="S,0,16482,0;TX1:Diferencia de tension,TX2:Voltage difference indicator,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="AngInd" desc="Angle difference indicator"><DAI name="stVal" sAddr="S,0,16483,0;TX1:Diferencia de angulo,TX2:Angle difference indicator,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="HzInd" desc="Frequency difference indicator"><DAI name="stVal" sAddr="S,0,16484,0;TX1:Diferencia de frecuencia,TX2:Frequency differ. indicator,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="EnaBr1" desc="Enable Synchro Breaker 1"><DAI name="stVal" sAddr="S,0,16526,0;TX1:Habilit.sincronismo I1,TX2:Enable Synchro Breaker 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SAVPres" desc="Sync-Presence ABC side A"><DAI name="phsA" sAddr="S,0,16528,0;TX1:Sync-Presencia Va/Vab lado A,TX2:Sync-Presen. Va/Vab side A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,16529,0;TX1:Sync-Presencia Vb/Vbc lado A,TX2:Sync-Presen. Vb/Vbc side A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,16530,0;TX1:Sync-Presencia Vc/Vca lado A,TX2:Sync-Presen. Vc/Vca side A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,16531,0;TX1:Sync-Presencia ABC lado A,TX2:Sync-Presence ABC side A,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SAVAbs" desc="Sync-No V ABC side A"><DAI name="phsA" sAddr="S,0,16532,0;TX1:Sync-Ausencia Va/Vab lado A,TX2:Sync-No V Va/Vab side A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,16533,0;TX1:Sync-Ausencia Vb/Vbc lado A,TX2:Sync-No V Vb/Vbc side A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,16534,0;TX1:Sync-Ausencia Vc/Vca lado A,TX2:Sync-No V Vc/Vca side A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,16535,0;TX1:Sync-Ausencia ABC lado A,TX2:Sync-No V ABC side A,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SAPres" desc="Sync-Presence side A"><DAI name="stVal" sAddr="S,0,16536,0;TX1:Sync-Presencia Tension lado ,TX2:Sync-Presence side A,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SAAbs" desc="Sync-No side A"><DAI name="stVal" sAddr="S,0,16537,0;TX1:Sync-Ausencia Tension lado A,TX2:Sync-No side A,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SBVPresBr1" desc="Sync-Presence side B B1"><DAI name="stVal" sAddr="S,0,16538,0;TX1:Sync-Presencia lado B I1,TX2:Sync-Presence side B B1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SBVAbsBr1" desc="Sync-No side B B1"><DAI name="stVal" sAddr="S,0,16539,0;TX1:Sync-Ausencia lado B I1,TX2:Sync-No side B B1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Vs1" desc="Active Sync V Vs1"><DAI name="stVal" sAddr="S,0,16542,0;TX1:V sincronismo activa Vs1,TX2:Active Sync V Vs1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkSy1" desc="RSYN1 Blocked ST"><DAI name="stVal" sAddr="S,0,18055,0;TX1:ST Bloqueo RSYN1,TX2:RSYN1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdSyBlk1" desc="Synchronism 1 Lock"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,286, , ,0, , , ;TX1:Sincronismo 1(Bloqueo/Desbloqueo),TX2:Synchronism 1 Lock(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdPeBlk1" desc="Close 1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,290, , ,0, , , ;TX1:Permiso cierre 1(Bloqueo/Desbloqueo),TX2:Close 1(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.RSYN1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2382, , ,0, , , ;TX1:PROT.RSYN1.Mod,TX2:PROT.RSYN1.Mod"/></SDI></DOI><DOI name="DifVClc" desc="DifVClc.RSYN1 V synchro Diff"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,743,1;TX1:Diferencia V sincro,TX2:V synchro Diff"/></SDI></DOI><DOI name="DifAngClc" desc="DifAngClc.RSYN1 Ang synchro Diff"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,744,1;TX1:Diferencia Ang sincro,TX2:Ang synchro Diff"/></SDI></DOI><DOI name="DifHzClc" desc="DifHzClc.RSYN1 Hz synchro Diff"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>5</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>10</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val>Hz</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,745,1;TX1:Diferencia Hz sincro,TX2:Hz synchro Diff"/></SDI></DOI></LN><LN prefix="G67N" inst="1" lnClass="RDIR" lnType="tdDaEd2Ggen_RDIR_PT_v4" desc="Ground Directional (67N) "><DOI name="DirTyp" desc="Ground directional method"><DAI name="setVal" sAddr="A,0,179,0,0"><Val sGroup="1">Angular criteria</Val><Val sGroup="2">Angular criteria</Val><Val sGroup="3">Angular criteria</Val><Val sGroup="4">Angular criteria</Val><Val sGroup="5">Angular criteria</Val><Val sGroup="6">Angular criteria</Val></DAI><DAI name="d"><Val>Ground directional method</Val></DAI></DOI><DOI name="ChrAng" desc="Torque angle (degrees)"><SDI name="setMag"><DAI name="f" sAddr="A,0,179,1,0"><Val sGroup="1">45</Val><Val sGroup="2">45</Val><Val sGroup="3">45</Val><Val sGroup="4">45</Val><Val sGroup="5">45</Val><Val sGroup="6">45</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>359</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Torque angle (degrees)</Val></DAI></DOI><DOI name="AmpVal" desc="Zone amplitude (degrees)"><SDI name="setMag"><DAI name="f" sAddr="A,0,179,2,1"><Val sGroup="1">150</Val><Val sGroup="2">150</Val><Val sGroup="3">150</Val><Val sGroup="4">150</Val><Val sGroup="5">150</Val><Val sGroup="6">150</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>170</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>60</Val></DAI></SDI><DAI name="d"><Val>Zone amplitude (degrees)</Val></DAI></DOI><DOI name="BlkValV" desc="Minimum V polarization"><SDI name="setMag"><DAI name="f" sAddr="A,0,179,3,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Minimum V polarization</Val></DAI></DOI><DOI name="BlkValIn" desc="Minimum 3I0/Irated gnd (%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,179,4,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Minimum 3I0/Irated gnd (%)</Val></DAI></DOI><DOI name="LogInBlDir" desc="Ground directional block"><DAI name="setVal" sAddr="A,0,179,5,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Ground directional block</Val></DAI></DOI><DOI name="LogInChSC" desc="Icos/Isin method switch"><DAI name="setVal" sAddr="A,0,179,6,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Icos/Isin method switch</Val></DAI></DOI><DOI name="TripVpol" desc="Permission with low Vpol"><DAI name="setVal" sAddr="A,0,179,7,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Permission with low Vpol</Val></DAI></DOI><DOI name="BlkValW" desc="Minimum power: Isin,Icos,W"><SDI name="setMag"><DAI name="f" sAddr="A,0,179,8,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Minimum power: Isin,Icos,W</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,179,9,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="LogInInvDi" desc="67N directional Inversion"><DAI name="setVal" sAddr="A,0,179,10,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>67N directional Inversion</Val></DAI></DOI><DOI name="PolQty" desc="Voltage directional Type"><DAI name="setVal" sAddr="A,0,179,11, "><Val sGroup="1">S0</Val><Val sGroup="2">S0</Val><Val sGroup="3">S0</Val><Val sGroup="4">S0</Val><Val sGroup="5">S0</Val><Val sGroup="6">S0</Val></DAI><DAI name="d"><Val>Voltage directional Type</Val></DAI></DOI><DOI name="BlkValI1" desc="Minimum 3I0 / I1 (%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,179,12,1"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Minimum 3I0 / I1 (%)</Val></DAI></DOI><DOI name="Fw67G" desc="67N-Forward"><DAI name="general" sAddr="S,0,17376,0;TX1:67N-Forward,TX2:67N-Forward,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Rv67G" desc="67N-Reverse"><DAI name="general" sAddr="S,0,17377,0;TX1:67N-Reverse,TX2:67N-Reverse,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="FailIn" desc="67N Polarization Failure In"><DAI name="general" sAddr="S,0,17378,0;TX1:67N Falta polarizacion In,TX2:67N Polarization Failure In,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkDir" desc="67N Gnd Direct Inhibition"><DAI name="general" sAddr="S,0,17379,0;TX1:67N Inhibicion direcc neut,TX2:67N Inhibicion direcc neut,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InvDir" desc="67N Ground Direct Inversion"><DAI name="general" sAddr="S,0,17380,0;TX1:67N Inversion direcc neutro,TX2:67N Ground Direct Inversion,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Dir" desc="67N-general"><DAI name="dirGeneral" sAddr="S,0,17381,4;TX1:67N-dirGeneral,TX2:67N-dirGeneral,AC:15.16.17.18,ED:1.1.1.1,AD:0.0.0.0"/><DAI name="general" sAddr="S,0,17385,0;TX1:67N-general,TX2:67N-general,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="RDIR1 Blocked ST"><DAI name="stVal" sAddr="S,0,18056,0;TX1:ST Bloqueo G67NRDIR1,TX2:RDIR1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlDir" desc="Directional"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,158, , ,0, , , ;TX1:Direccional G67NRDIR1(Bloqueo/Desbloqueo),TX2:Directional(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.G67NRDIR1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2384, , ,0, , , ;TX1:PROT.G67NRDIR1.Mod,TX2:PROT.G67NRDIR1.Mod"/></SDI></DOI></LN><LN prefix="SG" inst="1" lnClass="RDIR" lnType="tdDaEd2SGgen_RDIR_v4" desc="Sensitive Ground Directional"><DOI name="DirTyp" desc="Ground directional method"><DAI name="setVal" sAddr="A,0,180,0,0"><Val sGroup="1">Angular criteria</Val><Val sGroup="2">Angular criteria</Val><Val sGroup="3">Angular criteria</Val><Val sGroup="4">Angular criteria</Val><Val sGroup="5">Angular criteria</Val><Val sGroup="6">Angular criteria</Val></DAI><DAI name="d"><Val>Ground directional method</Val></DAI></DOI><DOI name="ChrAng" desc="Torque angle (degrees)"><SDI name="setMag"><DAI name="f" sAddr="A,0,180,1,0"><Val sGroup="1">45</Val><Val sGroup="2">45</Val><Val sGroup="3">45</Val><Val sGroup="4">45</Val><Val sGroup="5">45</Val><Val sGroup="6">45</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>359</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Torque angle (degrees)</Val></DAI></DOI><DOI name="AmpVal" desc="Zone amplitude (degrees)"><SDI name="setMag"><DAI name="f" sAddr="A,0,180,2,1"><Val sGroup="1">150</Val><Val sGroup="2">150</Val><Val sGroup="3">150</Val><Val sGroup="4">150</Val><Val sGroup="5">150</Val><Val sGroup="6">150</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>170</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>60</Val></DAI></SDI><DAI name="d"><Val>Zone amplitude (degrees)</Val></DAI></DOI><DOI name="BlkValV" desc="Minimum V polarization"><SDI name="setMag"><DAI name="f" sAddr="A,0,180,3,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Minimum V polarization</Val></DAI></DOI><DOI name="LogInBlDir" desc="Sens.Ground direct. block"><DAI name="setVal" sAddr="A,0,180,4,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Sens.Ground direct. block</Val></DAI></DOI><DOI name="LogInChSC" desc="Icos/Isin method switch"><DAI name="setVal" sAddr="A,0,180,5,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Icos/Isin method switch</Val></DAI></DOI><DOI name="BlkValA" desc="Minimum Ins/Irated sg (%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,180,6,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Minimum Ins/Irated sg (%)</Val></DAI></DOI><DOI name="TripVpol" desc="Trip permisiion low Vpol"><DAI name="setVal" sAddr="A,0,180,7,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Trip permisiion low Vpol</Val></DAI></DOI><DOI name="BlkValW" desc="Minimum power: Isin,Icos,W"><SDI name="setMag"><DAI name="f" sAddr="A,0,180,8,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Minimum power: Isin,Icos,W</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,180,9,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="LogInInvDi" desc="67NS Directional Inversion"><DAI name="setVal" sAddr="A,0,180,10,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>67NS Directional Inversion</Val></DAI></DOI><DOI name="Fw67SG" desc="67NS-Forward"><DAI name="general" sAddr="S,0,17386,0;TX1:67NS-Forward,TX2:67NS-Forward,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Rv67SG" desc="67NS-Reverse"><DAI name="general" sAddr="S,0,17387,0;TX1:67NS-Reverse,TX2:67NS-Reverse,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="FailSG" desc="67NS Polarization Failure In"><DAI name="general" sAddr="S,0,17388,0;TX1:67NS Falta polarizacion In,TX2:67NS Polarization Failure In,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkDir" desc="67NS Inhibicion direccional neut"><DAI name="general" sAddr="S,0,17389,0;TX1:67NS Inhibicion direccional ,TX2:67NS Inhibicion direcc. neut,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InvDir" desc="67NS Ground Direct Inversion"><DAI name="general" sAddr="S,0,17390,0;TX1:67NS Inversion direccion neu,TX2:67NS Ground Direct Inversion,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Dir" desc="67NS-general"><DAI name="dirGeneral" sAddr="S,0,17391,4;TX1:67NS-dirGeneral,TX2:67NS-dirGeneral,AC:15.16.17.18,ED:1.1.1.1,AD:0.0.0.0"/><DAI name="general" sAddr="S,0,17395,0;TX1:67NS-general,TX2:67NS-general,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="RDIR1 Blocked ST"><DAI name="stVal" sAddr="S,0,18057,0;TX1:ST Bloqueo SGRDIR1,TX2:RDIR1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdInvDir" desc="Direction Inverse"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,160, , ,0, , , ;TX1:Inversion direccion SGRDIR1(Set/Reset),TX2:Direction Inverse(Set/Reset)"/></SDI></DOI><DOI name="DOrdBlDir" desc="Directional"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,162, , ,0, , , ;TX1:Direccional SGRDIR1(Bloqueo/Desbloqueo),TX2:Directional(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.SGRDIR1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2386, , ,0, , , ;TX1:PROT.SGRDIR1.Mod,TX2:PROT.SGRDIR1.Mod"/></SDI></DOI></LN><LN inst="1" lnClass="MPWE" lnType="tdDaEd2MPWE_v3" desc="Power Energy Configuration"><DOI name="PSiCh" desc="Change P sign"><DAI name="setVal" sAddr="A,0,181,0,1"><Val>0</Val></DAI><DAI name="d"><Val>Change P sign</Val></DAI></DOI><DOI name="QSiCh" desc="Change Q sign"><DAI name="setVal" sAddr="A,0,181,1,1"><Val>0</Val></DAI><DAI name="d"><Val>Change Q sign</Val></DAI></DOI><DOI name="CorWh" desc="Active energy constant"><SDI name="setMag"><DAI name="f" sAddr="A,0,181,2,0"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>1000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Active energy constant</Val></DAI></DOI><DOI name="CorVArh" desc="Reactive energy constant"><SDI name="setMag"><DAI name="f" sAddr="A,0,181,3,0"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>1000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Reactive energy constant</Val></DAI></DOI><DOI name="UnitPQS" desc="P,Q,S Units"><DAI name="setVal" sAddr="A,0,181,4,0"><Val>MW</Val></DAI><DAI name="d"><Val>P,Q,S Units</Val></DAI></DOI><DOI name="DOrdInitEn" desc="ENERGY INIT"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,8, , ,0 , , , ;TX1:RESET ENERGIA,TX2:ENERGY INIT"/></SDI></DOI><DOI name="Mod" desc="PROT.MPWE1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2388, , ,0, , , ;TX1:PROT.MPWE1.Mod,TX2:PROT.MPWE1.Mod"/></SDI></DOI></LN><LN inst="1" lnClass="PHCL" lnType="tdDaEd2PHCL_v3" desc="High Current Lockout-Phase"><DOI name="PHCLEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,182,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,182,1,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate delay time (ms)"><DAI name="setVal" sAddr="A,0,182,2,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate delay time (ms)</Val></DAI></DOI><DOI name="TrNum" desc="Trip number"><DAI name="setVal" sAddr="A,0,182,3,0"><Val sGroup="1">Trip 0</Val><Val sGroup="2">Trip 0</Val><Val sGroup="3">Trip 0</Val><Val sGroup="4">Trip 0</Val><Val sGroup="5">Trip 0</Val><Val sGroup="6">Trip 0</Val></DAI><DAI name="d"><Val>Trip number</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,182,4,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,182,5,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Str" desc="HCL Start"><DAI name="phsA" sAddr="S,0,17396,0;TX1:Arranque HCL Ia,TX2:HCL Ia Start,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,17397,0;TX1:Arranque HCL Ib,TX2:HCL Ib Start,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,17398,0;TX1:Arranque HCL Ic,TX2:HCL Ic Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="HCL Trip"><DAI name="phsA" sAddr="S,0,17400,0;TX1:Disparo HCL Ia,TX2:HCL Ia Trip,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,17401,0;TX1:Disparo HCL Ib,TX2:HCL Ib Trip,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,17402,0;TX1:Disparo HCL Ic,TX2:HCL Ic Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="HCL Phase Status"><DAI name="stVal" sAddr="S,0,17404,0;TX1:Estado HCL fases,TX2:HCL Phase Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PHCL1 Blocked ST"><DAI name="stVal" sAddr="S,0,18058,0;TX1:ST Bloqueo PHCL1,TX2:PHCL1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="PHCL1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,214, , ,0, , , ;TX1:PHCL1(Bloqueo/Desbloqueo),TX2:PHCL1(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.PHCL1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2390, , ,0, , , ;TX1:PROT.PHCL1.Mod,TX2:PROT.PHCL1.Mod"/></SDI></DOI></LN><LN prefix="G" inst="1" lnClass="PHCL" lnType="tdDaEd2PHCL_v3" desc="High Current Lockout-Ground"><DOI name="PHCLEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,183,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,183,1,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate delay time (ms)"><DAI name="setVal" sAddr="A,0,183,2,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate delay time (ms)</Val></DAI></DOI><DOI name="TrNum" desc="79 Blocking trip number"><DAI name="setVal" sAddr="A,0,183,3,0"><Val sGroup="1">Trip 0</Val><Val sGroup="2">Trip 0</Val><Val sGroup="3">Trip 0</Val><Val sGroup="4">Trip 0</Val><Val sGroup="5">Trip 0</Val><Val sGroup="6">Trip 0</Val></DAI><DAI name="d"><Val>79 Blocking trip number</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,183,4,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,183,5,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Str" desc="HCL In Start"><DAI name="neut" sAddr="S,0,17399,0;TX1:Arranque HCL In,TX2:HCL In Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="HCL In Trip"><DAI name="neut" sAddr="S,0,17403,0;TX1:Disparo HCL In,TX2:HCL In Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="HCL Ground Status"><DAI name="stVal" sAddr="S,0,17405,0;TX1:Estado HCL neutro,TX2:HCL Ground Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PHCL1 Blocked ST"><DAI name="stVal" sAddr="S,0,18059,0;TX1:ST Bloqueo GPHCL1,TX2:PHCL1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="GPHCL1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,216, , ,0, , , ;TX1:GPHCL1(Bloqueo/Desbloqueo),TX2:GPHCL1(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.GPHCL1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2392, , ,0, , , ;TX1:PROT.GPHCL1.Mod,TX2:PROT.GPHCL1.Mod"/></SDI></DOI></LN><LN inst="1" lnClass="PCLO" lnType="tdDaEd2PCLO_v4" desc="Cold Load pickup (CLP)"><DOI name="PCLOEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,184,0,0"><Val>0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpDlTmms" desc="Time to Cold Load (ms)"><DAI name="setVal" sAddr="A,0,184,1,0"><Val>0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>10000000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Time to Cold Load (ms)</Val></DAI></DOI><DOI name="OpTmms" desc="Operating Time (ms)"><DAI name="setVal" sAddr="A,0,184,2,0"><Val>100</Val></DAI><DAI name="minVal"><Val>100</Val></DAI><DAI name="maxVal"><Val>3600000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Operating Time (ms)</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,184,3,1"><Val/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInAc" desc="Cold Load Activation Input"><DAI name="setVal" sAddr="A,0,184,4,0"><Val/></DAI><DAI name="d"><Val>Cold Load Activation Input</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events record"><DAI name="setVal" sAddr="A,0,184,5,1"><Val>1</Val></DAI><DAI name="d"><Val>Enable Events record</Val></DAI></DOI><DOI name="ChTable" desc="Change table"><DAI name="setVal" sAddr="A,0,184,6,1"><Val>4</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>6</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Change table</Val></DAI></DOI><DOI name="Op" desc="Load cold Activation"><DAI name="general" sAddr="S,0,17362,0;TX1:Activacion carga fria,TX2:Load cold Activation,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpEx" desc="Cold Load Reposition"><DAI name="general" sAddr="S,0,17363,0;TX1:Reposicion carga fria,TX2:Cold Load Reposition,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="Cold Load Start"><DAI name="general" sAddr="S,0,17364,0;TX1:Inicio tiempo carga fria,TX2:Cold Load Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Cold Load PickUp Status"><DAI name="stVal" sAddr="S,0,17365,0;TX1:Estado carga fria,TX2:Cold Load PickUp Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PCLO1 Blocked ST"><DAI name="stVal" sAddr="S,0,18060,0;TX1:ST Bloqueo PCLO1,TX2:PCLO1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="PCLO1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,212, , ,0, , , ;TX1:PCLO1(Bloqueo/Desbloqueo),TX2:PCLO1(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.PCLO1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2394, , ,0, , , ;TX1:PROT.PCLO1.Mod,TX2:PROT.PCLO1.Mod"/></SDI></DOI></LN><LN inst="1" lnClass="RTCS" lnType="tdDaEd2RTCS_v2" desc="79 Blocked by Trip Circuit"><DOI name="ClBlTCF" desc="Block by Coil failure"><DAI name="setVal" sAddr="A,0,187,0,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Block by Coil failure</Val></DAI></DOI><DOI name="Mod" desc="PROT.RTCS1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2400, , ,0, , , ;TX1:PROT.RTCS1.Mod,TX2:PROT.RTCS1.Mod"/></SDI></DOI></LN><LN inst="1" lnClass="POPD" lnType="tdDaEd2POPD_v3" desc="Open pole detection"><DOI name="POPDEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,188,0,0"><Val>0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,188,1,0"><Val>V and I</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="OpValV" desc="Voltage threshold (V)"><SDI name="setMag"><DAI name="f" sAddr="A,0,188,2,0"><Val>10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>165</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>10</Val></DAI></SDI><DAI name="d"><Val>Voltage threshold (V)</Val></DAI></DOI><DOI name="OpValI" desc="Current threshold (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,188,3,0"><Val>0.05</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Current threshold (A)</Val></DAI></DOI><DOI name="UnbUnBl" desc="Neutral/Unbalance Block"><DAI name="setVal" sAddr="A,0,188,4,0"><Val>0</Val></DAI><DAI name="d"><Val>Neutral/Unbalance Block</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,188,5,1"><Val/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,188,6,1"><Val>1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="OpenPole" desc="PO-Some Pole Open"><DAI name="phsA" sAddr="S,0,17568,0;TX1:Polo abierto A,TX2:Pole A Open,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,17569,0;TX1:Polo abierto B,TX2:Pole B Open,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,17570,0;TX1:Polo abierto C,TX2:Pole C Open,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,17574,0;TX1:PO - Algun polo abierto,TX2:PO-Some Pole Open,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OneOpPole" desc="1PO - One Pole Open"><DAI name="general" sAddr="S,0,17571,0;TX1:1PO - Un polo abierto,TX2:1PO - One Pole Open,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="TwoOpPole" desc="2PO - Two Pole Open"><DAI name="general" sAddr="S,0,17572,0;TX1:2PO - Dos polos abiertos,TX2:2PO - Two Pole Open,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ThreeOpPol" desc="3PO - Three Pole Open"><DAI name="general" sAddr="S,0,17573,0;TX1:3PO - Tres polos abiertos,TX2:3PO - Three Pole Open,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpenPhs" desc="Phase Open ( I &lt; )"><DAI name="phsA" sAddr="S,0,17575,0;TX1:Fase A abierta ( I &lt; ),TX2:Phase A Open ( I &lt; ),AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,17576,0;TX1:Fase B abierta ( I &lt; ),TX2:Phase B Open ( I &lt; ),AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,17577,0;TX1:Fase C abierta ( I &lt; ),TX2:Phase C Open ( I &lt; ),AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DeadLine" desc="DeadLine Phase ABC"><DAI name="phsA" sAddr="S,0,17578,0;TX1:Linea muerta fase A,TX2:DeadLine Phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,17579,0;TX1:Linea muerta fase B,TX2:DeadLine Phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,17580,0;TX1:Linea muerta fase C,TX2:DeadLine Phase C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,17581,0;TX1:Linea muerta fase ABC,TX2:DeadLine Phase ABC,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Open Pole Status"><DAI name="stVal" sAddr="S,0,17582,0;TX1:Estado Polo abierto,TX2:Open Pole Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="POPD1 Blocked ST"><DAI name="stVal" sAddr="S,0,18061,0;TX1:ST Bloqueo POPD1,TX2:POPD1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="POPD1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,232, , ,0, , , ;TX1:POPD1(Bloqueo/Desbloqueo),TX2:POPD1(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.POPD1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2402, , ,0, , , ;TX1:PROT.POPD1.Mod,TX2:PROT.POPD1.Mod"/></SDI></DOI></LN><LN inst="1" lnClass="PEXT" lnType="tdDaEd2PEXT_v2" desc="External Trip"><DOI name="LogInExT" desc="External trip"><DAI name="setVal" sAddr="A,0,189,1,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>External trip</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,189,2,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,189,3,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,189,4,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,189,5,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="ExtOpTr" desc="External trip 3 pole"><DAI name="stVal" sAddr="S,0,17372,0;TX1:Disparo externo Tripolar,TX2:External trip 3 pole,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Mod" desc="PROT.PEXT1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2404, , ,0, , , ;TX1:PROT.PEXT1.Mod,TX2:PROT.PEXT1.Mod"/></SDI></DOI></LN><LN inst="1" lnClass="RSEQ" lnType="tdDaEd2RSEQ_v2" desc="Sequence Coordination 1"><DOI name="RSEQEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,192,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="StEna" desc="Sequence Coord. Unit 1"><DAI name="stVal" sAddr="S,0,17668,0;TX1:Coord. secuencia Unidad 1,TX2:Sequence Coord. Unit 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="RSEQ1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,318, , ,0, , , ;TX1:RSEQ1(Bloqueo/Desbloqueo),TX2:RSEQ1(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.RSEQ1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2410, , ,0, , , ;TX1:PROT.RSEQ1.Mod,TX2:PROT.RSEQ1.Mod"/></SDI></DOI></LN><LN inst="1" lnClass="RRCS" lnType="tdDaEd2RRCS_v4" desc="Recloser Integration"><DOI name="LogInLock" desc="Lockout"><DAI name="setVal" sAddr="A,0,195,0,0"><Val/></DAI><DAI name="d"><Val>Lockout</Val></DAI></DOI><DOI name="LogInFail" desc="Failure"><DAI name="setVal" sAddr="A,0,195,1,0"><Val/></DAI><DAI name="d"><Val>Failure</Val></DAI></DOI><DOI name="LogInReady" desc="Ready"><DAI name="setVal" sAddr="A,0,195,2,0"><Val/></DAI><DAI name="d"><Val>Ready</Val></DAI></DOI><DOI name="InhDelTms" desc="Inhibition delay time (s)"><SDI name="setMag"><DAI name="f" sAddr="A,0,195,3,0"><Val>10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.05</Val></DAI></SDI><DAI name="d"><Val>Inhibition delay time (s)</Val></DAI></DOI><DOI name="LogInBattm" desc="Batery Voltage min."><DAI name="setVal" sAddr="A,0,195,4,0"><Val/></DAI><DAI name="d"><Val>Batery Voltage min.</Val></DAI></DOI><DOI name="LogInBattF" desc="Batery Failure"><DAI name="setVal" sAddr="A,0,195,5,0"><Val/></DAI><DAI name="d"><Val>Batery Failure</Val></DAI></DOI><DOI name="LogInFrame" desc="Panel door"><DAI name="setVal" sAddr="A,0,195,6,0"><Val/></DAI><DAI name="d"><Val>Panel door</Val></DAI></DOI><DOI name="LogInHT" desc="High temperature"><DAI name="setVal" sAddr="A,0,195,7,0"><Val/></DAI><DAI name="d"><Val>High temperature</Val></DAI></DOI><DOI name="LogInMag" desc="Magnetothermic Trip"><DAI name="setVal" sAddr="A,0,195,8,0"><Val/></DAI><DAI name="d"><Val>Magnetothermic Trip</Val></DAI></DOI><DOI name="LogInVm" desc="Voltage min. AC"><DAI name="setVal" sAddr="A,0,195,9,0"><Val/></DAI><DAI name="d"><Val>Voltage min. AC</Val></DAI></DOI><DOI name="BattTEna" desc="Battery Test Enabled"><DAI name="setVal" sAddr="A,0,195,10,0"><Val>0</Val></DAI><DAI name="d"><Val>Battery Test Enabled</Val></DAI></DOI><DOI name="LogInBattT" desc="Battery Test Input"><DAI name="setVal" sAddr="A,0,195,11,0"><Val/></DAI><DAI name="d"><Val>Battery Test Input</Val></DAI></DOI><DOI name="BattTmh" desc="Battery test Period (h)"><DAI name="setVal" sAddr="A,0,195,12,0"><Val>100</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>8784</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Battery test Period (h)</Val></DAI></DOI><DOI name="PulsBatTms" desc="Batt.Test Max.Time (s)"><DAI name="setVal" sAddr="A,0,195,13,1"><Val>5</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>3600</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Batt.Test Max.Time (s)</Val></DAI></DOI><DOI name="LogInRecV" desc="Recloser without Voltage"><DAI name="setVal" sAddr="A,0,195,14,0"><Val/></DAI><DAI name="d"><Val>Recloser without Voltage</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,195,15,1"><Val>1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="TypeInput" desc="Charger input type"><DAI name="setVal" sAddr="A,0,195,16,0"><Val>Active Failure</Val></DAI><DAI name="d"><Val>Charger input type</Val></DAI></DOI><DOI name="Lockout" desc="Lockout"><DAI name="stVal" sAddr="S,0,17671,0;TX1:Lockout,TX2:Lockout,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Failure" desc="Failure"><DAI name="stVal" sAddr="S,0,17672,0;TX1:Failure,TX2:Failure,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ready" desc="No signal Ready"><DAI name="stVal" sAddr="S,0,17673,0;TX1:No existe Ready,TX2:No signal Ready,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BattVmin" desc="Batery Voltage min."><DAI name="stVal" sAddr="S,0,17674,0;TX1:Minima Tension Bateria,TX2:Batery Voltage min.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BattFail" desc="Batery Failure"><DAI name="stVal" sAddr="S,0,17675,0;TX1:Fallo cargador Bateria,TX2:Batery Failure,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="PanelDoorC" desc="Panel door closed"><DAI name="stVal" sAddr="S,0,17676,0;TX1:Puerta de cuadro cerrada,TX2:Panel door closed,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="PanelDoorO" desc="Panel door opened"><DAI name="stVal" sAddr="S,0,17677,0;TX1:Puerta de cuadro abierta,TX2:Panel door opened,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="HighTemp" desc="High temperature"><DAI name="stVal" sAddr="S,0,17678,0;TX1:Temperatura alta en cuadro,TX2:High temperature,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="MagnTrip" desc="Magnetothermic Trip"><DAI name="stVal" sAddr="S,0,17679,0;TX1:Disparo Magnetotermico,TX2:Magnetothermic Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="VolBattMin" desc="Voltage min. AC"><DAI name="stVal" sAddr="S,0,17680,0;TX1:Minima Tension Alterna,TX2:Voltage min. AC,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BattTest" desc="Battery Test in progress"><DAI name="stVal" sAddr="S,0,17681,0;TX1:Test de Bateria en curso,TX2:Battery Test in progress,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ReclwV" desc="Recloser without Voltage"><DAI name="stVal" sAddr="S,0,17682,0;TX1:Reenganche sin Tension,TX2:Recloser without Voltage,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BfuseAct" desc="Blow fuse active"><DAI name="stVal" sAddr="S,0,17683,0;TX1:Fundir fusible activa,TX2:Blow fuse active,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="RadioLock" desc="Radio block"><DAI name="stVal" sAddr="S,0,17684,0;TX1:Bloqueo senal radio,TX2:Radio block,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BattVol" desc="Battery Voltage"><DAI name="stVal" sAddr="S,0,17685,0;TX1:Tension Bateria,TX2:Battery Voltage,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BattTestF" desc="Battery Voltage Failure"><DAI name="stVal" sAddr="S,0,17686,0;TX1:Fallo Tension Bateria,TX2:Battery Voltage Failure,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlow" desc="Blow fuse"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,360, , ,0, , , ;TX1:Fundir fusibles(Activar/Desactivar),TX2:Blow fuse(Activate/Deactive)"/></SDI></DOI><DOI name="DOrdBatt" desc="Battery Test"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,362, , ,0, , , ;TX1:Test Bateria,TX2:Battery Test"/></SDI></DOI><DOI name="DOrdTBatt" desc="Local Battery Test"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,364, , ,0, , , ;TX1:Test Bateria Puls(Activar/Desactivar),TX2:Local Battery Test(Activate/Deactive)"/></SDI></DOI><DOI name="Mod" desc="PROT.RRCS1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2416, , ,0, , , ;TX1:PROT.RRCS1.Mod,TX2:PROT.RRCS1.Mod"/></SDI></DOI></LN><LN inst="1" lnClass="RHLT" lnType="tdDaEd2RHLT_v5" desc="Hot Line Tag"><DOI name="RHLTEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,202,0,0"><Val>0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="ChTable" desc="Change Table"><DAI name="setVal" sAddr="A,0,202,1,1"><Val>5</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>6</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Change Table</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,202,2,1"><Val>1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="OpType" desc="Operation Type"><DAI name="setVal" sAddr="A,0,202,3,0"><Val>Table Change</Val></DAI><DAI name="d"><Val>Operation Type</Val></DAI></DOI><DOI name="Status" desc="Hot Line Tag activated"><DAI name="stVal" sAddr="S,0,24741,0;TX1:Hot Line Tag activado,TX2:Hot Line Tag activated,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdAct" desc="Hot line tag"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,478, , ,0, , , ;TX1:Hot line tag(Activar/Desactivar),TX2:Hot line tag(Activate/Deactive)"/></SDI></DOI><DOI name="Mod" desc="PROT.RHLT1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2430, , ,0, , , ;TX1:PROT.RHLT1.Mod,TX2:PROT.RHLT1.Mod"/></SDI></DOI></LN><LN inst="1" lnClass="PTTR" lnType="tdDaEd2PTTR_v3" desc="Phase thermal overload (49)"><DOI name="PTTREna" desc="Enabled"><DAI name="setVal" sAddr="A,0,203,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="ConsTms1" desc="Heating constant (s)"><DAI name="setVal" sAddr="A,0,203,1,0"><Val sGroup="1">30</Val><Val sGroup="2">30</Val><Val sGroup="3">30</Val><Val sGroup="4">30</Val><Val sGroup="5">30</Val><Val sGroup="6">30</Val></DAI><DAI name="minVal"><Val>30</Val></DAI><DAI name="maxVal"><Val>60000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Heating constant (s)</Val></DAI></DOI><DOI name="ConsTms2" desc="Cooling constant (s)"><DAI name="setVal" sAddr="A,0,203,2,0"><Val sGroup="1">30</Val><Val sGroup="2">30</Val><Val sGroup="3">30</Val><Val sGroup="4">30</Val><Val sGroup="5">30</Val><Val sGroup="6">30</Val></DAI><DAI name="minVal"><Val>30</Val></DAI><DAI name="maxVal"><Val>60000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Cooling constant (s)</Val></DAI></DOI><DOI name="AlmVal" desc="Alarm threshold (%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,203,3,0"><Val sGroup="1">80</Val><Val sGroup="2">80</Val><Val sGroup="3">80</Val><Val sGroup="4">80</Val><Val sGroup="5">80</Val><Val sGroup="6">80</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>50</Val></DAI></SDI><DAI name="d"><Val>Alarm threshold (%)</Val></DAI></DOI><DOI name="RepVal" desc="Reset threshold (%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,203,4,0"><Val sGroup="1">50</Val><Val sGroup="2">50</Val><Val sGroup="3">50</Val><Val sGroup="4">50</Val><Val sGroup="5">50</Val><Val sGroup="6">50</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>95</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>45</Val></DAI></SDI><DAI name="d"><Val>Reset threshold (%)</Val></DAI></DOI><DOI name="ARtg" desc="Start current (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,203,5,0"><Val sGroup="1">6</Val><Val sGroup="2">6</Val><Val sGroup="3">6</Val><Val sGroup="4">6</Val><Val sGroup="5">6</Val><Val sGroup="6">6</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Start current (A)</Val></DAI></DOI><DOI name="TripVal" desc="Trip threshold (%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,203,6,0"><Val sGroup="1">100</Val><Val sGroup="2">100</Val><Val sGroup="3">100</Val><Val sGroup="4">100</Val><Val sGroup="5">100</Val><Val sGroup="6">100</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>50</Val></DAI></SDI><DAI name="d"><Val>Trip threshold (%)</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,203,7,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInIn" desc="Init Input"><DAI name="setVal" sAddr="A,0,203,8,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Init Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,203,9,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,203,10,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ValStore" desc="Calculus Store"><DAI name="setVal" sAddr="A,0,203,11,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Calculus Store</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,203,12,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Str" desc="Thermal Image Phase Start"><DAI name="general" sAddr="S,0,17687,0;TX1:Arranque imagen termica fase,TX2:Thermal Image Phase Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="Thermal Image Phase Trip"><DAI name="general" sAddr="S,0,17688,0;TX1:Disparo imagen termica fase,TX2:Thermal Image Phase Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Thermal Image Phase Status"><DAI name="stVal" sAddr="S,0,17689,0;TX1:Estado imagen termica fases,TX2:Thermal Image Phase Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PTTR1 Blocked ST"><DAI name="stVal" sAddr="S,0,18067,0;TX1:ST Bloqueo PTTR1,TX2:PTTR1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdIn" desc="PHASE THERMAL INIT"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,18, , ,0 , , , ;TX1:RESET ITERMICA_FASES,TX2:PHASE THERMAL INIT"/></SDI></DOI><DOI name="DOrdBlk" desc="PTTR1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,240, , ,0, , , ;TX1:PTTR1(Bloqueo/Desbloqueo),TX2:PTTR1(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.PTTR1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2544, , ,0, , , ;TX1:PROT.PTTR1.Mod,TX2:PROT.PTTR1.Mod"/></SDI></DOI></LN><LN prefix="G" inst="1" lnClass="PTTR" lnType="tdDaEd2PTTR_v3" desc="Ground Thermal overload (49)"><DOI name="PTTREna" desc="Enabled"><DAI name="setVal" sAddr="A,0,204,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="ConsTms1" desc="Heating constant (s)"><DAI name="setVal" sAddr="A,0,204,1,0"><Val sGroup="1">30</Val><Val sGroup="2">30</Val><Val sGroup="3">30</Val><Val sGroup="4">30</Val><Val sGroup="5">30</Val><Val sGroup="6">30</Val></DAI><DAI name="minVal"><Val>30</Val></DAI><DAI name="maxVal"><Val>60000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Heating constant (s)</Val></DAI></DOI><DOI name="ConsTms2" desc="Cooling constant (s)"><DAI name="setVal" sAddr="A,0,204,2,0"><Val sGroup="1">30</Val><Val sGroup="2">30</Val><Val sGroup="3">30</Val><Val sGroup="4">30</Val><Val sGroup="5">30</Val><Val sGroup="6">30</Val></DAI><DAI name="minVal"><Val>30</Val></DAI><DAI name="maxVal"><Val>60000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Cooling constant (s)</Val></DAI></DOI><DOI name="AlmVal" desc="Alarm threshold (%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,204,3,0"><Val sGroup="1">80</Val><Val sGroup="2">80</Val><Val sGroup="3">80</Val><Val sGroup="4">80</Val><Val sGroup="5">80</Val><Val sGroup="6">80</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>50</Val></DAI></SDI><DAI name="d"><Val>Alarm threshold (%)</Val></DAI></DOI><DOI name="RepVal" desc="Reset threshold (%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,204,4,0"><Val sGroup="1">50</Val><Val sGroup="2">50</Val><Val sGroup="3">50</Val><Val sGroup="4">50</Val><Val sGroup="5">50</Val><Val sGroup="6">50</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>95</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>45</Val></DAI></SDI><DAI name="d"><Val>Reset threshold (%)</Val></DAI></DOI><DOI name="ARtg" desc="Start current (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,204,5,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Start current (A)</Val></DAI></DOI><DOI name="TripVal" desc="Trip threshold (%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,204,6,0"><Val sGroup="1">100</Val><Val sGroup="2">100</Val><Val sGroup="3">100</Val><Val sGroup="4">100</Val><Val sGroup="5">100</Val><Val sGroup="6">100</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>50</Val></DAI></SDI><DAI name="d"><Val>Trip threshold (%)</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,204,7,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInIn" desc="Init Input"><DAI name="setVal" sAddr="A,0,204,8,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Init Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,204,9,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,204,10,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ValStore" desc="Calculus Store"><DAI name="setVal" sAddr="A,0,204,11,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Calculus Store</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,204,12,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Str" desc="Thermal Image Ground Start"><DAI name="general" sAddr="S,0,17690,0;TX1:Arranque imagen termica In,TX2:Thermal Image Ground Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="Thermal Image Ground Trip"><DAI name="general" sAddr="S,0,17691,0;TX1:Disparo imagen termica In,TX2:Thermal Image Ground Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Thermal Image Ground Status"><DAI name="stVal" sAddr="S,0,17692,0;TX1:Estado imagen termica neutro,TX2:Thermal Image Ground Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PTTR1 Blocked ST"><DAI name="stVal" sAddr="S,0,18068,0;TX1:ST Bloqueo GPTTR1,TX2:PTTR1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdIn" desc="NEUTRAL THERMAL INIT"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,20, , ,0 , , , ;TX1:RESET ITERMICA_NEUTRO,TX2:NEUTRAL THERMAL INIT"/></SDI></DOI><DOI name="DOrdBlk" desc="GPTTR1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,242, , ,0, , , ;TX1:GPTTR1(Bloqueo/Desbloqueo),TX2:GPTTR1(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.GPTTR1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2546, , ,0, , , ;TX1:PROT.GPTTR1.Mod,TX2:PROT.GPTTR1.Mod"/></SDI></DOI></LN><LN inst="1" lnClass="RPLD" lnType="tdDaEd2RPLD_v2" desc="Br1 Pole Discordance"><DOI name="PDEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,208,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,208,1,0"><Val sGroup="1">M1 Signaling</Val><Val sGroup="2">M1 Signaling</Val><Val sGroup="3">M1 Signaling</Val><Val sGroup="4">M1 Signaling</Val><Val sGroup="5">M1 Signaling</Val><Val sGroup="6">M1 Signaling</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="PTmms1" desc="1 pole open time (ms)"><DAI name="setVal" sAddr="A,0,208,2,0"><Val sGroup="1">100</Val><Val sGroup="2">100</Val><Val sGroup="3">100</Val><Val sGroup="4">100</Val><Val sGroup="5">100</Val><Val sGroup="6">100</Val></DAI><DAI name="minVal"><Val>100</Val></DAI><DAI name="maxVal"><Val>60000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>1 pole open time (ms)</Val></DAI></DOI><DOI name="PTmms2" desc="2 poles open time (ms)"><DAI name="setVal" sAddr="A,0,208,3,0"><Val sGroup="1">100</Val><Val sGroup="2">100</Val><Val sGroup="3">100</Val><Val sGroup="4">100</Val><Val sGroup="5">100</Val><Val sGroup="6">100</Val></DAI><DAI name="minVal"><Val>100</Val></DAI><DAI name="maxVal"><Val>60000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>2 poles open time (ms)</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,208,4,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,208,5,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="StrPDBr1" desc="52_1 Start Discordance"><DAI name="stVal" sAddr="S,0,8623,0;TX1:52_1 Arranque discordancia,TX2:52_1 Start Discordance,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpPDBr1" desc="52_1 Trip Discordance"><DAI name="stVal" sAddr="S,0,8624,0;TX1:52_1 Disparo discordancia,TX2:52_1 Trip Discordance,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="TwoOpenBr1" desc="52_1 Discordance open 2P"><DAI name="stVal" sAddr="S,0,8625,0;TX1:52_1 Discordancia 2P abierto,TX2:52_1 Discordance open 2P,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OneOpenBr1" desc="52_1 Discordance open 1P"><DAI name="stVal" sAddr="S,0,8626,0;TX1:52_1 Discordancia 1P abierto,TX2:52_1 Discordance open 1P,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="52_1 Pole Discordance Status"><DAI name="stVal" sAddr="S,0,8627,0;TX1:52_1 Estado Discord. polos,TX2:52_1 Pole Discordance Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="RPLD1 Blocked ST"><DAI name="stVal" sAddr="S,0,18069,0;TX1:ST Bloqueo RPLD1,TX2:RPLD1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN inst="1" lnClass="RPFI" lnType="tdDaEd2RPFI_v2" desc="Power flow inversion detection"><DOI name="RPFIEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,220,0,0"><Val>0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="MinPower" desc="Minimun Power (RatedP)"><SDI name="setMag"><DAI name="f" sAddr="A,0,220,1,0"><Val>5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Minimun Power (RatedP)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,220,2,1"><Val>1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="PchgPosit" desc="Power flow change(P positive)"><DAI name="stVal" sAddr="S,0,17624,0;TX1:Cambio flujo Pot.(P posit.),TX2:Power flow change(P positive,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="PchgNeg" desc="Power flow change(P negative)"><DAI name="stVal" sAddr="S,0,17625,0;TX1:Cambio flujo Pot.(P negat.),TX2:Power flow change(P negative,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StFlow" desc="Status detection flow change"><DAI name="stVal" sAddr="S,0,17626,0;TX1:Estado Detec. Inv. flujo,TX2:Status detection flow change,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Pmin" desc="Minimum Power flow detection"><DAI name="stVal" sAddr="S,0,17627,0;TX1:Potencia min.detec.flujo,TX2:Minimum Power flow detection,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN inst="1" lnClass="PAFD" lnType="tdDaEd2PAFD_v4" desc="Arc Flash Detection"><DOI name="PAFDEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,221,0,0"><Val>0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,221,1,1"><Val/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="Sensor1" desc="Sensor 1"><DAI name="setVal" sAddr="A,0,221,2,0"><Val>None</Val></DAI><DAI name="d"><Val>Sensor 1</Val></DAI></DOI><DOI name="Sensor2" desc="Sensor 2"><DAI name="setVal" sAddr="A,0,221,3,0"><Val>None</Val></DAI><DAI name="d"><Val>Sensor 2</Val></DAI></DOI><DOI name="Sensor3" desc="Sensor 3"><DAI name="setVal" sAddr="A,0,221,4,0"><Val>None</Val></DAI><DAI name="d"><Val>Sensor 3</Val></DAI></DOI><DOI name="Sensor4" desc="Sensor 4"><DAI name="setVal" sAddr="A,0,221,5,0"><Val>None</Val></DAI><DAI name="d"><Val>Sensor 4</Val></DAI></DOI><DOI name="SensorLL1" desc="Sensor 1 light level (%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,221,6,0"><Val>85</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>85</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><DAI name="d"><Val>Sensor 1 light level (%)</Val></DAI></DOI><DOI name="SensorLL2" desc="Sensor 2 light level (%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,221,7,0"><Val>85</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>85</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><DAI name="d"><Val>Sensor 2 light level (%)</Val></DAI></DOI><DOI name="SensorLL3" desc="Sensor 3 light level (%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,221,8,0"><Val>85</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>85</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><DAI name="d"><Val>Sensor 3 light level (%)</Val></DAI></DOI><DOI name="SensorLL4" desc="Sensor 4 light level (%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,221,9,0"><Val>85</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>85</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><DAI name="d"><Val>Sensor 4 light level (%)</Val></DAI></DOI><DOI name="SensorCS1" desc="Sensor 1 current supervision"><DAI name="setVal" sAddr="A,0,221,10,0"><Val>1</Val></DAI><DAI name="d"><Val>Sensor 1 current supervision</Val></DAI></DOI><DOI name="SensorCS2" desc="Sensor 2 current supervision"><DAI name="setVal" sAddr="A,0,221,11,0"><Val>1</Val></DAI><DAI name="d"><Val>Sensor 2 current supervision</Val></DAI></DOI><DOI name="SensorCS3" desc="Sensor 3 current supervision"><DAI name="setVal" sAddr="A,0,221,12,0"><Val>1</Val></DAI><DAI name="d"><Val>Sensor 3 current supervision</Val></DAI></DOI><DOI name="SensorCS4" desc="Sensor 4 current supervision"><DAI name="setVal" sAddr="A,0,221,13,0"><Val>1</Val></DAI><DAI name="d"><Val>Sensor 4 current supervision</Val></DAI></DOI><DOI name="SupPhs" desc="Phase supervision current (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,221,14,0"><Val>150</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Phase supervision current (A)</Val></DAI></DOI><DOI name="SupSG" desc="Sens.Ground sup. current (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,221,15,0"><Val>6</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>6</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Sens.Ground sup. current (A)</Val></DAI></DOI><DOI name="SpeedUp" desc="Output GGIO speed up"><DAI name="setVal" sAddr="A,0,221,16,0"><Val>No</Val></DAI><DAI name="d"><Val>Output GGIO speed up</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,221,17,0"><Val>1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,221,18,1"><Val>1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="PhsASup" desc="Phase A current superv.Act"><DAI name="stVal" sAddr="S,0,8544,0;TX1:Act.Sup.int fase A,TX2:Phase A current superv.Act,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="PhsBSup" desc="Phase B current superv.Act"><DAI name="stVal" sAddr="S,0,8545,0;TX1:Act.Sup.int fase B,TX2:Phase B current superv.Act,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="PhsCSup" desc="Phase C current superv.Act"><DAI name="stVal" sAddr="S,0,8546,0;TX1:Act.Sup.int fase C,TX2:Phase C current superv.Act,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SensGSup" desc="Neutral current sup.Act."><DAI name="stVal" sAddr="S,0,8547,0;TX1:Act.Sup.intensidad Neutro,TX2:Neutral current sup.Act.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="S1NA" desc="Sensor 1 Unadjusted"><DAI name="stVal" sAddr="S,0,8548,0;TX1:Sensor 1 sin ajustar,TX2:Sensor 1 Unadjusted,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="S2NA" desc="Sensor 2 Unadjusted"><DAI name="stVal" sAddr="S,0,8549,0;TX1:Sensor 2 sin ajustar,TX2:Sensor 2 Unadjusted,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="S3NA" desc="Sensor 3 Unadjusted"><DAI name="stVal" sAddr="S,0,8550,0;TX1:Sensor 3 sin ajustar,TX2:Sensor 3 Unadjusted,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="S4NA" desc="Sensor 4 Unadjusted"><DAI name="stVal" sAddr="S,0,8551,0;TX1:Sensor 4 sin ajustar,TX2:Sensor 4 Unadjusted,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="S1LDS" desc="Light detection S1 status"><DAI name="stVal" sAddr="S,0,8552,0;TX1:Estado detecc.luz sensor 1,TX2:Light detection S1 status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="S2LDS" desc="Light detection S2 status"><DAI name="stVal" sAddr="S,0,8553,0;TX1:Estado detecc.luz sensor 2,TX2:Light detection S2 status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="S3LDS" desc="Light detection S3 status"><DAI name="stVal" sAddr="S,0,8554,0;TX1:Estado detecc.luz sensor 3,TX2:Light detection S3 status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="S4LDS" desc="Light detection S4 status"><DAI name="stVal" sAddr="S,0,8555,0;TX1:Estado detecc.luz sensor 4,TX2:Light detection S4 status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="S1LD" desc="Sensor 1 light detection"><DAI name="stVal" sAddr="S,0,8556,0;TX1:Deteccion de luz sensor 1,TX2:Sensor 1 light detection,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="S2LD" desc="Sensor 2 light detection"><DAI name="stVal" sAddr="S,0,8557,0;TX1:Deteccion de luz sensor 2,TX2:Sensor 2 light detection,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="S3LD" desc="Sensor 3 light detection"><DAI name="stVal" sAddr="S,0,8558,0;TX1:Deteccion de luz sensor 3,TX2:Sensor 3 light detection,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="S4LD" desc="Sensor 4 light detection"><DAI name="stVal" sAddr="S,0,8559,0;TX1:Deteccion de luz sensor 4,TX2:Sensor 4 light detection,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="S1MeasErr" desc="Sensor 1 measure errors"><DAI name="stVal" sAddr="S,0,8560,0;TX1:Error medidas sensor 1,TX2:Sensor 1 measure errors,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="S2MeasErr" desc="Sensor 2 measure errors"><DAI name="stVal" sAddr="S,0,8561,0;TX1:Error medidas sensor 2,TX2:Sensor 2 measure errors,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="S3MeasErr" desc="Sensor 3 measure errors"><DAI name="stVal" sAddr="S,0,8562,0;TX1:Error medidas sensor 3,TX2:Sensor 3 measure errors,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="S4MeasErr" desc="Sensor 4 measure errors"><DAI name="stVal" sAddr="S,0,8563,0;TX1:Error medidas sensor 4,TX2:Sensor 4 measure errors,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="S1TestFail" desc="Sensor 1 test failure"><DAI name="stVal" sAddr="S,0,8564,0;TX1:Fallo test sensor 1,TX2:Sensor 1 test failure,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="S2TestFail" desc="Sensor 2 test failure"><DAI name="stVal" sAddr="S,0,8565,0;TX1:Fallo test sensor 2,TX2:Sensor 2 test failure,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="S3TestFail" desc="Sensor 3 test failure"><DAI name="stVal" sAddr="S,0,8566,0;TX1:Fallo test sensor 3,TX2:Sensor 3 test failure,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="S4TestFail" desc="Sensor 4 test failure"><DAI name="stVal" sAddr="S,0,8567,0;TX1:Fallo test sensor 4,TX2:Sensor 4 test failure,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="S1EALE" desc="Sensor 1 Exc.amb.light error"><DAI name="stVal" sAddr="S,0,8568,0;TX1:Error exc.luz amb.sensor 1,TX2:Sensor 1 Exc.amb.light error,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="S2EALE" desc="Sensor 2 Exc.amb.light error"><DAI name="stVal" sAddr="S,0,8569,0;TX1:Error exc.luz amb.sensor 2,TX2:Sensor 2 Exc.amb.light error,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="S3EALE" desc="Sensor 3 Exc.amb.light error"><DAI name="stVal" sAddr="S,0,8570,0;TX1:Error exc.luz amb.sensor 3,TX2:Sensor 3 Exc.amb.light error,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="S4EALE" desc="Sensor 4 Exc.amb.light error"><DAI name="stVal" sAddr="S,0,8571,0;TX1:Error exc.luz amb.sensor 4,TX2:Sensor 4 Exc.amb.light error,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ArcFAlm" desc="ARC-FLASH Alarm"><DAI name="stVal" sAddr="S,0,8572,0;TX1:ARC-FLASH Alarm,TX2:ARC-FLASH Alarm,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="S1FAT" desc="Sensor 1 Flash Arc Trip"><DAI name="stVal" sAddr="S,0,8576,0;TX1:Disparo Arc Flash sensor 1,TX2:Sensor 1 Flash Arc Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="S2FAT" desc="Sensor 2 Flash Arc Trip"><DAI name="stVal" sAddr="S,0,8577,0;TX1:Disparo Arc Flash sensor 2,TX2:Sensor 2 Flash Arc Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="S3FAT" desc="Sensor 3 Flash Arc Trip"><DAI name="stVal" sAddr="S,0,8578,0;TX1:Disparo Arc Flash sensor 3,TX2:Sensor 3 Flash Arc Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="S4FAT" desc="Sensor 4 Flash Arc Trip"><DAI name="stVal" sAddr="S,0,8579,0;TX1:Disparo Arc Flash sensor 4,TX2:Sensor 4 Flash Arc Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ArcFTrip" desc="Flash Arc Trip"><DAI name="stVal" sAddr="S,0,8580,0;TX1:Disparo deteccion de arco,TX2:Flash Arc Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PAFD1 Blocked ST"><DAI name="stVal" sAddr="S,0,18078,0;TX1:ST Bloqueo PAFD1,TX2:PAFD1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="PAFD1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,508, , ,0, , , ;TX1:PAFD1(Bloqueo/Desbloqueo),TX2:PAFD1(Lock/Unlock)"/></SDI></DOI><DOI name="SensorInst" desc="All Sensors Installation"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,510, , ,0, , , ;TX1:Instalacion todos los sensores,TX2:All Sensors Installation"/></SDI></DOI><DOI name="Mod" desc="PROT.PAFD1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2568, , ,0, , , ;TX1:PROT.PAFD1.Mod,TX2:PROT.PAFD1.Mod"/></SDI></DOI><DOI name="AmbLight1" desc="AmbLight1.PAFD1 Ambient light 1 (%)"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-10</Val></DAI></SDI></SDI><DAI name="db"><Val>10</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1482,0;TX1:Medida 1 luz ambiente (%),TX2:Ambient light 1 (%)"/></SDI></DOI><DOI name="AmbLight2" desc="AmbLight2.PAFD1 Ambient light 2 (%)"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-10</Val></DAI></SDI></SDI><DAI name="db"><Val>10</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1483,0;TX1:Medida 2 luz ambiente (%),TX2:Ambient light 2 (%)"/></SDI></DOI><DOI name="AmbLight3" desc="AmbLight3.PAFD1 Ambient light 3 (%)"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-10</Val></DAI></SDI></SDI><DAI name="db"><Val>10</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1484,0;TX1:Medida 3 luz ambiente (%),TX2:Ambient light 3 (%)"/></SDI></DOI><DOI name="AmbLight4" desc="AmbLight4.PAFD1 Ambient light 4 (%)"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-10</Val></DAI></SDI></SDI><DAI name="db"><Val>10</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1485,0;TX1:Medida 4 luz ambiente (%),TX2:Ambient light 4 (%)"/></SDI></DOI></LN><LN inst="3" lnClass="PTOC" lnType="tdDaEd2PTOC_v11" desc="TOC Phase (51) U3"><DOI name="PTOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,222,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,222,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,222,2,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="TmACrv" desc="Operating Curve Type"><DAI name="setCharact" sAddr="A,0,222,3,0"><Val sGroup="1">ANSI Extremely Inverse</Val><Val sGroup="2">ANSI Extremely Inverse</Val><Val sGroup="3">ANSI Extremely Inverse</Val><Val sGroup="4">ANSI Extremely Inverse</Val><Val sGroup="5">ANSI Extremely Inverse</Val><Val sGroup="6">ANSI Extremely Inverse</Val></DAI><DAI name="d"><Val>Operating Curve Type</Val></DAI></DOI><DOI name="TmMult" desc="Time dial"><SDI name="setMag"><DAI name="f" sAddr="A,0,222,4,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Time dial</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate/minimum time(ms)"><DAI name="setVal" sAddr="A,0,222,5,0"><Val sGroup="1">1000</Val><Val sGroup="2">1000</Val><Val sGroup="3">1000</Val><Val sGroup="4">1000</Val><Val sGroup="5">1000</Val><Val sGroup="6">1000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate/minimum time(ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,222,6,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,222,7,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="RstTyp" desc="Reset type"><DAI name="setVal" sAddr="A,0,222,8,1"><Val sGroup="1">Instantaneous</Val><Val sGroup="2">Instantaneous</Val><Val sGroup="3">Instantaneous</Val><Val sGroup="4">Instantaneous</Val><Val sGroup="5">Instantaneous</Val><Val sGroup="6">Instantaneous</Val></DAI><DAI name="d"><Val>Reset type</Val></DAI></DOI><DOI name="MesTyp" desc="Operating Quantity"><DAI name="setVal" sAddr="A,0,222,9,1"><Val sGroup="1">Phasor</Val><Val sGroup="2">Phasor</Val><Val sGroup="3">Phasor</Val><Val sGroup="4">Phasor</Val><Val sGroup="5">Phasor</Val><Val sGroup="6">Phasor</Val></DAI><DAI name="d"><Val>Operating Quantity</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,222,10,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,222,11,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,222,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,222,13,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,222,14,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,222,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="ClTmms" desc="Clearing time (ms)"><DAI name="setVal" sAddr="A,0,222,16,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>200</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Clearing time (ms)</Val></DAI></DOI><DOI name="DlTmms" desc="Additional time (ms)"><DAI name="setVal" sAddr="A,0,222,17,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Additional time (ms)</Val></DAI></DOI><DOI name="MaxDlTmms" desc="Maximum time (ms)"><DAI name="setVal" sAddr="A,0,222,19,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Maximum time (ms)</Val></DAI></DOI><DOI name="Str" desc="TOC3 start phases"><DAI name="phsA" sAddr="S,0,17728,0;TX1:TOC3 Arranque fase A,TX2:TOC3 start phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,17729,0;TX1:TOC3 Arranque fase B,TX2:TOC3 start phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,17730,0;TX1:TOC3 Arranque fase C,TX2:TOC3 start phase C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,17731,0;TX1:TOC3 Arranque fases,TX2:TOC3 start phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="TOC3 Trip phases"><DAI name="phsA" sAddr="S,0,17732,0;TX1:TOC3 Disparo fase A,TX2:TOC3 Trip phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,17733,0;TX1:TOC3 Disparo fase B,TX2:TOC3 Trip phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,17734,0;TX1:TOC3 Disparo fase C,TX2:TOC3 Trip phase C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,17735,0;TX1:TOC3 Disparo fases,TX2:TOC3 Trip phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status TOC3 phases"><DAI name="stVal" sAddr="S,0,17736,0;TX1:Estado TOC3 Fases,TX2:Status TOC3 phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PTOC3 Blocked ST"><DAI name="stVal" sAddr="S,0,18079,0;TX1:ST Bloqueo PTOC3,TX2:PTOC3 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="PTOC3"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,104, , ,0, , , ;TX1:PTOC3(Bloqueo/Desbloqueo),TX2:PTOC3(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.PTOC3.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2570, , ,0, , , ;TX1:PROT.PTOC3.Mod,TX2:PROT.PTOC3.Mod"/></SDI></DOI></LN><LN inst="4" lnClass="PTOC" lnType="tdDaEd2PTOC_v11" desc="TOC Phase (51) U4"><DOI name="PTOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,223,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,223,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,223,2,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="TmACrv" desc="Operating Curve Type"><DAI name="setCharact" sAddr="A,0,223,3,0"><Val sGroup="1">ANSI Extremely Inverse</Val><Val sGroup="2">ANSI Extremely Inverse</Val><Val sGroup="3">ANSI Extremely Inverse</Val><Val sGroup="4">ANSI Extremely Inverse</Val><Val sGroup="5">ANSI Extremely Inverse</Val><Val sGroup="6">ANSI Extremely Inverse</Val></DAI><DAI name="d"><Val>Operating Curve Type</Val></DAI></DOI><DOI name="TmMult" desc="Time dial"><SDI name="setMag"><DAI name="f" sAddr="A,0,223,4,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Time dial</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate/minimum time(ms)"><DAI name="setVal" sAddr="A,0,223,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate/minimum time(ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,223,6,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,223,7,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="RstTyp" desc="Reset type"><DAI name="setVal" sAddr="A,0,223,8,1"><Val sGroup="1">Instantaneous</Val><Val sGroup="2">Instantaneous</Val><Val sGroup="3">Instantaneous</Val><Val sGroup="4">Instantaneous</Val><Val sGroup="5">Instantaneous</Val><Val sGroup="6">Instantaneous</Val></DAI><DAI name="d"><Val>Reset type</Val></DAI></DOI><DOI name="MesTyp" desc="Operating Quantity"><DAI name="setVal" sAddr="A,0,223,9,1"><Val sGroup="1">Phasor</Val><Val sGroup="2">Phasor</Val><Val sGroup="3">Phasor</Val><Val sGroup="4">Phasor</Val><Val sGroup="5">Phasor</Val><Val sGroup="6">Phasor</Val></DAI><DAI name="d"><Val>Operating Quantity</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,223,10,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,223,11,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,223,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,223,13,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,223,14,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,223,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="ClTmms" desc="Clearing time (ms)"><DAI name="setVal" sAddr="A,0,223,16,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>200</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Clearing time (ms)</Val></DAI></DOI><DOI name="DlTmms" desc="Additional time (ms)"><DAI name="setVal" sAddr="A,0,223,17,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Additional time (ms)</Val></DAI></DOI><DOI name="MaxDlTmms" desc="Maximum time (ms)"><DAI name="setVal" sAddr="A,0,223,19,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Maximum time (ms)</Val></DAI></DOI><DOI name="Str" desc="TOC4 start phases"><DAI name="phsA" sAddr="S,0,17744,0;TX1:TOC4 Arranque fase A,TX2:TOC4 start phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,17745,0;TX1:TOC4 Arranque fase B,TX2:TOC4 start phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,17746,0;TX1:TOC4 Arranque fase C,TX2:TOC4 start phase C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,17747,0;TX1:TOC4 Arranque fases,TX2:TOC4 start phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="TOC4 Trip phases"><DAI name="phsA" sAddr="S,0,17748,0;TX1:TOC4 Disparo fase A,TX2:TOC4 Trip phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,17749,0;TX1:TOC4 Disparo fase B,TX2:TOC4 Trip phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,17750,0;TX1:TOC4 Disparo fase C,TX2:TOC4 Trip phase C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,17751,0;TX1:TOC4 Disparo fases,TX2:TOC4 Trip phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status TOC4 phases"><DAI name="stVal" sAddr="S,0,17752,0;TX1:Estado TOC4 Fases,TX2:Status TOC4 phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PTOC4 Blocked ST"><DAI name="stVal" sAddr="S,0,18080,0;TX1:ST Bloqueo PTOC4,TX2:PTOC4 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="PTOC4"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,122, , ,0, , , ;TX1:PTOC4(Bloqueo/Desbloqueo),TX2:PTOC4(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.PTOC4.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2572, , ,0, , , ;TX1:PROT.PTOC4.Mod,TX2:PROT.PTOC4.Mod"/></SDI></DOI></LN><LN prefix="G" inst="3" lnClass="PTOC" lnType="tdDaEd2PTOC_v11" desc="TOC Neutral (51N) U3"><DOI name="PTOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,224,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,224,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,224,2,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="TmACrv" desc="Operating Curve Type"><DAI name="setCharact" sAddr="A,0,224,3,0"><Val sGroup="1">ANSI Extremely Inverse</Val><Val sGroup="2">ANSI Extremely Inverse</Val><Val sGroup="3">ANSI Extremely Inverse</Val><Val sGroup="4">ANSI Extremely Inverse</Val><Val sGroup="5">ANSI Extremely Inverse</Val><Val sGroup="6">ANSI Extremely Inverse</Val></DAI><DAI name="d"><Val>Operating Curve Type</Val></DAI></DOI><DOI name="TmMult" desc="Time dial"><SDI name="setMag"><DAI name="f" sAddr="A,0,224,4,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Time dial</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate/minimum time(ms)"><DAI name="setVal" sAddr="A,0,224,5,0"><Val sGroup="1">1000</Val><Val sGroup="2">1000</Val><Val sGroup="3">1000</Val><Val sGroup="4">1000</Val><Val sGroup="5">1000</Val><Val sGroup="6">1000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate/minimum time(ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,224,6,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,224,7,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="RstTyp" desc="Reset type"><DAI name="setVal" sAddr="A,0,224,8,1"><Val sGroup="1">Instantaneous</Val><Val sGroup="2">Instantaneous</Val><Val sGroup="3">Instantaneous</Val><Val sGroup="4">Instantaneous</Val><Val sGroup="5">Instantaneous</Val><Val sGroup="6">Instantaneous</Val></DAI><DAI name="d"><Val>Reset type</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,224,10,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,224,11,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,224,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,224,13,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,224,14,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,224,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="ClTmms" desc="Clearing time (ms)"><DAI name="setVal" sAddr="A,0,224,16,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>200</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Clearing time (ms)</Val></DAI></DOI><DOI name="DlTmms" desc="Additional time (ms)"><DAI name="setVal" sAddr="A,0,224,17,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Additional time (ms)</Val></DAI></DOI><DOI name="MaxDlTmms" desc="Maximum time (ms)"><DAI name="setVal" sAddr="A,0,224,19,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Maximum time (ms)</Val></DAI></DOI><DOI name="Str" desc="GTOC3 Start"><DAI name="general" sAddr="S,0,17737,0;TX1:GTOC3 Arranque,TX2:GTOC3 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="GTOC3 Trip"><DAI name="general" sAddr="S,0,17738,0;TX1:GTOC3 Disparo,TX2:GTOC3 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status TOC3 Neutral"><DAI name="stVal" sAddr="S,0,17739,0;TX1:Estado TOC3 Neutro,TX2:Status TOC3 Neutral,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="GPTOC3 Blocked ST"><DAI name="stVal" sAddr="S,0,18081,0;TX1:ST Bloqueo GPTOC3,TX2:GPTOC3 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="GPTOC3"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,106, , ,0, , , ;TX1:GPTOC3(Bloqueo/Desbloqueo),TX2:GPTOC3(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.GPTOC3.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2574, , ,0, , , ;TX1:PROT.GPTOC3.Mod,TX2:PROT.GPTOC3.Mod"/></SDI></DOI></LN><LN prefix="G" inst="4" lnClass="PTOC" lnType="tdDaEd2PTOC_v11" desc="TOC Neutral (51N) U4"><DOI name="PTOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,225,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,225,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,225,2,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="TmACrv" desc="Operating Curve Type"><DAI name="setCharact" sAddr="A,0,225,3,0"><Val sGroup="1">ANSI Extremely Inverse</Val><Val sGroup="2">ANSI Extremely Inverse</Val><Val sGroup="3">ANSI Extremely Inverse</Val><Val sGroup="4">ANSI Extremely Inverse</Val><Val sGroup="5">ANSI Extremely Inverse</Val><Val sGroup="6">ANSI Extremely Inverse</Val></DAI><DAI name="d"><Val>Operating Curve Type</Val></DAI></DOI><DOI name="TmMult" desc="Time dial"><SDI name="setMag"><DAI name="f" sAddr="A,0,225,4,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Time dial</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate/minimum time(ms)"><DAI name="setVal" sAddr="A,0,225,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate/minimum time(ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,225,6,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,225,7,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="RstTyp" desc="Reset type"><DAI name="setVal" sAddr="A,0,225,8,1"><Val sGroup="1">Instantaneous</Val><Val sGroup="2">Instantaneous</Val><Val sGroup="3">Instantaneous</Val><Val sGroup="4">Instantaneous</Val><Val sGroup="5">Instantaneous</Val><Val sGroup="6">Instantaneous</Val></DAI><DAI name="d"><Val>Reset type</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,225,10,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,225,11,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,225,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,225,13,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,225,14,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,225,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="ClTmms" desc="Clearing time (ms)"><DAI name="setVal" sAddr="A,0,225,16,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>200</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Clearing time (ms)</Val></DAI></DOI><DOI name="DlTmms" desc="Additional time (ms)"><DAI name="setVal" sAddr="A,0,225,17,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Additional time (ms)</Val></DAI></DOI><DOI name="MaxDlTmms" desc="Maximum time (ms)"><DAI name="setVal" sAddr="A,0,225,19,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Maximum time (ms)</Val></DAI></DOI><DOI name="Str" desc="GTOC4 Start"><DAI name="general" sAddr="S,0,17753,0;TX1:GTOC4 Arranque,TX2:GTOC4 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="GTOC4 Trip"><DAI name="general" sAddr="S,0,17754,0;TX1:GTOC4 Disparo,TX2:GTOC4 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status TOC4 Neutral"><DAI name="stVal" sAddr="S,0,17755,0;TX1:Estado TOC4 Neutro,TX2:Status TOC4 Neutral,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="GPTOC4 Blocked ST"><DAI name="stVal" sAddr="S,0,18082,0;TX1:ST Bloqueo GPTOC4,TX2:GPTOC4 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="GPTOC4"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,132, , ,0, , , ;TX1:GPTOC4(Bloqueo/Desbloqueo),TX2:GPTOC4(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.GPTOC4.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2576, , ,0, , , ;TX1:PROT.GPTOC4.Mod,TX2:PROT.GPTOC4.Mod"/></SDI></DOI></LN><LN prefix="UN" inst="3" lnClass="PTOC" lnType="tdDaEd2PTOC_v11" desc="TOQ Unbalance (67TQ) U3"><DOI name="PTOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,226,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,226,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,226,2,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="TmACrv" desc="Operating Curve Type"><DAI name="setCharact" sAddr="A,0,226,3,0"><Val sGroup="1">ANSI Extremely Inverse</Val><Val sGroup="2">ANSI Extremely Inverse</Val><Val sGroup="3">ANSI Extremely Inverse</Val><Val sGroup="4">ANSI Extremely Inverse</Val><Val sGroup="5">ANSI Extremely Inverse</Val><Val sGroup="6">ANSI Extremely Inverse</Val></DAI><DAI name="d"><Val>Operating Curve Type</Val></DAI></DOI><DOI name="TmMult" desc="Time dial"><SDI name="setMag"><DAI name="f" sAddr="A,0,226,4,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Time dial</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate/minimum time(ms)"><DAI name="setVal" sAddr="A,0,226,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate/minimum time(ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,226,6,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,226,7,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="RstTyp" desc="Reset type"><DAI name="setVal" sAddr="A,0,226,8,1"><Val sGroup="1">Instantaneous</Val><Val sGroup="2">Instantaneous</Val><Val sGroup="3">Instantaneous</Val><Val sGroup="4">Instantaneous</Val><Val sGroup="5">Instantaneous</Val><Val sGroup="6">Instantaneous</Val></DAI><DAI name="d"><Val>Reset type</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,226,10,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,226,11,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,226,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,226,13,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,226,14,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,226,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="ClTmms" desc="Clearing time (ms)"><DAI name="setVal" sAddr="A,0,226,16,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>200</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Clearing time (ms)</Val></DAI></DOI><DOI name="DlTmms" desc="Additional time (ms)"><DAI name="setVal" sAddr="A,0,226,17,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Additional time (ms)</Val></DAI></DOI><DOI name="MaxDlTmms" desc="Maximum time (ms)"><DAI name="setVal" sAddr="A,0,226,19,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Maximum time (ms)</Val></DAI></DOI><DOI name="Str" desc="UNTOC3 Start"><DAI name="general" sAddr="S,0,17792,0;TX1:UNTOC3 Arranque,TX2:UNTOC3 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="UNTOC3 trip"><DAI name="general" sAddr="S,0,17793,0;TX1:UNTOC3 Disparo,TX2:UNTOC3 trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="TOC3 Dsq. Status"><DAI name="stVal" sAddr="S,0,17794,0;TX1:Estado TOC3 Desequilibrio,TX2:TOC3 Dsq. Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="UNPTOC3 Blocked ST"><DAI name="stVal" sAddr="S,0,18083,0;TX1:ST Bloqueo UNPTOC3,TX2:UNPTOC3 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="UNPTOC3"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,108, , ,0, , , ;TX1:UNPTOC3(Bloqueo/Desbloqueo),TX2:UNPTOC3(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.UNPTOC3.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2578, , ,0, , , ;TX1:PROT.UNPTOC3.Mod,TX2:PROT.UNPTOC3.Mod"/></SDI></DOI></LN><LN prefix="UN" inst="4" lnClass="PTOC" lnType="tdDaEd2PTOC_v11" desc="TOQ Unbalance (67TQ) U4"><DOI name="PTOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,227,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,227,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,227,2,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="TmACrv" desc="Operating Curve Type"><DAI name="setCharact" sAddr="A,0,227,3,0"><Val sGroup="1">ANSI Extremely Inverse</Val><Val sGroup="2">ANSI Extremely Inverse</Val><Val sGroup="3">ANSI Extremely Inverse</Val><Val sGroup="4">ANSI Extremely Inverse</Val><Val sGroup="5">ANSI Extremely Inverse</Val><Val sGroup="6">ANSI Extremely Inverse</Val></DAI><DAI name="d"><Val>Operating Curve Type</Val></DAI></DOI><DOI name="TmMult" desc="Time dial"><SDI name="setMag"><DAI name="f" sAddr="A,0,227,4,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Time dial</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate/minimum time(ms)"><DAI name="setVal" sAddr="A,0,227,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate/minimum time(ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,227,6,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,227,7,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="RstTyp" desc="Reset type"><DAI name="setVal" sAddr="A,0,227,8,1"><Val sGroup="1">Instantaneous</Val><Val sGroup="2">Instantaneous</Val><Val sGroup="3">Instantaneous</Val><Val sGroup="4">Instantaneous</Val><Val sGroup="5">Instantaneous</Val><Val sGroup="6">Instantaneous</Val></DAI><DAI name="d"><Val>Reset type</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,227,10,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,227,11,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,227,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,227,13,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,227,14,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,227,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="ClTmms" desc="Clearing time (ms)"><DAI name="setVal" sAddr="A,0,227,16,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>200</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Clearing time (ms)</Val></DAI></DOI><DOI name="DlTmms" desc="Additional time (ms)"><DAI name="setVal" sAddr="A,0,227,17,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Additional time (ms)</Val></DAI></DOI><DOI name="MaxDlTmms" desc="Maximum time (ms)"><DAI name="setVal" sAddr="A,0,227,19,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Maximum time (ms)</Val></DAI></DOI><DOI name="Str" desc="UNTOC4 Start"><DAI name="general" sAddr="S,0,17795,0;TX1:UNTOC4 Arranque,TX2:UNTOC4 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="UNTOC4 Trip"><DAI name="general" sAddr="S,0,17796,0;TX1:UNTOC4 Disparo,TX2:UNTOC4 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="TOC4 Dsq. Status"><DAI name="stVal" sAddr="S,0,17797,0;TX1:Estado TOC4 Desequilibrio,TX2:TOC4 Dsq. Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="UNPTOC4 Blocked ST"><DAI name="stVal" sAddr="S,0,18084,0;TX1:ST Bloqueo UNPTOC4,TX2:UNPTOC4 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="UNPTOC4"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,142, , ,0, , , ;TX1:UNPTOC4(Bloqueo/Desbloqueo),TX2:UNPTOC4(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.UNPTOC4.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2580, , ,0, , , ;TX1:PROT.UNPTOC4.Mod,TX2:PROT.UNPTOC4.Mod"/></SDI></DOI></LN><LN prefix="SG" inst="3" lnClass="PTOC" lnType="tdDaEd2PTOC_v11" desc="TOC Sensitive Ground (51NS) U3"><DOI name="PTOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,228,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,228,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,228,2,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>6</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="TmACrv" desc="Operating Curve Type"><DAI name="setCharact" sAddr="A,0,228,3,0"><Val sGroup="1">ANSI Extremely Inverse</Val><Val sGroup="2">ANSI Extremely Inverse</Val><Val sGroup="3">ANSI Extremely Inverse</Val><Val sGroup="4">ANSI Extremely Inverse</Val><Val sGroup="5">ANSI Extremely Inverse</Val><Val sGroup="6">ANSI Extremely Inverse</Val></DAI><DAI name="d"><Val>Operating Curve Type</Val></DAI></DOI><DOI name="TmMult" desc="Time dial"><SDI name="setMag"><DAI name="f" sAddr="A,0,228,4,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Time dial</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate/minimum time(ms)"><DAI name="setVal" sAddr="A,0,228,5,0"><Val sGroup="1">1000</Val><Val sGroup="2">1000</Val><Val sGroup="3">1000</Val><Val sGroup="4">1000</Val><Val sGroup="5">1000</Val><Val sGroup="6">1000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate/minimum time(ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,228,6,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,228,7,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="RstTyp" desc="Reset type"><DAI name="setVal" sAddr="A,0,228,8,1"><Val sGroup="1">Instantaneous</Val><Val sGroup="2">Instantaneous</Val><Val sGroup="3">Instantaneous</Val><Val sGroup="4">Instantaneous</Val><Val sGroup="5">Instantaneous</Val><Val sGroup="6">Instantaneous</Val></DAI><DAI name="d"><Val>Reset type</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,228,10,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,228,11,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,228,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,228,13,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,228,14,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,228,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="ClTmms" desc="Clearing time (ms)"><DAI name="setVal" sAddr="A,0,228,16,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>200</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Clearing time (ms)</Val></DAI></DOI><DOI name="DlTmms" desc="Additional time (ms)"><DAI name="setVal" sAddr="A,0,228,17,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Additional time (ms)</Val></DAI></DOI><DOI name="MaxDlTmms" desc="Maximum time (ms)"><DAI name="setVal" sAddr="A,0,228,19,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Maximum time (ms)</Val></DAI></DOI><DOI name="Str" desc="SGTOC3 Start"><DAI name="general" sAddr="S,0,17740,0;TX1:SGTOC3 Arranque,TX2:SGTOC3 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="SGTOC3 Trip"><DAI name="general" sAddr="S,0,17741,0;TX1:SGTOC3 Disparo,TX2:SGTOC3 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status TOC3 Sensitive Neutral"><DAI name="stVal" sAddr="S,0,17742,0;TX1:Estado TOC3 Neutro Sensible,TX2:Status TOC3 Sensitive Neutra,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="SGPTOC3 Blocked ST"><DAI name="stVal" sAddr="S,0,18085,0;TX1:ST Bloqueo SGPTOC3,TX2:SGPTOC3 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="SGPTOC3"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,110, , ,0, , , ;TX1:SGPTOC3(Bloqueo/Desbloqueo),TX2:SGPTOC3(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.SGPTOC3.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2582, , ,0, , , ;TX1:PROT.SGPTOC3.Mod,TX2:PROT.SGPTOC3.Mod"/></SDI></DOI></LN><LN prefix="SG" inst="4" lnClass="PTOC" lnType="tdDaEd2PTOC_v11" desc="TOC Sensitive Ground (51NS) U4"><DOI name="PTOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,229,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,229,1