,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,229,2,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>6</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="TmACrv" desc="Operating Curve Type"><DAI name="setCharact" sAddr="A,0,229,3,0"><Val sGroup="1">ANSI Extremely Inverse</Val><Val sGroup="2">ANSI Extremely Inverse</Val><Val sGroup="3">ANSI Extremely Inverse</Val><Val sGroup="4">ANSI Extremely Inverse</Val><Val sGroup="5">ANSI Extremely Inverse</Val><Val sGroup="6">ANSI Extremely Inverse</Val></DAI><DAI name="d"><Val>Operating Curve Type</Val></DAI></DOI><DOI name="TmMult" desc="Time dial"><SDI name="setMag"><DAI name="f" sAddr="A,0,229,4,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Time dial</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate/minimum time(ms)"><DAI name="setVal" sAddr="A,0,229,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate/minimum time(ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,229,6,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,229,7,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="RstTyp" desc="Reset type"><DAI name="setVal" sAddr="A,0,229,8,1"><Val sGroup="1">Instantaneous</Val><Val sGroup="2">Instantaneous</Val><Val sGroup="3">Instantaneous</Val><Val sGroup="4">Instantaneous</Val><Val sGroup="5">Instantaneous</Val><Val sGroup="6">Instantaneous</Val></DAI><DAI name="d"><Val>Reset type</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,229,10,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,229,11,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,229,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission"><DAI name="setVal" sAddr="A,0,229,13,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,229,14,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,229,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="ClTmms" desc="Clearing time (ms)"><DAI name="setVal" sAddr="A,0,229,16,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>200</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Clearing time (ms)</Val></DAI></DOI><DOI name="DlTmms" desc="Additional time (ms)"><DAI name="setVal" sAddr="A,0,229,17,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Additional time (ms)</Val></DAI></DOI><DOI name="MaxDlTmms" desc="Maximum time (ms)"><DAI name="setVal" sAddr="A,0,229,19,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Maximum time (ms)</Val></DAI></DOI><DOI name="Str" desc="SGTOC4 Start"><DAI name="general" sAddr="S,0,17756,0;TX1:SGTOC4 Arranque,TX2:SGTOC4 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="SGTOC4 Trip"><DAI name="general" sAddr="S,0,17757,0;TX1:SGTOC4 Disparo,TX2:SGTOC4 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status TOC4 Sensitive Neutral"><DAI name="stVal" sAddr="S,0,17758,0;TX1:Estado TOC4 Neutro Sensible,TX2:Status TOC4 Sensitive Neutra,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="SGPTOC4 Blocked ST"><DAI name="stVal" sAddr="S,0,18086,0;TX1:ST Bloqueo SGPTOC4,TX2:SGPTOC4 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="SGPTOC4"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,92, , ,0, , , ;TX1:SGPTOC4(Bloqueo/Desbloqueo),TX2:SGPTOC4(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.SGPTOC4.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2584, , ,0, , , ;TX1:PROT.SGPTOC4.Mod,TX2:PROT.SGPTOC4.Mod"/></SDI></DOI></LN><LN inst="3" lnClass="PIOC" lnType="tdDaEd2PIOC_v3" desc="IOC Phase (50) U3"><DOI name="PIOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,230,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,230,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,230,2,0"><Val sGroup="1">8</Val><Val sGroup="2">8</Val><Val sGroup="3">8</Val><Val sGroup="4">8</Val><Val sGroup="5">8</Val><Val sGroup="6">8</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate delay time (ms)"><DAI name="setVal" sAddr="A,0,230,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate delay time (ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,230,4,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,230,5,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="MesTyp" desc="Operating Quantity"><DAI name="setVal" sAddr="A,0,230,6,1"><Val sGroup="1">Phasor</Val><Val sGroup="2">Phasor</Val><Val sGroup="3">Phasor</Val><Val sGroup="4">Phasor</Val><Val sGroup="5">Phasor</Val><Val sGroup="6">Phasor</Val></DAI><DAI name="d"><Val>Operating Quantity</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,230,7,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,230,8,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="LogInTIn" desc="Trip Blocking Input"><DAI name="setVal" sAddr="A,0,230,9,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Trip Blocking Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,230,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,230,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,230,12,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,230,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Str" desc="IOC3 start Phases"><DAI name="phsA" sAddr="S,0,17760,0;TX1:IOC3 Arranque fase A,TX2:IOC3 start Phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,17761,0;TX1:IOC3 Arranque fase B,TX2:IOC3 start Phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,17762,0;TX1:IOC3 Arranque fase C,TX2:IOC3 start Phase C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,17763,0;TX1:IOC3 Arranque fases,TX2:IOC3 start Phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="IOC3 Trip Phases"><DAI name="phsA" sAddr="S,0,17764,0;TX1:IOC3 Disparo fase A,TX2:IOC3 Trip Phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,17765,0;TX1:IOC3 Disparo fase B,TX2:IOC3 Trip Phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,17766,0;TX1:IOC3 Disparo fase C,TX2:IOC3 Trip Phase C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,17767,0;TX1:IOC3 Disparo fases,TX2:IOC3 Trip Phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status IOC3 Phases"><DAI name="stVal" sAddr="S,0,17768,0;TX1:Estado IOC3 Fases,TX2:Status IOC3 Phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PIOC3 Blocked ST"><DAI name="stVal" sAddr="S,0,18087,0;TX1:ST Bloqueo PIOC3,TX2:PIOC3 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="PIOC3"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,134, , ,0, , , ;TX1:PIOC3(Bloqueo/Desbloqueo),TX2:PIOC3(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.PIOC3.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2586, , ,0, , , ;TX1:PROT.PIOC3.Mod,TX2:PROT.PIOC3.Mod"/></SDI></DOI></LN><LN inst="4" lnClass="PIOC" lnType="tdDaEd2PIOC_v3" desc="IOC Phase (50) U4"><DOI name="PIOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,231,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,231,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,231,2,0"><Val sGroup="1">8</Val><Val sGroup="2">8</Val><Val sGroup="3">8</Val><Val sGroup="4">8</Val><Val sGroup="5">8</Val><Val sGroup="6">8</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate delay time (ms)"><DAI name="setVal" sAddr="A,0,231,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate delay time (ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,231,4,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,231,5,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="MesTyp" desc="Operating Quantity"><DAI name="setVal" sAddr="A,0,231,6,1"><Val sGroup="1">Phasor</Val><Val sGroup="2">Phasor</Val><Val sGroup="3">Phasor</Val><Val sGroup="4">Phasor</Val><Val sGroup="5">Phasor</Val><Val sGroup="6">Phasor</Val></DAI><DAI name="d"><Val>Operating Quantity</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,231,7,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,231,8,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="LogInTIn" desc="Trip Blocking Input"><DAI name="setVal" sAddr="A,0,231,9,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Trip Blocking Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,231,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,231,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,231,12,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,231,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Str" desc="IOC4 start Phases"><DAI name="phsA" sAddr="S,0,17776,0;TX1:IOC4 Arranque fase A,TX2:IOC4 start Phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,17777,0;TX1:IOC4 Arranque fase B,TX2:IOC4 start Phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,17778,0;TX1:IOC4 Arranque fase C,TX2:IOC4 start Phase C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,17779,0;TX1:IOC4 Arranque fases,TX2:IOC4 start Phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="IOC4 Trip Phases"><DAI name="phsA" sAddr="S,0,17780,0;TX1:IOC4 Disparo fase A,TX2:IOC4 Trip Phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,17781,0;TX1:IOC4 Disparo fase B,TX2:IOC4 Trip Phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,17782,0;TX1:IOC4 Disparo fase C,TX2:IOC4 Trip Phase C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,17783,0;TX1:IOC4 Disparo fases,TX2:IOC4 Trip Phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status IOC4 Phases"><DAI name="stVal" sAddr="S,0,17784,0;TX1:Estado IOC4 Fases,TX2:Status IOC4 Phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PIOC4 Blocked ST"><DAI name="stVal" sAddr="S,0,18088,0;TX1:ST Bloqueo PIOC4,TX2:PIOC4 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="PIOC4"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,102, , ,0, , , ;TX1:PIOC4(Bloqueo/Desbloqueo),TX2:PIOC4(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.PIOC4.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2588, , ,0, , , ;TX1:PROT.PIOC4.Mod,TX2:PROT.PIOC4.Mod"/></SDI></DOI></LN><LN prefix="G" inst="3" lnClass="PIOC" lnType="tdDaEd2PIOC_v3" desc="IOC Neutral (50N) U3"><DOI name="PIOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,232,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,232,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,232,2,0"><Val sGroup="1">8</Val><Val sGroup="2">8</Val><Val sGroup="3">8</Val><Val sGroup="4">8</Val><Val sGroup="5">8</Val><Val sGroup="6">8</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate delay time (ms)"><DAI name="setVal" sAddr="A,0,232,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate delay time (ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,232,4,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,232,5,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,232,7,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,232,8,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="LogInTIn" desc="Trip Blocking Input"><DAI name="setVal" sAddr="A,0,232,9,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Trip Blocking Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,232,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,232,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,232,12,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,232,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Str" desc="GIOC3 Start"><DAI name="general" sAddr="S,0,17769,0;TX1:GIOC3 Arranque,TX2:GIOC3 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="GIOC3 Trip"><DAI name="general" sAddr="S,0,17770,0;TX1:GIOC3 Disparo,TX2:GIOC3 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status IOC3 Neutral"><DAI name="stVal" sAddr="S,0,17771,0;TX1:Estado IOC3 Neutro,TX2:Status IOC3 Neutral,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="GPIOC3 Blocked ST"><DAI name="stVal" sAddr="S,0,18089,0;TX1:ST Bloqueo GPIOC3,TX2:GPIOC3 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="GPIOC3"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,136, , ,0, , , ;TX1:GPIOC3(Bloqueo/Desbloqueo),TX2:GPIOC3(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.GPIOC3.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2590, , ,0, , , ;TX1:PROT.GPIOC3.Mod,TX2:PROT.GPIOC3.Mod"/></SDI></DOI></LN><LN prefix="G" inst="4" lnClass="PIOC" lnType="tdDaEd2PIOC_v3" desc="IOC Neutral (50N) U4"><DOI name="PIOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,233,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,233,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,233,2,0"><Val sGroup="1">8</Val><Val sGroup="2">8</Val><Val sGroup="3">8</Val><Val sGroup="4">8</Val><Val sGroup="5">8</Val><Val sGroup="6">8</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate delay time (ms)"><DAI name="setVal" sAddr="A,0,233,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate delay time (ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,233,4,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,233,5,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,233,7,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,233,8,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="LogInTIn" desc="Trip Blocking Input"><DAI name="setVal" sAddr="A,0,233,9,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Trip Blocking Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,233,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,233,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,233,12,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,233,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Str" desc="GIOC4 Start"><DAI name="general" sAddr="S,0,17785,0;TX1:GIOC4 Arranque,TX2:GIOC4 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="GIOC4 Trip"><DAI name="general" sAddr="S,0,17786,0;TX1:GIOC4 Disparo,TX2:GIOC4 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status IOC4 Neutral"><DAI name="stVal" sAddr="S,0,17787,0;TX1:Estado IOC4 Neutro,TX2:Status IOC4 Neutral,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="GPIOC4 Blocked ST"><DAI name="stVal" sAddr="S,0,18090,0;TX1:ST Bloqueo GPIOC4,TX2:GPIOC4 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="GPIOC4"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,112, , ,0, , , ;TX1:GPIOC4(Bloqueo/Desbloqueo),TX2:GPIOC4(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.GPIOC4.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2592, , ,0, , , ;TX1:PROT.GPIOC4.Mod,TX2:PROT.GPIOC4.Mod"/></SDI></DOI></LN><LN prefix="UN" inst="3" lnClass="PIOC" lnType="tdDaEd2PIOC_v3" desc="IOQ Unbalance (67IQ) U3"><DOI name="PIOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,234,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,234,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,234,2,0"><Val sGroup="1">4</Val><Val sGroup="2">4</Val><Val sGroup="3">4</Val><Val sGroup="4">4</Val><Val sGroup="5">4</Val><Val sGroup="6">4</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate delay time (ms)"><DAI name="setVal" sAddr="A,0,234,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate delay time (ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,234,4,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,234,5,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,234,7,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,234,8,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="LogInTIn" desc="Trip Blocking Input"><DAI name="setVal" sAddr="A,0,234,9,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Trip Blocking Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,234,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,234,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,234,12,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,234,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Str" desc="UNIOC3 Start"><DAI name="general" sAddr="S,0,17808,0;TX1:UNIOC3 Arranque,TX2:UNIOC3 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="UNIOC3 Trip"><DAI name="general" sAddr="S,0,17809,0;TX1:UNIOC3 Disparo,TX2:UNIOC3 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="IOC3 Dsq.Status"><DAI name="stVal" sAddr="S,0,17810,0;TX1:Estado IOC3 Desequilibrio,TX2:IOC3 Dsq.Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="UNPIOC3 Blocked ST"><DAI name="stVal" sAddr="S,0,18091,0;TX1:ST Bloqueo UNPIOC3,TX2:UNPIOC3 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="UNPIOC3"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,138, , ,0, , , ;TX1:UNPIOC3(Bloqueo/Desbloqueo),TX2:UNPIOC3(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.UNPIOC3.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2594, , ,0, , , ;TX1:PROT.UNPIOC3.Mod,TX2:PROT.UNPIOC3.Mod"/></SDI></DOI></LN><LN prefix="UN" inst="4" lnClass="PIOC" lnType="tdDaEd2PIOC_v3" desc="IOQ Unbalance (67IQ) U4"><DOI name="PIOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,235,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,235,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,235,2,0"><Val sGroup="1">4</Val><Val sGroup="2">4</Val><Val sGroup="3">4</Val><Val sGroup="4">4</Val><Val sGroup="5">4</Val><Val sGroup="6">4</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate delay time (ms)"><DAI name="setVal" sAddr="A,0,235,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate delay time (ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,235,4,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,235,5,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,235,7,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,235,8,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="LogInTIn" desc="Trip Blocking Input"><DAI name="setVal" sAddr="A,0,235,9,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Trip Blocking Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,235,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,235,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,235,12,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,235,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Str" desc="UNIOC4 Start"><DAI name="general" sAddr="S,0,17811,0;TX1:UNIOC4 Arranque,TX2:UNIOC4 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="UNIOC4 Trip"><DAI name="general" sAddr="S,0,17812,0;TX1:UNIOC4 Disparo,TX2:UNIOC4 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="IOC4 Dsq.Status"><DAI name="stVal" sAddr="S,0,17813,0;TX1:Estado IOC4 Desequilibrio,TX2:IOC4 Dsq.Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="UNPIOC4 Blocked ST"><DAI name="stVal" sAddr="S,0,18092,0;TX1:ST Bloqueo UNPIOC4,TX2:UNPIOC4 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="UNPIOC4"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,504, , ,0, , , ;TX1:UNPIOC4(Bloqueo/Desbloqueo),TX2:UNPIOC4(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.UNPIOC4.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2596, , ,0, , , ;TX1:PROT.UNPIOC4.Mod,TX2:PROT.UNPIOC4.Mod"/></SDI></DOI></LN><LN prefix="SG" inst="3" lnClass="PIOC" lnType="tdDaEd2PIOC_v3" desc="IOC Sensitive ground (50NS) U3"><DOI name="PIOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,236,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,236,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,236,2,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>6</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate delay time (ms)"><DAI name="setVal" sAddr="A,0,236,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate delay time (ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,236,4,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,236,5,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,236,7,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,236,8,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="LogInTIn" desc="Trip Blocking Input"><DAI name="setVal" sAddr="A,0,236,9,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Trip Blocking Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,236,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,236,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,236,12,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,236,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Str" desc="SGIOC3 Start"><DAI name="general" sAddr="S,0,17772,0;TX1:SGIOC3 Arranque,TX2:SGIOC3 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="SGIOC3 Trip"><DAI name="general" sAddr="S,0,17773,0;TX1:SGIOC3 Disparo,TX2:SGIOC3 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status IOC3 Sensitive Neutral"><DAI name="stVal" sAddr="S,0,17774,0;TX1:Estado IOC3 Neutro Sensible,TX2:Status IOC3 Sensitive Neutra,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="SGPIOC3 Blocked ST"><DAI name="stVal" sAddr="S,0,18093,0;TX1:ST Bloqueo SGPIOC3,TX2:SGPIOC3 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="SGPIOC3"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,140, , ,0, , , ;TX1:SGPIOC3(Bloqueo/Desbloqueo),TX2:SGPIOC3(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.SGPIOC3.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2598, , ,0, , , ;TX1:PROT.SGPIOC3.Mod,TX2:PROT.SGPIOC3.Mod"/></SDI></DOI></LN><LN prefix="SG" inst="4" lnClass="PIOC" lnType="tdDaEd2PIOC_v3" desc="IOC Sensitive ground (50NS) U4"><DOI name="PIOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,237,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,237,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,237,2,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>6</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate delay time (ms)"><DAI name="setVal" sAddr="A,0,237,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate delay time (ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,237,4,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,237,5,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,237,7,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,237,8,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="LogInTIn" desc="Trip Blocking Input"><DAI name="setVal" sAddr="A,0,237,9,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Trip Blocking Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,237,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,237,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,237,12,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,237,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Str" desc="SGIOC4 Start"><DAI name="general" sAddr="S,0,17788,0;TX1:SGIOC4 Arranque,TX2:SGIOC4 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="SGIOC4 Trip"><DAI name="general" sAddr="S,0,17789,0;TX1:SGIOC4 Disparo,TX2:SGIOC4 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status IOC4 Sensitive Neutral"><DAI name="stVal" sAddr="S,0,17790,0;TX1:Estado IOC4 Neutro Sensible,TX2:Status IOC4 Sensitive Neutra,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="SGPIOC4 Blocked ST"><DAI name="stVal" sAddr="S,0,18094,0;TX1:ST Bloqueo SGPIOC4,TX2:SGPIOC4 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="SGPIOC4"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,506, , ,0, , , ;TX1:SGPIOC4(Bloqueo/Desbloqueo),TX2:SGPIOC4(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.SGPIOC4.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2600, , ,0, , , ;TX1:PROT.SGPIOC4.Mod,TX2:PROT.SGPIOC4.Mod"/></SDI></DOI></LN><LN inst="1" lnClass="RVPA" lnType="tdDaEd2RVPA_v2" desc="Voltage Presence/Absence"><DOI name="VolPresA" desc="Level V presence,side A (V)"><SDI name="setMag"><DAI name="f" sAddr="A,0,238,0,0"><Val>90</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><DAI name="d"><Val>Level V presence,side A (V)</Val></DAI></DOI><DOI name="VolPresB" desc="Level V presence,side B (V)"><SDI name="setMag"><DAI name="f" sAddr="A,0,238,1,0"><Val>90</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><DAI name="d"><Val>Level V presence,side B (V)</Val></DAI></DOI><DOI name="ModePresA" desc="Presence mode V, side A"><DAI name="setVal" sAddr="A,0,238,2,0"><Val>2 phases</Val></DAI><DAI name="d"><Val>Presence mode V, side A</Val></DAI></DOI><DOI name="ModePresB" desc="Presence mode V, side B"><DAI name="setVal" sAddr="A,0,238,3,0"><Val>2 phases</Val></DAI><DAI name="d"><Val>Presence mode V, side B</Val></DAI></DOI><DOI name="VolAbsA" desc="Level V absence,side A (V)"><SDI name="setMag"><DAI name="f" sAddr="A,0,238,4,0"><Val>90</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><DAI name="d"><Val>Level V absence,side A (V)</Val></DAI></DOI><DOI name="VolAbsB" desc="Level V absence,side B (V)"><SDI name="setMag"><DAI name="f" sAddr="A,0,238,5,0"><Val>90</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><DAI name="d"><Val>Level V absence,side B (V)</Val></DAI></DOI><DOI name="ModeAbsA" desc="Absence mode V, side A"><DAI name="setVal" sAddr="A,0,238,6,0"><Val>1 phase</Val></DAI><DAI name="d"><Val>Absence mode V, side A</Val></DAI></DOI><DOI name="ModeAbssB" desc="Absence mode V, side B"><DAI name="setVal" sAddr="A,0,238,7,0"><Val>1 phase</Val></DAI><DAI name="d"><Val>Absence mode V, side B</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,238,8,1"><Val>1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="VPresA" desc="Side A Voltage Presence"><DAI name="stVal" sAddr="S,0,17589,0;TX1:Presencia tension lado A,TX2:Side A Voltage Presence,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="VAbsA" desc="Side A Voltage Absence"><DAI name="stVal" sAddr="S,0,17590,0;TX1:Ausencia tension lado A,TX2:Side A Voltage Absence,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="VPresB" desc="Side B Voltage Presence"><DAI name="stVal" sAddr="S,0,17591,0;TX1:Presencia tension lado B,TX2:Side B Voltage Presence,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="VAbsB" desc="Side B Voltage Absence"><DAI name="stVal" sAddr="S,0,17592,0;TX1:Ausencia tension lado B,TX2:Side B Voltage Absence,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="VPresAvA" desc="Side A Voltage Va Presence"><DAI name="stVal" sAddr="S,0,17856,0;TX1:Lado A Presencia Va,TX2:Side A Voltage Va Presence,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="VPresAvB" desc="Side A Voltage Vb Presence"><DAI name="stVal" sAddr="S,0,17857,0;TX1:Lado A Presencia Vb,TX2:Side A Voltage Vb Presence,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="VPresAvC" desc="Side A Voltage Vc Presence"><DAI name="stVal" sAddr="S,0,17858,0;TX1:Lado A Presencia Vc,TX2:Side A Voltage Vc Presence,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="VAbsAvA" desc="Side A Voltage Va Absence"><DAI name="stVal" sAddr="S,0,17859,0;TX1:Lado A Ausencia Va,TX2:Side A Voltage Va Absence,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="VAbsAvB" desc="Side A Voltage Vb Absence"><DAI name="stVal" sAddr="S,0,17860,0;TX1:Lado A Ausencia Vb,TX2:Side A Voltage Vb Absence,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="VAbsAvC" desc="Side A Voltage Vc Absence"><DAI name="stVal" sAddr="S,0,17861,0;TX1:Lado A Ausencia Vc,TX2:Side A Voltage Vc Absence,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="VPresBvA" desc="Side B Voltage Va Presence"><DAI name="stVal" sAddr="S,0,17862,0;TX1:Lado B Presencia Va,TX2:Side B Voltage Va Presence,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="VPresBvB" desc="Side B Voltage Vb Presence"><DAI name="stVal" sAddr="S,0,17863,0;TX1:Lado B Presencia Vb,TX2:Side B Voltage Vb Presence,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="VPresBvC" desc="Side B Voltage Vc Presence"><DAI name="stVal" sAddr="S,0,17864,0;TX1:Lado B Presencia Vc,TX2:Side B Voltage Vc Presence,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="VAbsBvA" desc="Side B Voltage Va Absence"><DAI name="stVal" sAddr="S,0,17865,0;TX1:Lado B Ausencia Va,TX2:Side B Voltage Va Absence,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="VAbsBvB" desc="Side B Voltage Vb Absence"><DAI name="stVal" sAddr="S,0,17866,0;TX1:Lado B Ausencia Vb,TX2:Side B Voltage Vb Absence,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="VAbsBvC" desc="Side B Voltage Vc Absence"><DAI name="stVal" sAddr="S,0,17867,0;TX1:Lado B Ausencia Vc,TX2:Side B Voltage Vc Absence,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN inst="1" lnClass="QVVR" lnType="tdDaEd2QVVR_v5" desc="Dips and swells"><DOI name="DipEna" desc="Enabled dip"><DAI name="setVal" sAddr="A,0,240,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled dip</Val></DAI></DOI><DOI name="DipStrVal" desc="Dip Threshold (%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,240,1,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>99</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Dip Threshold (%)</Val></DAI></DOI><DOI name="DipRep" desc="Dip hysteresis (%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,240,2,0"><Val sGroup="1">2</Val><Val sGroup="2">2</Val><Val sGroup="3">2</Val><Val sGroup="4">2</Val><Val sGroup="5">2</Val><Val sGroup="6">2</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>2</Val></DAI></SDI><DAI name="d"><Val>Dip hysteresis (%)</Val></DAI></DOI><DOI name="LogInBlkDip" desc="Blocking dips"><DAI name="setVal" sAddr="A,0,240,3,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking dips</Val></DAI></DOI><DOI name="SwlEna" desc="Enabled swells"><DAI name="setVal" sAddr="A,0,240,4,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled swells</Val></DAI></DOI><DOI name="SwlStrVal" desc="Swell Threshold (%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,240,5,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Swell Threshold (%)</Val></DAI></DOI><DOI name="SwlRep" desc="Swell hysteresis (%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,240,6,0"><Val sGroup="1">2</Val><Val sGroup="2">2</Val><Val sGroup="3">2</Val><Val sGroup="4">2</Val><Val sGroup="5">2</Val><Val sGroup="6">2</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>2</Val></DAI></SDI><DAI name="d"><Val>Swell hysteresis (%)</Val></DAI></DOI><DOI name="LogInBlkSwl" desc="Blocking swells"><DAI name="setVal" sAddr="A,0,240,7,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking swells</Val></DAI></DOI><DOI name="EvTms" desc="Min. separation events   (ms)"><DAI name="setVal" sAddr="A,0,240,8,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI><DAI name="minVal"><Val>10</Val></DAI><DAI name="maxVal"><Val>30000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Min. separation events   (ms)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,240,9,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="ShEvTms" desc="Short duration events(msg)"><DAI name="setVal" sAddr="A,0,240,10,0"><Val sGroup="1">500</Val><Val sGroup="2">500</Val><Val sGroup="3">500</Val><Val sGroup="4">500</Val><Val sGroup="5">500</Val><Val sGroup="6">500</Val></DAI><DAI name="minVal"><Val>300</Val></DAI><DAI name="maxVal"><Val>60000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Short duration events(msg)</Val></DAI></DOI><DOI name="LngEvTms" desc="Long duration events(seg)"><DAI name="setVal" sAddr="A,0,240,11,0"><Val sGroup="1">60</Val><Val sGroup="2">60</Val><Val sGroup="3">60</Val><Val sGroup="4">60</Val><Val sGroup="5">60</Val><Val sGroup="6">60</Val></DAI><DAI name="minVal"><Val>10</Val></DAI><DAI name="maxVal"><Val>6000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Long duration events(seg)</Val></DAI></DOI><DOI name="DipStEna" desc="Dip status"><DAI name="stVal" sAddr="S,0,17888,0;TX1:Estado huecos,TX2:Dip status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SwlStEna" desc="Swell status"><DAI name="stVal" sAddr="S,0,17889,0;TX1:Estado sobretension,TX2:Swell status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DipStr" desc="Start dip"><DAI name="stVal" sAddr="S,0,17890,0;TX1:Arranque hueco,TX2:Start dip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DipStrA" desc="Start dip phase A"><DAI name="stVal" sAddr="S,0,17891,0;TX1:Arranque hueco Va,TX2:Start dip phase A,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DipStrB" desc="Start dip phase B"><DAI name="stVal" sAddr="S,0,17892,0;TX1:Arranque hueco Vb,TX2:Start dip phase B,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DipStrC" desc="Start dip phase C"><DAI name="stVal" sAddr="S,0,17893,0;TX1:Arranque hueco Vc,TX2:Start dip phase C,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SwlStr" desc="Start swell"><DAI name="stVal" sAddr="S,0,17894,0;TX1:Arranque sobretension,TX2:Start swell,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SwlStrA" desc="Start swell phase A"><DAI name="stVal" sAddr="S,0,17895,0;TX1:Arranque sobretension Va,TX2:Start swell phase A,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SwlStrB" desc="Start swell phase B"><DAI name="stVal" sAddr="S,0,17896,0;TX1:Arranque sobretension Vb,TX2:Start swell phase B,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SwlStrC" desc="Start swell phase C"><DAI name="stVal" sAddr="S,0,17897,0;TX1:Arranque sobretension Vc,TX2:Start swell phase C,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="VarStr" desc="Start  tension variation"><DAI name="stVal" sAddr="S,0,17898,0;TX1:Arranque variacion de V,TX2:Start  tension variation,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkDip" desc="QVVR1 Blocked dips ST"><DAI name="stVal" sAddr="S,0,18095,0;TX1:ST Bloqueo huecos QVVR1,TX2:QVVR1 Blocked dips ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkSwl" desc="QVVR1 Blocked swells ST"><DAI name="stVal" sAddr="S,0,18096,0;TX1:ST Bloqueo sobreV QVVR1,TX2:QVVR1 Blocked swells ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdDipBlk" desc="Dip"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,184, , ,0, , , ;TX1:Dip(Bloqueo/Desbloqueo),TX2:Dip(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdSwlBlk" desc="Swell"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,186, , ,0, , , ;TX1:Swell(Bloqueo/Desbloqueo),TX2:Swell(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdRstEvt" desc="DIP/SWELL RESET"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,188, , ,0, , , ;TX1:BORRAR DIP/SWELL,TX2:DIP/SWELL RESET"/></SDI></DOI><DOI name="Mod" desc="PROT.QVVR1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2602, , ,0, , , ;TX1:PROT.QVVR1.Mod,TX2:PROT.QVVR1.Mod"/></SDI></DOI><DOI name="EvtNum" desc="EvtNum.QVVR1 Event number"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1463,1;TX1:Numero de eventos,TX2:Event number"/></SDI></DOI><DOI name="VVaTm" desc="VVaTm.QVVR1 Last event time"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>86400000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val>s</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1464,1;TX1:Duracion ultimo evento,TX2:Last event time"/></SDI></DOI><DOI name="DipSwlIniA" desc="DipSwlIniA.QVVR1 Dip/Swell A start"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1466,1;TX1:VA ini. Hueco/ sobretension,TX2:Dip/Swell A start"/></SDI></DOI><DOI name="DipSwlEndA" desc="DipSwlEndA.QVVR1 Dip/Swell A end"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1467,1;TX1:VA fin Hueco/ sobretension,TX2:Dip/Swell A end"/></SDI></DOI><DOI name="DipSwlMaxA" desc="DipSwlMaxA.QVVR1 Dip/Swell A max"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1468,1;TX1:VA max. Hueco/ sobretension,TX2:Dip/Swell A max"/></SDI></DOI><DOI name="DipSwlAvgA" desc="DipSwlAvgA.QVVR1 Dip/Swell A avg"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1469,1;TX1:VA med. Hueco/ sobretension,TX2:Dip/Swell A avg"/></SDI></DOI><DOI name="DipSwlIniB" desc="DipSwlIniB.QVVR1 Dip/Swell B start"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1470,1;TX1:VB ini. Hueco/ sobretension,TX2:Dip/Swell B start"/></SDI></DOI><DOI name="DipSwlEndB" desc="DipSwlEndB.QVVR1 Dip/Swell B end"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1471,1;TX1:VB fin Hueco/ sobretension,TX2:Dip/Swell B end"/></SDI></DOI><DOI name="DipSwlMaxB" desc="DipSwlMaxB.QVVR1 Dip/Swell B max"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1472,1;TX1:VB max. Hueco/ sobretension,TX2:Dip/Swell B max"/></SDI></DOI><DOI name="DipSwlAvgB" desc="DipSwlAvgB.QVVR1 Dip/Swell B avg"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1473,1;TX1:VB med. Hueco/ sobretension,TX2:Dip/Swell B avg"/></SDI></DOI><DOI name="DipSwlIniC" desc="DipSwlIniC.QVVR1 Dip/Swell C start"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1474,1;TX1:VC ini. Hueco/ sobretension,TX2:Dip/Swell C start"/></SDI></DOI><DOI name="DipSwlEndC" desc="DipSwlEndC.QVVR1 Dip/Swell C end"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1475,1;TX1:VC fin Hueco/ sobretension,TX2:Dip/Swell C end"/></SDI></DOI><DOI name="DipSwlMaxC" desc="DipSwlMaxC.QVVR1 Dip/Swell C max"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1476,1;TX1:VC max. Hueco/ sobretension,TX2:Dip/Swell C max"/></SDI></DOI><DOI name="DipSwlAvgC" desc="DipSwlAvgC.QVVR1 Dip/Swell C avg"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1477,1;TX1:VC med. Hueco/ sobretension,TX2:Dip/Swell C avg"/></SDI></DOI><DOI name="DipSwlIniAB" desc="DipSwlIniAB.QVVR1 Dip/Swell AB start"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1731,1;TX1:VAB ini. Hueco/ sobretension,TX2:Dip/Swell AB start"/></SDI></DOI><DOI name="DipSwlEndAB" desc="DipSwlEndAB.QVVR1 Dip/Swell AB end"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1732,1;TX1:VAB fin Hueco/ sobretension,TX2:Dip/Swell AB end"/></SDI></DOI><DOI name="DipSwlMaxAB" desc="DipSwlMaxAB.QVVR1 Dip/Swell AB max"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1733,1;TX1:VAB max. Hueco/ sobretension,TX2:Dip/Swell AB max"/></SDI></DOI><DOI name="DipSwlAvgAB" desc="DipSwlAvgAB.QVVR1 Dip/Swell AB avg"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1734,1;TX1:VAB med. Hueco/ sobretension,TX2:Dip/Swell AB avg"/></SDI></DOI><DOI name="DipSwlIniBC" desc="DipSwlIniBC.QVVR1 Dip/Swell BC start"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1735,1;TX1:VBC ini. Hueco/ sobretension,TX2:Dip/Swell BC start"/></SDI></DOI><DOI name="DipSwlEndBC" desc="DipSwlEndBC.QVVR1 Dip/Swell BC end"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1736,1;TX1:VBC fin Hueco/ sobretension,TX2:Dip/Swell BC end"/></SDI></DOI><DOI name="DipSwlMaxBC" desc="DipSwlMaxBC.QVVR1 Dip/Swell BC max"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1737,1;TX1:VBC max. Hueco/ sobretension,TX2:Dip/Swell BC max"/></SDI></DOI><DOI name="DipSwlAvgBC" desc="DipSwlAvgBC.QVVR1 Dip/Swell BC avg"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1738,1;TX1:VBC med. Hueco/ sobretension,TX2:Dip/Swell BC avg"/></SDI></DOI><DOI name="DipSwlIniCA" desc="DipSwlIniCA.QVVR1 Dip/Swell CA start"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1739,1;TX1:VCA ini. Hueco/ sobretension,TX2:Dip/Swell CA start"/></SDI></DOI><DOI name="DipSwlEndCA" desc="DipSwlEndCA.QVVR1 Dip/Swell CA end"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1740,1;TX1:VCA fin Hueco/ sobretension,TX2:Dip/Swell CA end"/></SDI></DOI><DOI name="DipSwlMaxCA" desc="DipSwlMaxCA.QVVR1 Dip/Swell CA max"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1741,1;TX1:VCA max. Hueco/ sobretension,TX2:Dip/Swell CA max"/></SDI></DOI><DOI name="DipSwlAvgCA" desc="DipSwlAvgCA.QVVR1 Dip/Swell CA avg"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1742,1;TX1:VCA med. Hueco/ sobretension,TX2:Dip/Swell CA avg"/></SDI></DOI></LN><LN prefix="PHS" inst="1" lnClass="MMXU" lnType="tdDaEd2PHS_MMXU_v1" desc="Instantaneous Measurements 1"><DOI name="AdRanMea" desc="Automatic Scale"><DAI name="setVal" sAddr="A,0,246,0,0"><Val>1</Val></DAI><DAI name="d"><Val>Automatic Scale</Val></DAI></DOI><DOI name="OpPhasor1" desc="OpPhasor1.PHSMMXU1 Analog 1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200.000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>200.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>200.000000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>160.000000</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>160.000000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,876,1;TX1:Analogico 1,TX2:Analog 1"/></SDI><SDI name="ang"><DAI name="f" sAddr="M,0,884,1;TX1:Analogico 1 (ang),TX2:Analog 1 (ang)"/></SDI></SDI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI></SDI></DOI><DOI name="OpPhasor2" desc="OpPhasor2.PHSMMXU1 Analog 2"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200.000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>200.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>200.000000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>160.000000</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>160.000000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,877,1;TX1:Analogico 2,TX2:Analog 2"/></SDI><SDI name="ang"><DAI name="f" sAddr="M,0,885,1;TX1:Analogico 2 (ang),TX2:Analog 2 (ang)"/></SDI></SDI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI></SDI></DOI><DOI name="OpPhasor3" desc="OpPhasor3.PHSMMXU1 Analog 3"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200.000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>200.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>200.000000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>160.000000</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>160.000000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,878,1;TX1:Analogico 3,TX2:Analog 3"/></SDI><SDI name="ang"><DAI name="f" sAddr="M,0,886,1;TX1:Analogico 3 (ang),TX2:Analog 3 (ang)"/></SDI></SDI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI></SDI></DOI><DOI name="OpPhasor4" desc="OpPhasor4.PHSMMXU1 Analog 4"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200.000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>200.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>200.000000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>160.000000</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>160.000000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,879,1;TX1:Analogico 4,TX2:Analog 4"/></SDI><SDI name="ang"><DAI name="f" sAddr="M,0,887,1;TX1:Analogico 4 (ang),TX2:Analog 4 (ang)"/></SDI></SDI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI></SDI></DOI><DOI name="OpPhasor5" desc="OpPhasor5.PHSMMXU1 Analog 5"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200.000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>200.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>200.000000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>160.000000</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>160.000000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,880,1;TX1:Analogico 5,TX2:Analog 5"/></SDI><SDI name="ang"><DAI name="f" sAddr="M,0,888,1;TX1:Analogico 5 (ang),TX2:Analog 5 (ang)"/></SDI></SDI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI></SDI></DOI><DOI name="OpPhasor6" desc="OpPhasor6.PHSMMXU1 Analog 6"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200.000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>200.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>200.000000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>160.000000</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>160.000000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,881,1;TX1:Analogico 6,TX2:Analog 6"/></SDI><SDI name="ang"><DAI name="f" sAddr="M,0,889,1;TX1:Analogico 6 (ang),TX2:Analog 6 (ang)"/></SDI></SDI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI></SDI></DOI><DOI name="OpPhasor7" desc="OpPhasor7.PHSMMXU1 Analog 7"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200.000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>200.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>200.000000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>160.000000</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>160.000000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,882,1;TX1:Analogico 7,TX2:Analog 7"/></SDI><SDI name="ang"><DAI name="f" sAddr="M,0,890,1;TX1:Analogico 7 (ang),TX2:Analog 7 (ang)"/></SDI></SDI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI></SDI></DOI><DOI name="OpPhasor8" desc="OpPhasor8.PHSMMXU1 Analog 8"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200.000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>200.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>200.000000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>160.000000</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>160.000000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,883,1;TX1:Analogico 8,TX2:Analog 8"/></SDI><SDI name="ang"><DAI name="f" sAddr="M,0,891,1;TX1:Analogico 8 (ang),TX2:Analog 8 (ang)"/></SDI></SDI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI></SDI></DOI><DOI name="NamPlt"><DAI name="valRev"><Val>317</Val></DAI></DOI></LN><LN inst="1" lnClass="MSQI" lnType="tdDaEd2MSQI_v1" desc="Sequence 1"><DOI name="AdRanMea" desc="Automatic Scale"><DAI name="setVal" sAddr="A,0,249,0,0"><Val>1</Val></DAI><DAI name="d"><Val>Automatic Scale</Val></DAI></DOI><DOI name="SeqA" desc="SeqA.MSQI1 I0"><SDI name="c1" desc="SeqA.c1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>576.000000</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>576.000000</Val></DAI></SDI></SDI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val>A</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,38,1;TX1:I0,TX2:I0"/></SDI><SDI name="ang"><DAI name="f" sAddr="M,0,39,1;TX1:I0 (ang),TX2:I0 (ang)"/></SDI></SDI></SDI><SDI name="c2" desc="SeqA.c2"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>576.000000</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>576.000000</Val></DAI></SDI></SDI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val>A</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,40,1;TX1:I1,TX2:I1"/></SDI><SDI name="ang"><DAI name="f" sAddr="M,0,41,1;TX1:I1 (ang),TX2:I1 (ang)"/></SDI></SDI></SDI><SDI name="c3" desc="SeqA.c3"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>720.000000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>576.000000</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>576.000000</Val></DAI></SDI></SDI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val>A</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,42,1;TX1:I2,TX2:I2"/></SDI><SDI name="ang"><DAI name="f" sAddr="M,0,43,1;TX1:I2 (ang),TX2:I2 (ang)"/></SDI></SDI></SDI></DOI><DOI name="SeqV" desc="SeqV.MSQI1 V0"><SDI name="c1" desc="SeqV.c1"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>4.267200</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>4.267200</Val></DAI></SDI></SDI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,32,1;TX1:V0,TX2:V0"/></SDI><SDI name="ang"><DAI name="f" sAddr="M,0,33,1;TX1:V0 (ang),TX2:V0 (ang)"/></SDI></SDI></SDI><SDI name="c2" desc="SeqV.c2"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>4.267200</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>4.267200</Val></DAI></SDI></SDI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,34,1;TX1:V1,TX2:V1"/></SDI><SDI name="ang"><DAI name="f" sAddr="M,0,35,1;TX1:V1 (ang),TX2:V1 (ang)"/></SDI></SDI></SDI><SDI name="c3" desc="SeqV.c3"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0.000000</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>5.334000</Val></DAI></SDI><SDI name="lLim"><DAI name="f"><Val>4.267200</Val></DAI></SDI><SDI name="llLim"><DAI name="f"><Val>4.267200</Val></DAI></SDI></SDI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="hLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI><SDI name="hhLim"><DAI name="f"><Val>360.000000</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val>k</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>V</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,36,1;TX1:V2,TX2:V2"/></SDI><SDI name="ang"><DAI name="f" sAddr="M,0,37,1;TX1:V2 (ang),TX2:V2 (ang)"/></SDI></SDI></SDI></DOI><DOI name="NamPlt"><DAI name="valRev"><Val>1152</Val></DAI></DOI></LN><LN inst="1" lnClass="PDUP" lnType="tdDaEd2PDUP_v2" desc="Underpower P"><DOI name="PDUPEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,251,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="StrVal" desc="Start value (%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,251,1,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><DAI name="d"><Val>Start value (%)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Delay time (ms)"><DAI name="setVal" sAddr="A,0,251,2,0"><Val sGroup="1">100</Val><Val sGroup="2">100</Val><Val sGroup="3">100</Val><Val sGroup="4">100</Val><Val sGroup="5">100</Val><Val sGroup="6">100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>180000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Delay time (ms)</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,251,3,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,251,4,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,251,5,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,251,6,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="StEna" desc="Minimum P Status"><DAI name="stVal" sAddr="S,0,17920,0;TX1:Estado P minima,TX2:Minimum P Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="Minimum P Start"><DAI name="general" sAddr="S,0,17930,0;TX1:Arranque P Minima,TX2:Minimum P Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="Minimum P Trip"><DAI name="general" sAddr="S,0,17940,0;TX1:Activacion P Minima,TX2:Minimum P Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PDUP1 Blocked ST"><DAI name="stVal" sAddr="S,0,18099,0;TX1:ST Bloqueo PDUP1,TX2:PDUP1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="PDUP1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,196, , ,0, , , ;TX1:PDUP1(Bloqueo/Desbloqueo),TX2:PDUP1(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.PDUP1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2606, , ,0, , , ;TX1:PROT.PDUP1.Mod,TX2:PROT.PDUP1.Mod"/></SDI></DOI></LN><LN inst="1" lnClass="PDOP" lnType="tdDaEd2PDOP_v2" desc="Overpower P - Step 1"><DOI name="PDOPEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,252,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="StrVal" desc="Start value (%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,252,1,0"><Val sGroup="1">20</Val><Val sGroup="2">20</Val><Val sGroup="3">20</Val><Val sGroup="4">20</Val><Val sGroup="5">20</Val><Val sGroup="6">20</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><DAI name="d"><Val>Start value (%)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Delay time (ms)"><DAI name="setVal" sAddr="A,0,252,2,0"><Val sGroup="1">100</Val><Val sGroup="2">100</Val><Val sGroup="3">100</Val><Val sGroup="4">100</Val><Val sGroup="5">100</Val><Val sGroup="6">100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>180000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Delay time (ms)</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,252,3,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,252,4,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,252,5,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,252,6,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="StEna" desc="Maximum P Level 1 Status"><DAI name="stVal" sAddr="S,0,17921,0;TX1:Estado P maxima High,TX2:Maximum P Level 1 Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="High Maximum P Start"><DAI name="general" sAddr="S,0,17931,0;TX1:Arranque P Maxima High,TX2:High Maximum P Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="High Maximum P Trip"><DAI name="general" sAddr="S,0,17941,0;TX1:Activacion P Maxima High,TX2:High Maximum P Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PDOP1 Blocked ST"><DAI name="stVal" sAddr="S,0,18100,0;TX1:ST Bloqueo PDOP1,TX2:PDOP1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="PDOP1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,200, , ,0, , , ;TX1:PDOP1(Bloqueo/Desbloqueo),TX2:PDOP1(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.PDOP1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2608, , ,0, , , ;TX1:PROT.PDOP1.Mod,TX2:PROT.PDOP1.Mod"/></SDI></DOI></LN><LN inst="2" lnClass="PDOP" lnType="tdDaEd2PDOP_v2" desc="Overpower P - Step 2"><DOI name="PDOPEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,253,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="StrVal" desc="Start value (%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,253,1,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><DAI name="d"><Val>Start value (%)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Delay time (ms)"><DAI name="setVal" sAddr="A,0,253,2,0"><Val sGroup="1">200</Val><Val sGroup="2">200</Val><Val sGroup="3">200</Val><Val sGroup="4">200</Val><Val sGroup="5">200</Val><Val sGroup="6">200</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>180000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Delay time (ms)</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,253,3,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,253,4,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,253,5,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,253,6,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="StEna" desc="Maximum P Level 2 Status"><DAI name="stVal" sAddr="S,0,17922,0;TX1:Estado P maxima Low,TX2:Maximum P Level 2 Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="Low Maximum P Start"><DAI name="general" sAddr="S,0,17932,0;TX1:Arranque P Maxima Low,TX2:Low Maximum P Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="Low Maximum P Trip"><DAI name="general" sAddr="S,0,17942,0;TX1:Activacion P Maxima Low,TX2:Low Maximum P Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PDOP2 Blocked ST"><DAI name="stVal" sAddr="S,0,18101,0;TX1:ST Bloqueo PDOP2,TX2:PDOP2 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="PDOP2"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,202, , ,0, , , ;TX1:PDOP2(Bloqueo/Desbloqueo),TX2:PDOP2(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.PDOP2.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2610, , ,0, , , ;TX1:PROT.PDOP2.Mod,TX2:PROT.PDOP2.Mod"/></SDI></DOI></LN><LN inst="3" lnClass="PDOP" lnType="tdDaEd2PDOP_v2" desc="P inversion - Step 1"><DOI name="PDOPEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,254,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="StrVal" desc="Start value (%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,254,1,0"><Val sGroup="1">20</Val><Val sGroup="2">20</Val><Val sGroup="3">20</Val><Val sGroup="4">20</Val><Val sGroup="5">20</Val><Val sGroup="6">20</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><DAI name="d"><Val>Start value (%)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Delay time (ms)"><DAI name="setVal" sAddr="A,0,254,2,0"><Val sGroup="1">100</Val><Val sGroup="2">100</Val><Val sGroup="3">100</Val><Val sGroup="4">100</Val><Val sGroup="5">100</Val><Val sGroup="6">100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>180000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Delay time (ms)</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,254,3,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,254,4,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,254,5,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,254,6,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="StEna" desc="P Inversion Level 1 Status"><DAI name="stVal" sAddr="S,0,17926,0;TX1:Estado Inversion P max High,TX2:P Inversion Level 1 Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="High P Inversion Start"><DAI name="general" sAddr="S,0,17936,0;TX1:Arranque Inversion P High,TX2:High P Inversion Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="High P Inversion Trip"><DAI name="general" sAddr="S,0,17946,0;TX1:Activacion Inversion P High,TX2:High P Inversion Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PDOP3 Blocked ST"><DAI name="stVal" sAddr="S,0,18102,0;TX1:ST Bloqueo PDOP3,TX2:PDOP3 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="PDOP3"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,430, , ,0, , , ;TX1:PDOP3(Bloqueo/Desbloqueo),TX2:PDOP3(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.PDOP3.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2612, , ,0, , , ;TX1:PROT.PDOP3.Mod,TX2:PROT.PDOP3.Mod"/></SDI></DOI></LN><LN inst="4" lnClass="PDOP" lnType="tdDaEd2PDOP_v2" desc="P inversion - Step 2"><DOI name="PDOPEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,255,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="StrVal" desc="Start value (%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,255,1,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><DAI name="d"><Val>Start value (%)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Delay time (ms)"><DAI name="setVal" sAddr="A,0,255,2,0"><Val sGroup="1">200</Val><Val sGroup="2">200</Val><Val sGroup="3">200</Val><Val sGroup="4">200</Val><Val sGroup="5">200</Val><Val sGroup="6">200</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>180000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Delay time (ms)</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,255,3,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,255,4,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,255,5,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,255,6,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="StEna" desc="P Inversion Level 2 Status"><DAI name="stVal" sAddr="S,0,17927,0;TX1:Estado Inversion P max Low,TX2:P Inversion Level 2 Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="Low P Inversion Start"><DAI name="general" sAddr="S,0,17937,0;TX1:Arranque Inversion P Low,TX2:Low P Inversion Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="Low P Inversion Trip"><DAI name="general" sAddr="S,0,17947,0;TX1:Activacion Inversion P Low,TX2:Low P Inversion Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PDOP4 Blocked ST"><DAI name="stVal" sAddr="S,0,18103,0;TX1:ST Bloqueo PDOP4,TX2:PDOP4 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="PDOP4"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,432, , ,0, , , ;TX1:PDOP4(Bloqueo/Desbloqueo),TX2:PDOP4(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.PDOP4.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2614, , ,0, , , ;TX1:PROT.PDOP4.Mod,TX2:PROT.PDOP4.Mod"/></SDI></DOI></LN><LN inst="5" lnClass="PDOP" lnType="tdDaEd2PDOP_v2" desc="Q inversion - Step 1"><DOI name="PDOPEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,256,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="StrVal" desc="Start value (%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,256,1,0"><Val sGroup="1">20</Val><Val sGroup="2">20</Val><Val sGroup="3">20</Val><Val sGroup="4">20</Val><Val sGroup="5">20</Val><Val sGroup="6">20</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><DAI name="d"><Val>Start value (%)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Delay time (ms)"><DAI name="setVal" sAddr="A,0,256,2,0"><Val sGroup="1">100</Val><Val sGroup="2">100</Val><Val sGroup="3">100</Val><Val sGroup="4">100</Val><Val sGroup="5">100</Val><Val sGroup="6">100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>180000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Delay time (ms)</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,256,3,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,256,4,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,256,5,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,256,6,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="StEna" desc="Q Inversion Level 1 Status"><DAI name="stVal" sAddr="S,0,17928,0;TX1:Estado Inversion Q max High,TX2:Q Inversion Level 1 Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="High Q Inversion Start"><DAI name="general" sAddr="S,0,17938,0;TX1:Arranque Inversion Q High,TX2:High Q Inversion Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="High Q Inversion Trip"><DAI name="general" sAddr="S,0,17948,0;TX1:Activacion Inversion Q High,TX2:High Q Inversion Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PDOP5 Blocked ST"><DAI name="stVal" sAddr="S,0,18104,0;TX1:ST Bloqueo PDOP5,TX2:PDOP5 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="PDOP5"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,434, , ,0, , , ;TX1:PDOP5(Bloqueo/Desbloqueo),TX2:PDOP5(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.PDOP5.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2616, , ,0, , , ;TX1:PROT.PDOP5.Mod,TX2:PROT.PDOP5.Mod"/></SDI></DOI></LN><LN inst="6" lnClass="PDOP" lnType="tdDaEd2PDOP_v2" desc="Q inversion - Step 2"><DOI name="PDOPEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,257,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="StrVal" desc="Start value (%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,257,1,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><DAI name="d"><Val>Start value (%)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Delay time (ms)"><DAI name="setVal" sAddr="A,0,257,2,0"><Val sGroup="1">200</Val><Val sGroup="2">200</Val><Val sGroup="3">200</Val><Val sGroup="4">200</Val><Val sGroup="5">200</Val><Val sGroup="6">200</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>180000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Delay time (ms)</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,257,3,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,257,4,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,257,5,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,257,6,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="StEna" desc="Q Inversion Level 2 Status"><DAI name="stVal" sAddr="S,0,17929,0;TX1:Estado Inversion Q max Low,TX2:Q Inversion Level 2 Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="Low Q Inversion Start"><DAI name="general" sAddr="S,0,17939,0;TX1:Arranque Inversion Q Low,TX2:Low Q Inversion Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="Low Q Inversion Trip"><DAI name="general" sAddr="S,0,17949,0;TX1:Activacion Inversion Q Low,TX2:Low Q Inversion Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PDOP6 Blocked ST"><DAI name="stVal" sAddr="S,0,18105,0;TX1:ST Bloqueo PDOP6,TX2:PDOP6 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="PDOP6"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,446, , ,0, , , ;TX1:PDOP6(Bloqueo/Desbloqueo),TX2:PDOP6(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.PDOP6.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2618, , ,0, , , ;TX1:PROT.PDOP6.Mod,TX2:PROT.PDOP6.Mod"/></SDI></DOI></LN><LN inst="2" lnClass="PDUP" lnType="tdDaEd2PDUP_v2" desc="Minimum S power"><DOI name="PDUPEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,258,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="StrVal" desc="Start value (%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,258,1,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><DAI name="d"><Val>Start value (%)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Delay time (ms)"><DAI name="setVal" sAddr="A,0,258,2,0"><Val sGroup="1">100</Val><Val sGroup="2">100</Val><Val sGroup="3">100</Val><Val sGroup="4">100</Val><Val sGroup="5">100</Val><Val sGroup="6">100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>180000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Delay time (ms)</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,258,3,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,258,4,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,258,5,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,258,6,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="StEna" desc="Minimum S Status"><DAI name="stVal" sAddr="S,0,17923,0;TX1:Estado S minima,TX2:Minimum S Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="Minimum S Start"><DAI name="general" sAddr="S,0,17933,0;TX1:Arranque S Minima,TX2:Minimum S Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="Minimum S Trip"><DAI name="general" sAddr="S,0,17943,0;TX1:Activacion S Minima,TX2:Minimum S Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PDUP2 Blocked ST"><DAI name="stVal" sAddr="S,0,18106,0;TX1:ST Bloqueo PDUP2,TX2:PDUP2 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="PDUP2"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,198, , ,0, , , ;TX1:PDUP2(Bloqueo/Desbloqueo),TX2:PDUP2(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.PDUP2.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2620, , ,0, , , ;TX1:PROT.PDUP2.Mod,TX2:PROT.PDUP2.Mod"/></SDI></DOI></LN><LN inst="7" lnClass="PDOP" lnType="tdDaEd2PDOP_v2" desc="Overpower S - Step 1"><DOI name="PDOPEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,259,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="StrVal" desc="Start value (%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,259,1,0"><Val sGroup="1">20</Val><Val sGroup="2">20</Val><Val sGroup="3">20</Val><Val sGroup="4">20</Val><Val sGroup="5">20</Val><Val sGroup="6">20</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><DAI name="d"><Val>Start value (%)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Delay time (ms)"><DAI name="setVal" sAddr="A,0,259,2,0"><Val sGroup="1">100</Val><Val sGroup="2">100</Val><Val sGroup="3">100</Val><Val sGroup="4">100</Val><Val sGroup="5">100</Val><Val sGroup="6">100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>180000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Delay time (ms)</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,259,3,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,259,4,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,259,5,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,259,6,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="StEna" desc="Maximum S Level 1 Status"><DAI name="stVal" sAddr="S,0,17924,0;TX1:Estado S maxima High,TX2:Maximum S Level 1 Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="High Maximum S Start"><DAI name="general" sAddr="S,0,17934,0;TX1:Arranque S Maxima High,TX2:High Maximum S Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="High Maximum S Trip"><DAI name="general" sAddr="S,0,17944,0;TX1:Activacion S Maxima High,TX2:High Maximum S Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PDOP7 Blocked ST"><DAI name="stVal" sAddr="S,0,18107,0;TX1:ST Bloqueo PDOP7,TX2:PDOP7 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="PDOP7"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,448, , ,0, , , ;TX1:PDOP7(Bloqueo/Desbloqueo),TX2:PDOP7(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.PDOP7.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2622, , ,0, , , ;TX1:PROT.PDOP7.Mod,TX2:PROT.PDOP7.Mod"/></SDI></DOI></LN><LN inst="8" lnClass="PDOP" lnType="tdDaEd2PDOP_v2" desc="Overpower S - Step 2"><DOI name="PDOPEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,260,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="StrVal" desc="Start value (%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,260,1,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><DAI name="d"><Val>Start value (%)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Delay time (ms)"><DAI name="setVal" sAddr="A,0,260,2,0"><Val sGroup="1">200</Val><Val sGroup="2">200</Val><Val sGroup="3">200</Val><Val sGroup="4">200</Val><Val sGroup="5">200</Val><Val sGroup="6">200</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>180000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Delay time (ms)</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,260,3,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,260,4,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,260,5,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,260,6,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="StEna" desc="Maximum S Level 2 Status"><DAI name="stVal" sAddr="S,0,17925,0;TX1:Estado S maxima Low,TX2:Maximum S Level 2 Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="Low Maximum S Start"><DAI name="general" sAddr="S,0,17935,0;TX1:Arranque S Maxima Low,TX2:Low Maximum S Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="Low Maximum S Trip"><DAI name="general" sAddr="S,0,17945,0;TX1:Activacion S Maxima Low,TX2:Low Maximum S Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PDOP8 Blocked ST"><DAI name="stVal" sAddr="S,0,18108,0;TX1:ST Bloqueo PDOP8,TX2:PDOP8 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="PDOP8"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,450, , ,0, , , ;TX1:PDOP8(Bloqueo/Desbloqueo),TX2:PDOP8(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.PDOP8.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2624, , ,0, , , ;TX1:PROT.PDOP8.Mod,TX2:PROT.PDOP8.Mod"/></SDI></DOI></LN><LN prefix="REP" inst="1" lnClass="PDOP" lnType="tdDaEd2REP_PDOP_v1" desc="Power reset threshold"><DOI name="RepValP" desc="P reset threshold (%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,261,0,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>5</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>P reset threshold (%)</Val></DAI></DOI><DOI name="RepValQ" desc="Q reset threshold (%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,261,1,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>5</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Q reset threshold (%)</Val></DAI></DOI><DOI name="RepValS" desc="S reset threshold (%)"><SDI name="setMag"><DAI name="f" sAddr="A,0,261,2,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>5</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>S reset threshold (%)</Val></DAI></DOI></LN><LN inst="1" lnClass="PPAM" lnType="tdDaEd2PPAM_v2" desc="Phase Shift"><DOI name="PPAMEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,262,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="Ang" desc="Angle difference (º)"><SDI name="setMag"><DAI name="f" sAddr="A,0,262,1,0"><Val sGroup="1">2</Val><Val sGroup="2">2</Val><Val sGroup="3">2</Val><Val sGroup="4">2</Val><Val sGroup="5">2</Val><Val sGroup="6">2</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>22</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>2</Val></DAI></SDI><DAI name="d"><Val>Angle difference (º)</Val></DAI></DOI><DOI name="BlkValV" desc="Voltage threshold (V)"><SDI name="setMag"><DAI name="f" sAddr="A,0,262,2,0"><Val sGroup="1">12</Val><Val sGroup="2">12</Val><Val sGroup="3">12</Val><Val sGroup="4">12</Val><Val sGroup="5">12</Val><Val sGroup="6">12</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>12</Val></DAI></SDI><DAI name="d"><Val>Voltage threshold (V)</Val></DAI></DOI><DOI name="Typ" desc="Trip type"><DAI name="setVal" sAddr="A,0,262,3,0"><Val sGroup="1">Single-phase</Val><Val sGroup="2">Single-phase</Val><Val sGroup="3">Single-phase</Val><Val sGroup="4">Single-phase</Val><Val sGroup="5">Single-phase</Val><Val sGroup="6">Single-phase</Val></DAI><DAI name="d"><Val>Trip type</Val></DAI></DOI><DOI name="TrTmms" desc="Minimum trip time (ms)"><DAI name="setVal" sAddr="A,0,262,4,0"><Val sGroup="1">200</Val><Val sGroup="2">200</Val><Val sGroup="3">200</Val><Val sGroup="4">200</Val><Val sGroup="5">200</Val><Val sGroup="6">200</Val></DAI><DAI name="minVal"><Val>200</Val></DAI><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Minimum trip time (ms)</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,262,5,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,262,6,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,262,7,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,262,8,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Op" desc="Phase Shift Trip"><DAI name="general" sAddr="S,0,17982,0;TX1:Activacion Salto vector,TX2:Phase Shift Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Phase Shift Status"><DAI name="stVal" sAddr="S,0,17983,0;TX1:Estado Salto vector,TX2:Phase Shift Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PPAM1 Blocked ST"><DAI name="stVal" sAddr="S,0,18109,0;TX1:ST Bloqueo PPAM1,TX2:PPAM1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="PPAM1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,410, , ,0, ;TX1:PPAM1(Bloqueo/Desbloqueo),TX2:PPAM1(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.PPAM1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2626, , ,0, , , ;TX1:PROT.PPAM1.Mod,TX2:PROT.PPAM1.Mod"/></SDI></DOI></LN><LN inst="3" lnClass="PIOV" lnType="tdDaEd2PIOV_v3" desc="IOV Phase Overvoltage (59I) U2"><DOI name="PIOVEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,263,0,0"><Val sGroup="1">0</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation Type"><DAI name="setVal" sAddr="A,0,263,1,0"><Val sGroup="1">Vphase-ground FUND</Val><Val sGroup="2">Vphase-ground FUND</Val><Val sGroup="3">Vphase-ground FUND</Val><Val sGroup="4">Vphase-ground FUND</Val><Val sGroup="5">Vphase-ground FUND</Val><Val sGroup="6">Vphase-ground FUND</Val></DAI><DAI name="d"><Val>Operation Type</Val></DAI></DOI><DOI name="StrVal" desc="Start Value (V)"><SDI name="setMag"><DAI name="f" sAddr="A,0,263,2,0"><Val sGroup="1">100</Val><Val sGroup="2">100</Val><Val sGroup="3">100</Val><Val sGroup="4">100</Val><Val sGroup="5">100</Val><Val sGroup="6">100</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><DAI name="d"><Val>Start Value (V)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate delay time (ms)"><DAI name="setVal" sAddr="A,0,263,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Operate delay time (ms)</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,263,4,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,263,5,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by reeng."><DAI name="setVal" sAddr="A,0,263,6,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>255</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by reeng.</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,263,7,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Str" desc="IOV3 Phase Start U2"><DAI name="phsA" sAddr="S,0,17952,0;TX1:IOV3 Arranque fase A U2,TX2:IOV3 Start phas A U2,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,17953,0;TX1:IOV3 Arranque fase B U2,TX2:IOV3 Start phas B U2,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,17954,0;TX1:IOV3 Arranque fase C U2,TX2:IOV3 Start phas C U2,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,17959,0;TX1:IOV3 Arranque fases U2,TX2:IOV3 Phase Start U2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="IOV3 Phase Trip U2"><DAI name="phsA" sAddr="S,0,17955,0;TX1:IOV3 Disparo fase A U2,TX2:IOV3 Trip phas A U2,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,17956,0;TX1:IOV3 Disparo fase B U2,TX2:IOV3 Trip phas B U2,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,17957,0;TX1:IOV3 Disparo fase C U2,TX2:IOV3 Trip phas C U2,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,17960,0;TX1:IOV3 Disparo fases U2,TX2:IOV3 Phase Trip U2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="IOV3 Phase Status U2"><DAI name="stVal" sAddr="S,0,17958,0;TX1:IOV3 Estado fases U2,TX2:IOV3 Phase Status U2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PIOV3 Blocked ST"><DAI name="stVal" sAddr="S,0,18110,0;TX1:ST Bloqueo PIOV3,TX2:PIOV3 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="PIOV3"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,148, , ,0, , , ;TX1:PIOV3(Bloqueo/Desbloqueo),TX2:PIOV3(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.PIOV3.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2628, , ,0, , , ;TX1:PROT.PIOV3.Mod,TX2:PROT.PIOV3.Mod"/></SDI></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>22</Val></DAI></DOI></LN><LN inst="3" lnClass="PIUV" lnType="tdDaEd2PIUV_v3" desc="IUV Undervoltage (27I) U2"><DOI name="PIUVEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,264,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation Type"><DAI name="setVal" sAddr="A,0,264,1,0"><Val sGroup="1">Vphase-ground FUND</Val><Val sGroup="2">Vphase-ground FUND</Val><Val sGroup="3">Vphase-ground FUND</Val><Val sGroup="4">Vphase-ground FUND</Val><Val sGroup="5">Vphase-ground FUND</Val><Val sGroup="6">Vphase-ground FUND</Val></DAI><DAI name="d"><Val>Operation Type</Val></DAI></DOI><DOI name="StrVal" desc="Start Value (V)"><SDI name="setMag"><DAI name="f" sAddr="A,0,264,2,0"><Val sGroup="1">30</Val><Val sGroup="2">30</Val><Val sGroup="3">30</Val><Val sGroup="4">30</Val><Val sGroup="5">30</Val><Val sGroup="6">30</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><DAI name="d"><Val>Start Value (V)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate delay time (ms)"><DAI name="setVal" sAddr="A,0,264,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Operate delay time (ms)</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,264,4,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,264,5,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by reeng."><DAI name="setVal" sAddr="A,0,264,6,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>255</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by reeng.</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,264,7,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Str" desc="IUV3 Phase Start U2"><DAI name="phsA" sAddr="S,0,17961,0;TX1:IUV3 Arranque fase A U2,TX2:IUV3 Start phas A U2,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,17962,0;TX1:IUV3 Arranque fase B U2,TX2:IUV3 Start phas B U2,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,17963,0;TX1:IUV3 Arranque fase C U2,TX2:IUV3 Start phas C U2,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,17968,0;TX1:IUV3 Arranque fases U2,TX2:IUV3 Phase Start U2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="IUV3 Phase Trip U2"><DAI name="phsA" sAddr="S,0,17964,0;TX1:IUV3 Disparo fase A U2,TX2:IUV3 Trip phas A U2,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,17965,0;TX1:IUV3 Disparo fase B U2,TX2:IUV3 Trip phas B U2,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,17966,0;TX1:IUV3 Disparo fase C U2,TX2:IUV3 Trip phas C U2,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,17969,0;TX1:IUV3 Disparo fases U2,TX2:IUV3 Phase Trip U2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="IUV3 Phase Status U2"><DAI name="stVal" sAddr="S,0,17967,0;TX1:IUV3  Estado fases U2,TX2:IUV3 Phase Status U2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PIUV3 Blocked ST"><DAI name="stVal" sAddr="S,0,18111,0;TX1:ST Bloqueo PIUV3,TX2:PIUV3 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="PIUV3"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,150, , ,0, , , ;TX1:PIUV3(Bloqueo/Desbloqueo),TX2:PIUV3(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.PIUV3.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2630, , ,0, , , ;TX1:PROT.PIUV3.Mod,TX2:PROT.PIUV3.Mod"/></SDI></DOI></LN><LN prefix="G" inst="2" lnClass="PIOV" lnType="tdDaEd2GPIOV_v3" desc="IOV Overvoltage 3V0 (59NI) U2"><DOI name="PIOVEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,265,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="StrVal" desc="Start Value (V)"><SDI name="setMag"><DAI name="f" sAddr="A,0,265,1,0"><Val sGroup="1">90</Val><Val sGroup="2">90</Val><Val sGroup="3">90</Val><Val sGroup="4">90</Val><Val sGroup="5">90</Val><Val sGroup="6">90</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><DAI name="d"><Val>Start Value (V)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate delay time (ms)"><DAI name="setVal" sAddr="A,0,265,2,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Operate delay time (ms)</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,265,3,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,265,4,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by reeng."><DAI name="setVal" sAddr="A,0,265,5,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>255</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by reeng.</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,265,6,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Str" desc="GIOV2 Start U2"><DAI name="general" sAddr="S,0,17993,0;TX1:GIOV2 Arranque U2,TX2:GIOV2 Start U2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="GIOV2 Trip U2"><DAI name="general" sAddr="S,0,17994,0;TX1:GIOV2 Disparo U2,TX2:GIOV2 Trip U2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="IOV V0 Status U2"><DAI name="stVal" sAddr="S,0,17995,0;TX1:Estado IOV V0 U2,TX2:IOV V0 Status U2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="GPIOV2 Blocked ST"><DAI name="stVal" sAddr="S,0,18112,0;TX1:ST Bloqueo GPIOV2,TX2:GPIOV2 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="GPIOV2"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,152, , ,0, , , ;TX1:GPIOV2(Bloqueo/Desbloqueo),TX2:GPIOV2(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.GPIOV2.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2632, , ,0, , , ;TX1:PROT.GPIOV2.Mod,TX2:PROT.GPIOV2.Mod"/></SDI></DOI></LN><LN prefix="UN" inst="2" lnClass="PIOV" lnType="tdDaEd2GPIOV_v3" desc="IOV Overvoltage 3V2 (59QI) U2"><DOI name="PIOVEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,266,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="StrVal" desc="Start Value (V)"><SDI name="setMag"><DAI name="f" sAddr="A,0,266,1,0"><Val sGroup="1">90</Val><Val sGroup="2">90</Val><Val sGroup="3">90</Val><Val sGroup="4">90</Val><Val sGroup="5">90</Val><Val sGroup="6">90</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><DAI name="d"><Val>Start Value (V)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate delay time (ms)"><DAI name="setVal" sAddr="A,0,266,2,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Operate delay time (ms)</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,266,3,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,266,4,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by reeng."><DAI name="setVal" sAddr="A,0,266,5,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>255</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by reeng.</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,266,6,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Str" desc="UNIOV2 Start U2"><DAI name="general" sAddr="S,0,17970,0;TX1:UNIOV2 Arranque U2,TX2:UNIOV2 Start U2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="UNIOV2 Trip U2"><DAI name="general" sAddr="S,0,17971,0;TX1:UNIOV2 Disparo U2,TX2:UNIOV2 Trip U2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="IOV V2 Status U2"><DAI name="stVal" sAddr="S,0,17972,0;TX1:Estado IOV V2 U2,TX2:IOV V2 Status U2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="UNPIOV2 Blocked ST"><DAI name="stVal" sAddr="S,0,18113,0;TX1:ST Bloqueo UNPIOV2,TX2:UNPIOV2 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="UNPIOV2"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,234, , ,0, , , ;TX1:UNPIOV2(Bloqueo/Desbloqueo),TX2:UNPIOV2(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.UNPIOV2.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2634, , ,0, , , ;TX1:PROT.UNPIOV2.Mod,TX2:PROT.UNPIOV2.Mod"/></SDI></DOI></LN><LN inst="1" lnClass="QRIR" lnType="tdDaEd2_QRIR_v1" desc="Reliability indexes and Interruption reports"><DOI name="QRIREna" desc="Enabled"><DAI name="setVal" sAddr="A,0,270,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="IntLevel" desc="Interruption level (Vn)"><DAI name="setVal" sAddr="A,0,270,1,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>100</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Interruption level (Vn)</Val></DAI></DOI><DOI name="ShortIntTs" desc="Short interrup. duration (s)"><SDI name="setMag"><DAI name="f" sAddr="A,0,270,2,0"><Val sGroup="1">2</Val><Val sGroup="2">2</Val><Val sGroup="3">2</Val><Val sGroup="4">2</Val><Val sGroup="5">2</Val><Val sGroup="6">2</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><DAI name="d"><Val>Short interrup. duration (s)</Val></DAI></DOI><DOI name="IntHyst" desc="Interruption hysteresis ()"><DAI name="setVal" sAddr="A,0,270,3,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>100</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Interruption hysteresis ()</Val></DAI></DOI><DOI name="Nconsum" desc="Total number of consumers"><DAI name="setVal" sAddr="A,0,270,4,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Total number of consumers</Val></DAI></DOI><DOI name="NconsumAF" desc="Total number affec. consumers"><DAI name="setVal" sAddr="A,0,270,5,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Total number affec. consumers</Val></DAI></DOI><DOI name="IntOff" desc="Off count as interruption"><DAI name="setVal" sAddr="A,0,270,6,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Off count as interruption</Val></DAI></DOI><DOI name="LogInBlkIn" desc="Blocking Interrupt"><DAI name="setVal" sAddr="A,0,270,7,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking Interrupt</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,270,8,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="BlkIn" desc="QRIR1 Blocked Interrupt ST"><DAI name="stVal" sAddr="S,0,18116,0;TX1:ST Bloq. Interrupciones QRIR,TX2:QRIR1 Blocked Interrupt ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="State Reliability Position"><DAI name="stVal" sAddr="S,0,24943,0;TX1:Estado Fiabilidad Posicion,TX2:State Reliability Position,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InitIntPul" desc="Start interruption"><DAI name="stVal" sAddr="S,0,24944,0;TX1:Inicio interrupcion,TX2:Start interruption,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="EndIntSpul" desc="End short interruption"><DAI name="stVal" sAddr="S,0,24945,0;TX1:Fin interrupcion corta,TX2:End short interruption,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="EndIntLpul" desc="End long interruption"><DAI name="stVal" sAddr="S,0,24946,0;TX1:Fin interrupcion larga,TX2:End long interruption,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="Interruptions Lock/Unlock"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,438, , ,0, , , ;TX1:Bloqu./desbloqu. Interrupciones(Bloqueo/Desbloqueo),TX2:Interruptions Lock/Unlock(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdRstRel" desc="Reliability index Reset"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,440, , ,0, , , ;TX1:Reset indices fiabilidad,TX2:Reliability index Reset"/></SDI></DOI><DOI name="DOrdRstInt" desc="Interruptions reset"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,442, , ,0, , , ;TX1:Borrado de interrupciones,TX2:Interruptions reset"/></SDI></DOI><DOI name="Mod" desc="PROT.QRIR1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2642, , ,0, , , ;TX1:PROT.QRIR1.Mod,TX2:PROT.QRIR1.Mod"/></SDI></DOI><DOI name="Saifi" desc="Saifi.QRIR1 SAIFI"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,264,1;TX1:SAIFI,TX2:SAIFI"/></SDI></DOI><DOI name="Saidi" desc="Saidi.QRIR1 SAIDI"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,265,1;TX1:SAIDI,TX2:SAIDI"/></SDI></DOI><DOI name="Maifi" desc="Maifi.QRIR1 MAIFI"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,266,1;TX1:MAIFI,TX2:MAIFI"/></SDI></DOI><DOI name="Caidi" desc="Caidi.QRIR1 CAIDI"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,267,1;TX1:CAIDI,TX2:CAIDI"/></SDI></DOI><DOI name="Asai" desc="Asai.QRIR1 ASAI"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,268,1;TX1:ASAI,TX2:ASAI"/></SDI></DOI><DOI name="AsaiLastY" desc="AsaiLastY.QRIR1 ASAI_Last_Year"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,269,1;TX1:ASAI_Last_Year,TX2:ASAI_Last_Year"/></SDI></DOI><DOI name="InterrDur" desc="InterrDur.QRIR1 Duration of all interruptions"><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>4000000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val>s</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,270,1;TX1:Duracion todas interrupciones,TX2:Duration of all interruptions"/></SDI></DOI><DOI name="NIntLong" desc="NIntLong.QRIR1 Total number long interrup."><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>10000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,271,1;TX1:N total interrup. largas,TX2:Total number long interrup."/></SDI></DOI><DOI name="NIntShort" desc="NIntShort.QRIR1 Total number short interrup."><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>10000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><DAI name="db"><Val>100</Val></DAI><SDI name="units"><DAI name="multiplier"><Val/></DAI><DAI name="SIUnit" valKind="Set"><Val/></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,272,1;TX1:N total interrup. cortas,TX2:Total number short interrup."/></SDI></DOI></LN><LN inst="5" lnClass="PTOC" lnType="tdDaEd2PTOC_v11" desc="TOC Phase (51) U5"><DOI name="PTOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,280,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,280,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,280,2,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="TmACrv" desc="Operating Curve Type"><DAI name="setCharact" sAddr="A,0,280,3,0"><Val sGroup="1">ANSI Extremely Inverse</Val><Val sGroup="2">ANSI Extremely Inverse</Val><Val sGroup="3">ANSI Extremely Inverse</Val><Val sGroup="4">ANSI Extremely Inverse</Val><Val sGroup="5">ANSI Extremely Inverse</Val><Val sGroup="6">ANSI Extremely Inverse</Val></DAI><DAI name="d"><Val>Operating Curve Type</Val></DAI></DOI><DOI name="TmMult" desc="Time dial"><SDI name="setMag"><DAI name="f" sAddr="A,0,280,4,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Time dial</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate/minimum time(ms)"><DAI name="setVal" sAddr="A,0,280,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate/minimum time(ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,280,6,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,280,7,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="RstTyp" desc="Reset type"><DAI name="setVal" sAddr="A,0,280,8,1"><Val sGroup="1">Instantaneous</Val><Val sGroup="2">Instantaneous</Val><Val sGroup="3">Instantaneous</Val><Val sGroup="4">Instantaneous</Val><Val sGroup="5">Instantaneous</Val><Val sGroup="6">Instantaneous</Val></DAI><DAI name="d"><Val>Reset type</Val></DAI></DOI><DOI name="MesTyp" desc="Operating Quantity"><DAI name="setVal" sAddr="A,0,280,9,1"><Val sGroup="1">Phasor</Val><Val sGroup="2">Phasor</Val><Val sGroup="3">Phasor</Val><Val sGroup="4">Phasor</Val><Val sGroup="5">Phasor</Val><Val sGroup="6">Phasor</Val></DAI><DAI name="d"><Val>Operating Quantity</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,280,10,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,280,11,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,280,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,280,13,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,280,14,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,280,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="ClTmms" desc="Clearing time (ms)"><DAI name="setVal" sAddr="A,0,280,16,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>200</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Clearing time (ms)</Val></DAI></DOI><DOI name="DlTmms" desc="Additional time (ms)"><DAI name="setVal" sAddr="A,0,280,17,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Additional time (ms)</Val></DAI></DOI><DOI name="MaxDlTmms" desc="Maximum time (ms)"><DAI name="setVal" sAddr="A,0,280,19,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Maximum time (ms)</Val></DAI></DOI><DOI name="Blk" desc="PTOC5 Blocked ST"><DAI name="stVal" sAddr="S,0,18122,0;TX1:ST Bloqueo PTOC5,TX2:PTOC5 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="TOC5 start phases"><DAI name="phsA" sAddr="S,0,18176,0;TX1:TOC5 Arranque fase A,TX2:TOC5 start phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,18177,0;TX1:TOC5 Arranque fase B,TX2:TOC5 start phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,18178,0;TX1:TOC5 Arranque fase C,TX2:TOC5 start phase C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,18179,0;TX1:TOC5 Arranque fases,TX2:TOC5 start phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="TOC5 Trip phases"><DAI name="phsA" sAddr="S,0,18180,0;TX1:TOC5 Disparo fase A,TX2:TOC5 Trip phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,18181,0;TX1:TOC5 Disparo fase B,TX2:TOC5 Trip phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,18182,0;TX1:TOC5 Disparo fase C,TX2:TOC5 Trip phase C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,18183,0;TX1:TOC5 Disparo fases,TX2:TOC5 Trip phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status TOC5 phases"><DAI name="stVal" sAddr="S,0,18184,0;TX1:Estado TOC5 Fases,TX2:Status TOC5 phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="PTOC5"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1176, , ,0, , , ;TX1:PTOC5(Bloqueo/Desbloqueo),TX2:PTOC5(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.PTOC5.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2654, , ,0, , , ;TX1:PROT.PTOC5.Mod,TX2:PROT.PTOC5.Mod"/></SDI></DOI></LN><LN inst="6" lnClass="PTOC" lnType="tdDaEd2PTOC_v11" desc="TOC Phase (51) U6"><DOI name="PTOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,281,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,281,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,281,2,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="TmACrv" desc="Operating Curve Type"><DAI name="setCharact" sAddr="A,0,281,3,0"><Val sGroup="1">ANSI Extremely Inverse</Val><Val sGroup="2">ANSI Extremely Inverse</Val><Val sGroup="3">ANSI Extremely Inverse</Val><Val sGroup="4">ANSI Extremely Inverse</Val><Val sGroup="5">ANSI Extremely Inverse</Val><Val sGroup="6">ANSI Extremely Inverse</Val></DAI><DAI name="d"><Val>Operating Curve Type</Val></DAI></DOI><DOI name="TmMult" desc="Time dial"><SDI name="setMag"><DAI name="f" sAddr="A,0,281,4,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Time dial</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate/minimum time(ms)"><DAI name="setVal" sAddr="A,0,281,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate/minimum time(ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,281,6,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,281,7,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="RstTyp" desc="Reset type"><DAI name="setVal" sAddr="A,0,281,8,1"><Val sGroup="1">Instantaneous</Val><Val sGroup="2">Instantaneous</Val><Val sGroup="3">Instantaneous</Val><Val sGroup="4">Instantaneous</Val><Val sGroup="5">Instantaneous</Val><Val sGroup="6">Instantaneous</Val></DAI><DAI name="d"><Val>Reset type</Val></DAI></DOI><DOI name="MesTyp" desc="Operating Quantity"><DAI name="setVal" sAddr="A,0,281,9,1"><Val sGroup="1">Phasor</Val><Val sGroup="2">Phasor</Val><Val sGroup="3">Phasor</Val><Val sGroup="4">Phasor</Val><Val sGroup="5">Phasor</Val><Val sGroup="6">Phasor</Val></DAI><DAI name="d"><Val>Operating Quantity</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,281,10,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,281,11,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,281,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,281,13,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,281,14,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,281,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="ClTmms" desc="Clearing time (ms)"><DAI name="setVal" sAddr="A,0,281,16,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>200</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Clearing time (ms)</Val></DAI></DOI><DOI name="DlTmms" desc="Additional time (ms)"><DAI name="setVal" sAddr="A,0,281,17,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Additional time (ms)</Val></DAI></DOI><DOI name="MaxDlTmms" desc="Maximum time (ms)"><DAI name="setVal" sAddr="A,0,281,19,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Maximum time (ms)</Val></DAI></DOI><DOI name="Blk" desc="PTOC6 Blocked ST"><DAI name="stVal" sAddr="S,0,18123,0;TX1:ST Bloqueo PTOC6,TX2:PTOC6 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="TOC6 start phases"><DAI name="phsA" sAddr="S,0,18192,0;TX1:TOC6 Arranque fase A,TX2:TOC6 start phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,18193,0;TX1:TOC6 Arranque fase B,TX2:TOC6 start phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,18194,0;TX1:TOC6 Arranque fase C,TX2:TOC6 start phase C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,18195,0;TX1:TOC6 Arranque fases,TX2:TOC6 start phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="TOC6 Trip phases"><DAI name="phsA" sAddr="S,0,18196,0;TX1:TOC6 Disparo fase A,TX2:TOC6 Trip phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,18197,0;TX1:TOC6 Disparo fase B,TX2:TOC6 Trip phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,18198,0;TX1:TOC6 Disparo fase C,TX2:TOC6 Trip phase C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,18199,0;TX1:TOC6 Disparo fases,TX2:TOC6 Trip phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status TOC6 phases"><DAI name="stVal" sAddr="S,0,18200,0;TX1:Estado TOC6 Fases,TX2:Status TOC6 phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="PTOC6"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1182, , ,0, , , ;TX1:PTOC6(Bloqueo/Desbloqueo),TX2:PTOC6(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.PTOC6.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2660, , ,0, , , ;TX1:PROT.PTOC6.Mod,TX2:PROT.PTOC6.Mod"/></SDI></DOI></LN><LN inst="7" lnClass="PTOC" lnType="tdDaEd2PTOC_v11" desc="TOC Phase (51) U7"><DOI name="PTOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,282,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,282,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,282,2,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="TmACrv" desc="Operating Curve Type"><DAI name="setCharact" sAddr="A,0,282,3,0"><Val sGroup="1">ANSI Extremely Inverse</Val><Val sGroup="2">ANSI Extremely Inverse</Val><Val sGroup="3">ANSI Extremely Inverse</Val><Val sGroup="4">ANSI Extremely Inverse</Val><Val sGroup="5">ANSI Extremely Inverse</Val><Val sGroup="6">ANSI Extremely Inverse</Val></DAI><DAI name="d"><Val>Operating Curve Type</Val></DAI></DOI><DOI name="TmMult" desc="Time dial"><SDI name="setMag"><DAI name="f" sAddr="A,0,282,4,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Time dial</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate/minimum time(ms)"><DAI name="setVal" sAddr="A,0,282,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate/minimum time(ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,282,6,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,282,7,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="RstTyp" desc="Reset type"><DAI name="setVal" sAddr="A,0,282,8,1"><Val sGroup="1">Instantaneous</Val><Val sGroup="2">Instantaneous</Val><Val sGroup="3">Instantaneous</Val><Val sGroup="4">Instantaneous</Val><Val sGroup="5">Instantaneous</Val><Val sGroup="6">Instantaneous</Val></DAI><DAI name="d"><Val>Reset type</Val></DAI></DOI><DOI name="MesTyp" desc="Operating Quantity"><DAI name="setVal" sAddr="A,0,282,9,1"><Val sGroup="1">Phasor</Val><Val sGroup="2">Phasor</Val><Val sGroup="3">Phasor</Val><Val sGroup="4">Phasor</Val><Val sGroup="5">Phasor</Val><Val sGroup="6">Phasor</Val></DAI><DAI name="d"><Val>Operating Quantity</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,282,10,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,282,11,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,282,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,282,13,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,282,14,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,282,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="ClTmms" desc="Clearing time (ms)"><DAI name="setVal" sAddr="A,0,282,16,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>200</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Clearing time (ms)</Val></DAI></DOI><DOI name="DlTmms" desc="Additional time (ms)"><DAI name="setVal" sAddr="A,0,282,17,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Additional time (ms)</Val></DAI></DOI><DOI name="MaxDlTmms" desc="Maximum time (ms)"><DAI name="setVal" sAddr="A,0,282,19,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Maximum time (ms)</Val></DAI></DOI><DOI name="Blk" desc="PTOC7 Blocked ST"><DAI name="stVal" sAddr="S,0,18134,0;TX1:ST Bloqueo PTOC7,TX2:PTOC7 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="TOC7 start phases"><DAI name="phsA" sAddr="S,0,18240,0;TX1:TOC7 Arranque fase A,TX2:TOC7 start phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,18241,0;TX1:TOC7 Arranque fase B,TX2:TOC7 start phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,18242,0;TX1:TOC7 Arranque fase C,TX2:TOC7 start phase C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,18243,0;TX1:TOC7 Arranque fases,TX2:TOC7 start phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="TOC7 Trip phases"><DAI name="phsA" sAddr="S,0,18244,0;TX1:TOC7 Disparo fase A,TX2:TOC7 Trip phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,18245,0;TX1:TOC7 Disparo fase B,TX2:TOC7 Trip phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,18246,0;TX1:TOC7 Disparo fase C,TX2:TOC7 Trip phase C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,18247,0;TX1:TOC7 Disparo fases,TX2:TOC7 Trip phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status TOC7 phases"><DAI name="stVal" sAddr="S,0,18248,0;TX1:Estado TOC7 Fases,TX2:Status TOC7 phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="PTOC7"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1188, , ,0, , , ;TX1:PTOC7(Bloqueo/Desbloqueo),TX2:PTOC7(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.PTOC7.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2666, , ,0, , , ;TX1:PROT.PTOC7.Mod,TX2:PROT.PTOC7.Mod"/></SDI></DOI></LN><LN inst="8" lnClass="PTOC" lnType="tdDaEd2PTOC_v11" desc="TOC Phase (51) U8"><DOI name="PTOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,283,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,283,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,283,2,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="TmACrv" desc="Operating Curve Type"><DAI name="setCharact" sAddr="A,0,283,3,0"><Val sGroup="1">ANSI Extremely Inverse</Val><Val sGroup="2">ANSI Extremely Inverse</Val><Val sGroup="3">ANSI Extremely Inverse</Val><Val sGroup="4">ANSI Extremely Inverse</Val><Val sGroup="5">ANSI Extremely Inverse</Val><Val sGroup="6">ANSI Extremely Inverse</Val></DAI><DAI name="d"><Val>Operating Curve Type</Val></DAI></DOI><DOI name="TmMult" desc="Time dial"><SDI name="setMag"><DAI name="f" sAddr="A,0,283,4,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Time dial</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate/minimum time(ms)"><DAI name="setVal" sAddr="A,0,283,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate/minimum time(ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,283,6,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,283,7,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="RstTyp" desc="Reset type"><DAI name="setVal" sAddr="A,0,283,8,1"><Val sGroup="1">Instantaneous</Val><Val sGroup="2">Instantaneous</Val><Val sGroup="3">Instantaneous</Val><Val sGroup="4">Instantaneous</Val><Val sGroup="5">Instantaneous</Val><Val sGroup="6">Instantaneous</Val></DAI><DAI name="d"><Val>Reset type</Val></DAI></DOI><DOI name="MesTyp" desc="Operating Quantity"><DAI name="setVal" sAddr="A,0,283,9,1"><Val sGroup="1">Phasor</Val><Val sGroup="2">Phasor</Val><Val sGroup="3">Phasor</Val><Val sGroup="4">Phasor</Val><Val sGroup="5">Phasor</Val><Val sGroup="6">Phasor</Val></DAI><DAI name="d"><Val>Operating Quantity</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,283,10,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,283,11,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,283,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,283,13,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,283,14,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,283,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="ClTmms" desc="Clearing time (ms)"><DAI name="setVal" sAddr="A,0,283,16,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>200</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Clearing time (ms)</Val></DAI></DOI><DOI name="DlTmms" desc="Additional time (ms)"><DAI name="setVal" sAddr="A,0,283,17,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Additional time (ms)</Val></DAI></DOI><DOI name="MaxDlTmms" desc="Maximum time (ms)"><DAI name="setVal" sAddr="A,0,283,19,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Maximum time (ms)</Val></DAI></DOI><DOI name="Blk" desc="PTOC8 Blocked ST"><DAI name="stVal" sAddr="S,0,18135,0;TX1:ST Bloqueo PTOC8,TX2:PTOC8 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="TOC8 start phases"><DAI name="phsA" sAddr="S,0,18256,0;TX1:TOC8 Arranque fase A,TX2:TOC8 start phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,18257,0;TX1:TOC8 Arranque fase B,TX2:TOC8 start phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,18258,0;TX1:TOC8 Arranque fase C,TX2:TOC8 start phase C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,18259,0;TX1:TOC8 Arranque fases,TX2:TOC8 start phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="TOC8 Trip phases"><DAI name="phsA" sAddr="S,0,18260,0;TX1:TOC8 Disparo fase A,TX2:TOC8 Trip phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,18261,0;TX1:TOC8 Disparo fase B,TX2:TOC8 Trip phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,18262,0;TX1:TOC8 Disparo fase C,TX2:TOC8 Trip phase C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,18263,0;TX1:TOC8 Disparo fases,TX2:TOC8 Trip phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status TOC8 phases"><DAI name="stVal" sAddr="S,0,18264,0;TX1:Estado TOC8 Fases,TX2:Status TOC8 phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="PTOC8"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1194, , ,0, , , ;TX1:PTOC8(Bloqueo/Desbloqueo),TX2:PTOC8(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.PTOC8.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2672, , ,0, , , ;TX1:PROT.PTOC8.Mod,TX2:PROT.PTOC8.Mod"/></SDI></DOI></LN><LN prefix="G" inst="5" lnClass="PTOC" lnType="tdDaEd2PTOC_v11" desc="TOC Neutral (51N) U5"><DOI name="PTOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,284,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,284,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,284,2,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="TmACrv" desc="Operating Curve Type"><DAI name="setCharact" sAddr="A,0,284,3,0"><Val sGroup="1">ANSI Extremely Inverse</Val><Val sGroup="2">ANSI Extremely Inverse</Val><Val sGroup="3">ANSI Extremely Inverse</Val><Val sGroup="4">ANSI Extremely Inverse</Val><Val sGroup="5">ANSI Extremely Inverse</Val><Val sGroup="6">ANSI Extremely Inverse</Val></DAI><DAI name="d"><Val>Operating Curve Type</Val></DAI></DOI><DOI name="TmMult" desc="Time dial"><SDI name="setMag"><DAI name="f" sAddr="A,0,284,4,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Time dial</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate/minimum time(ms)"><DAI name="setVal" sAddr="A,0,284,5,0"><Val sGroup="1">1000</Val><Val sGroup="2">1000</Val><Val sGroup="3">1000</Val><Val sGroup="4">1000</Val><Val sGroup="5">1000</Val><Val sGroup="6">1000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate/minimum time(ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,284,6,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,284,7,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="RstTyp" desc="Reset type"><DAI name="setVal" sAddr="A,0,284,8,1"><Val sGroup="1">Instantaneous</Val><Val sGroup="2">Instantaneous</Val><Val sGroup="3">Instantaneous</Val><Val sGroup="4">Instantaneous</Val><Val sGroup="5">Instantaneous</Val><Val sGroup="6">Instantaneous</Val></DAI><DAI name="d"><Val>Reset type</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,284,10,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,284,11,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,284,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,284,13,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,284,14,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,284,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="ClTmms" desc="Clearing time (ms)"><DAI name="setVal" sAddr="A,0,284,16,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>200</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Clearing time (ms)</Val></DAI></DOI><DOI name="DlTmms" desc="Additional time (ms)"><DAI name="setVal" sAddr="A,0,284,17,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Additional time (ms)</Val></DAI></DOI><DOI name="MaxDlTmms" desc="Maximum time (ms)"><DAI name="setVal" sAddr="A,0,284,19,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Maximum time (ms)</Val></DAI></DOI><DOI name="Blk" desc="GPTOC5 Blocked ST"><DAI name="stVal" sAddr="S,0,18124,0;TX1:ST Bloqueo GPTOC5,TX2:GPTOC5 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="GTOC5 Start"><DAI name="general" sAddr="S,0,18185,0;TX1:GTOC5 Arranque,TX2:GTOC5 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="GTOC5 Trip"><DAI name="general" sAddr="S,0,18186,0;TX1:GTOC5 Disparo,TX2:GTOC5 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status TOC5 Neutral"><DAI name="stVal" sAddr="S,0,18187,0;TX1:Estado TOC5 Neutro,TX2:Status TOC5 Neutral,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="GPTOC5"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1178, , ,0, , , ;TX1:GPTOC5(Bloqueo/Desbloqueo),TX2:GPTOC5(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.GPTOC5.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2656, , ,0, , , ;TX1:PROT.GPTOC5.Mod,TX2:PROT.GPTOC5.Mod"/></SDI></DOI></LN><LN prefix="G" inst="6" lnClass="PTOC" lnType="tdDaEd2PTOC_v11" desc="TOC Neutral (51N) U6"><DOI name="PTOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,285,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,285,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,285,2,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="TmACrv" desc="Operating Curve Type"><DAI name="setCharact" sAddr="A,0,285,3,0"><Val sGroup="1">ANSI Extremely Inverse</Val><Val sGroup="2">ANSI Extremely Inverse</Val><Val sGroup="3">ANSI Extremely Inverse</Val><Val sGroup="4">ANSI Extremely Inverse</Val><Val sGroup="5">ANSI Extremely Inverse</Val><Val sGroup="6">ANSI Extremely Inverse</Val></DAI><DAI name="d"><Val>Operating Curve Type</Val></DAI></DOI><DOI name="TmMult" desc="Time dial"><SDI name="setMag"><DAI name="f" sAddr="A,0,285,4,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Time dial</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate/minimum time(ms)"><DAI name="setVal" sAddr="A,0,285,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate/minimum time(ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,285,6,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,285,7,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="RstTyp" desc="Reset type"><DAI name="setVal" sAddr="A,0,285,8,1"><Val sGroup="1">Instantaneous</Val><Val sGroup="2">Instantaneous</Val><Val sGroup="3">Instantaneous</Val><Val sGroup="4">Instantaneous</Val><Val sGroup="5">Instantaneous</Val><Val sGroup="6">Instantaneous</Val></DAI><DAI name="d"><Val>Reset type</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,285,10,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,285,11,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,285,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,285,13,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,285,14,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,285,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="ClTmms" desc="Clearing time (ms)"><DAI name="setVal" sAddr="A,0,285,16,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>200</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Clearing time (ms)</Val></DAI></DOI><DOI name="DlTmms" desc="Additional time (ms)"><DAI name="setVal" sAddr="A,0,285,17,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Additional time (ms)</Val></DAI></DOI><DOI name="MaxDlTmms" desc="Maximum time (ms)"><DAI name="setVal" sAddr="A,0,285,19,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Maximum time (ms)</Val></DAI></DOI><DOI name="Blk" desc="GPTOC6 Blocked ST"><DAI name="stVal" sAddr="S,0,18125,0;TX1:ST Bloqueo GPTOC6,TX2:GPTOC6 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="GTOC6 Start"><DAI name="general" sAddr="S,0,18201,0;TX1:GTOC6 Arranque,TX2:GTOC6 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="GTOC6 Trip"><DAI name="general" sAddr="S,0,18202,0;TX1:GTOC6 Disparo,TX2:GTOC6 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status TOC6 Neutral"><DAI name="stVal" sAddr="S,0,18203,0;TX1:Estado TOC6 Neutro,TX2:Status TOC6 Neutral,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="GPTOC6"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1184, , ,0, , , ;TX1:GPTOC6(Bloqueo/Desbloqueo),TX2:GPTOC6(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.GPTOC6.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2662, , ,0, , , ;TX1:PROT.GPTOC6.Mod,TX2:PROT.GPTOC6.Mod"/></SDI></DOI></LN><LN prefix="G" inst="7" lnClass="PTOC" lnType="tdDaEd2PTOC_v11" desc="TOC Neutral (51N) U7"><DOI name="PTOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,286,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,286,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,286,2,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="TmACrv" desc="Operating Curve Type"><DAI name="setCharact" sAddr="A,0,286,3,0"><Val sGroup="1">ANSI Extremely Inverse</Val><Val sGroup="2">ANSI Extremely Inverse</Val><Val sGroup="3">ANSI Extremely Inverse</Val><Val sGroup="4">ANSI Extremely Inverse</Val><Val sGroup="5">ANSI Extremely Inverse</Val><Val sGroup="6">ANSI Extremely Inverse</Val></DAI><DAI name="d"><Val>Operating Curve Type</Val></DAI></DOI><DOI name="TmMult" desc="Time dial"><SDI name="setMag"><DAI name="f" sAddr="A,0,286,4,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Time dial</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate/minimum time(ms)"><DAI name="setVal" sAddr="A,0,286,5,0"><Val sGroup="1">1000</Val><Val sGroup="2">1000</Val><Val sGroup="3">1000</Val><Val sGroup="4">1000</Val><Val sGroup="5">1000</Val><Val sGroup="6">1000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate/minimum time(ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,286,6,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,286,7,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="RstTyp" desc="Reset type"><DAI name="setVal" sAddr="A,0,286,8,1"><Val sGroup="1">Instantaneous</Val><Val sGroup="2">Instantaneous</Val><Val sGroup="3">Instantaneous</Val><Val sGroup="4">Instantaneous</Val><Val sGroup="5">Instantaneous</Val><Val sGroup="6">Instantaneous</Val></DAI><DAI name="d"><Val>Reset type</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,286,10,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,286,11,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,286,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,286,13,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,286,14,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,286,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="ClTmms" desc="Clearing time (ms)"><DAI name="setVal" sAddr="A,0,286,16,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>200</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Clearing time (ms)</Val></DAI></DOI><DOI name="DlTmms" desc="Additional time (ms)"><DAI name="setVal" sAddr="A,0,286,17,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Additional time (ms)</Val></DAI></DOI><DOI name="MaxDlTmms" desc="Maximum time (ms)"><DAI name="setVal" sAddr="A,0,286,19,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Maximum time (ms)</Val></DAI></DOI><DOI name="Blk" desc="GPTOC7 Blocked ST"><DAI name="stVal" sAddr="S,0,18136,0;TX1:ST Bloqueo GPTOC7,TX2:GPTOC7 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="GTOC7 Start"><DAI name="general" sAddr="S,0,18249,0;TX1:GTOC7 Arranque,TX2:GTOC7 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="GTOC7 Trip"><DAI name="general" sAddr="S,0,18250,0;TX1:GTOC7 Disparo,TX2:GTOC7 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status TOC7 Neutral"><DAI name="stVal" sAddr="S,0,18251,0;TX1:Estado TOC7 Neutro,TX2:Status TOC7 Neutral,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="GPTOC7"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1190, , ,0, , , ;TX1:GPTOC7(Bloqueo/Desbloqueo),TX2:GPTOC7(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.GPTOC7.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2668, , ,0, , , ;TX1:PROT.GPTOC7.Mod,TX2:PROT.GPTOC7.Mod"/></SDI></DOI></LN><LN prefix="G" inst="8" lnClass="PTOC" lnType="tdDaEd2PTOC_v11" desc="TOC Neutral (51N) U8"><DOI name="PTOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,287,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,287,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,287,2,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="TmACrv" desc="Operating Curve Type"><DAI name="setCharact" sAddr="A,0,287,3,0"><Val sGroup="1">ANSI Extremely Inverse</Val><Val sGroup="2">ANSI Extremely Inverse</Val><Val sGroup="3">ANSI Extremely Inverse</Val><Val sGroup="4">ANSI Extremely Inverse</Val><Val sGroup="5">ANSI Extremely Inverse</Val><Val sGroup="6">ANSI Extremely Inverse</Val></DAI><DAI name="d"><Val>Operating Curve Type</Val></DAI></DOI><DOI name="TmMult" desc="Time dial"><SDI name="setMag"><DAI name="f" sAddr="A,0,287,4,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Time dial</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate/minimum time(ms)"><DAI name="setVal" sAddr="A,0,287,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate/minimum time(ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,287,6,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,287,7,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="RstTyp" desc="Reset type"><DAI name="setVal" sAddr="A,0,287,8,1"><Val sGroup="1">Instantaneous</Val><Val sGroup="2">Instantaneous</Val><Val sGroup="3">Instantaneous</Val><Val sGroup="4">Instantaneous</Val><Val sGroup="5">Instantaneous</Val><Val sGroup="6">Instantaneous</Val></DAI><DAI name="d"><Val>Reset type</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,287,10,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,287,11,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,287,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,287,13,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,287,14,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,287,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="ClTmms" desc="Clearing time (ms)"><DAI name="setVal" sAddr="A,0,287,16,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>200</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Clearing time (ms)</Val></DAI></DOI><DOI name="DlTmms" desc="Additional time (ms)"><DAI name="setVal" sAddr="A,0,287,17,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Additional time (ms)</Val></DAI></DOI><DOI name="MaxDlTmms" desc="Maximum time (ms)"><DAI name="setVal" sAddr="A,0,287,19,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Maximum time (ms)</Val></DAI></DOI><DOI name="Blk" desc="GPTOC8 Blocked ST"><DAI name="stVal" sAddr="S,0,18137,0;TX1:ST Bloqueo GPTOC8,TX2:GPTOC8 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="GTOC8 Start"><DAI name="general" sAddr="S,0,18265,0;TX1:GTOC8 Arranque,TX2:GTOC8 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="GTOC8 Trip"><DAI name="general" sAddr="S,0,18266,0;TX1:GTOC8 Disparo,TX2:GTOC8 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status TOC8 Neutral"><DAI name="stVal" sAddr="S,0,18267,0;TX1:Estado TOC8 Neutro,TX2:Status TOC8 Neutral,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="GPTOC8"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1196, , ,0, , , ;TX1:GPTOC8(Bloqueo/Desbloqueo),TX2:GPTOC8(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.GPTOC8.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2674, , ,0, , , ;TX1:PROT.GPTOC8.Mod,TX2:PROT.GPTOC8.Mod"/></SDI></DOI></LN><LN prefix="SG" inst="5" lnClass="PTOC" lnType="tdDaEd2PTOC_v11" desc="TOC Sensitive Ground (51NS) U5"><DOI name="PTOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,288,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,288,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,288,2,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>6</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="TmACrv" desc="Operating Curve Type"><DAI name="setCharact" sAddr="A,0,288,3,0"><Val sGroup="1">ANSI Extremely Inverse</Val><Val sGroup="2">ANSI Extremely Inverse</Val><Val sGroup="3">ANSI Extremely Inverse</Val><Val sGroup="4">ANSI Extremely Inverse</Val><Val sGroup="5">ANSI Extremely Inverse</Val><Val sGroup="6">ANSI Extremely Inverse</Val></DAI><DAI name="d"><Val>Operating Curve Type</Val></DAI></DOI><DOI name="TmMult" desc="Time dial"><SDI name="setMag"><DAI name="f" sAddr="A,0,288,4,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Time dial</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate/minimum time(ms)"><DAI name="setVal" sAddr="A,0,288,5,0"><Val sGroup="1">1000</Val><Val sGroup="2">1000</Val><Val sGroup="3">1000</Val><Val sGroup="4">1000</Val><Val sGroup="5">1000</Val><Val sGroup="6">1000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate/minimum time(ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,288,6,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,288,7,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="RstTyp" desc="Reset type"><DAI name="setVal" sAddr="A,0,288,8,1"><Val sGroup="1">Instantaneous</Val><Val sGroup="2">Instantaneous</Val><Val sGroup="3">Instantaneous</Val><Val sGroup="4">Instantaneous</Val><Val sGroup="5">Instantaneous</Val><Val sGroup="6">Instantaneous</Val></DAI><DAI name="d"><Val>Reset type</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,288,10,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,288,11,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,288,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,288,13,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,288,14,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,288,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="ClTmms" desc="Clearing time (ms)"><DAI name="setVal" sAddr="A,0,288,16,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>200</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Clearing time (ms)</Val></DAI></DOI><DOI name="DlTmms" desc="Additional time (ms)"><DAI name="setVal" sAddr="A,0,288,17,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Additional time (ms)</Val></DAI></DOI><DOI name="MaxDlTmms" desc="Maximum time (ms)"><DAI name="setVal" sAddr="A,0,288,19,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Maximum time (ms)</Val></DAI></DOI><DOI name="Blk" desc="SGPTOC5 Blocked ST"><DAI name="stVal" sAddr="S,0,18126,0;TX1:ST Bloqueo SGPTOC5,TX2:SGPTOC5 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="SGTOC5 Start"><DAI name="general" sAddr="S,0,18188,0;TX1:SGTOC5 Arranque,TX2:SGTOC5 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="SGTOC5 Trip"><DAI name="general" sAddr="S,0,18189,0;TX1:SGTOC5 Disparo,TX2:SGTOC5 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status TOC5 Sensitive Neutral"><DAI name="stVal" sAddr="S,0,18190,0;TX1:Estado TOC5 Neutro Sensible,TX2:Status TOC5 Sensitive Neutra,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="SGPTOC5"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1180, , ,0, , , ;TX1:SGPTOC5(Bloqueo/Desbloqueo),TX2:SGPTOC5(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.SGPTOC5.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2658, , ,0, , , ;TX1:PROT.SGPTOC5.Mod,TX2:PROT.SGPTOC5.Mod"/></SDI></DOI></LN><LN prefix="SG" inst="6" lnClass="PTOC" lnType="tdDaEd2PTOC_v11" desc="TOC Sensitive Ground (51NS) U6"><DOI name="PTOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,289,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,289,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,289,2,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>6</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="TmACrv" desc="Operating Curve Type"><DAI name="setCharact" sAddr="A,0,289,3,0"><Val sGroup="1">ANSI Extremely Inverse</Val><Val sGroup="2">ANSI Extremely Inverse</Val><Val sGroup="3">ANSI Extremely Inverse</Val><Val sGroup="4">ANSI Extremely Inverse</Val><Val sGroup="5">ANSI Extremely Inverse</Val><Val sGroup="6">ANSI Extremely Inverse</Val></DAI><DAI name="d"><Val>Operating Curve Type</Val></DAI></DOI><DOI name="TmMult" desc="Time dial"><SDI name="setMag"><DAI name="f" sAddr="A,0,289,4,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Time dial</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate/minimum time(ms)"><DAI name="setVal" sAddr="A,0,289,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate/minimum time(ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,289,6,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,289,7,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="RstTyp" desc="Reset type"><DAI name="setVal" sAddr="A,0,289,8,1"><Val sGroup="1">Instantaneous</Val><Val sGroup="2">Instantaneous</Val><Val sGroup="3">Instantaneous</Val><Val sGroup="4">Instantaneous</Val><Val sGroup="5">Instantaneous</Val><Val sGroup="6">Instantaneous</Val></DAI><DAI name="d"><Val>Reset type</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,289,10,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,289,11,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,289,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission"><DAI name="setVal" sAddr="A,0,289,13,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,289,14,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,289,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="ClTmms" desc="Clearing time (ms)"><DAI name="setVal" sAddr="A,0,289,16,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>200</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Clearing time (ms)</Val></DAI></DOI><DOI name="DlTmms" desc="Additional time (ms)"><DAI name="setVal" sAddr="A,0,289,17,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Additional time (ms)</Val></DAI></DOI><DOI name="MaxDlTmms" desc="Maximum time (ms)"><DAI name="setVal" sAddr="A,0,289,19,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Maximum time (ms)</Val></DAI></DOI><DOI name="Blk" desc="SGPTOC6 Blocked ST"><DAI name="stVal" sAddr="S,0,18127,0;TX1:ST Bloqueo SGPTOC6,TX2:SGPTOC6 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="SGTOC6 Start"><DAI name="general" sAddr="S,0,18204,0;TX1:SGTOC6 Arranque,TX2:SGTOC6 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="SGTOC6 Trip"><DAI name="general" sAddr="S,0,18205,0;TX1:SGTOC6 Disparo,TX2:SGTOC6 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status TOC6 Sensitive Neutral"><DAI name="stVal" sAddr="S,0,18206,0;TX1:Estado TOC6 Neutro Sensible,TX2:Status TOC6 Sensitive Neutra,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="SGPTOC6"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1186, , ,0, , , ;TX1:SGPTOC6(Bloqueo/Desbloqueo),TX2:SGPTOC6(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.SGPTOC6.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2664, , ,0, , , ;TX1:PROT.SGPTOC6.Mod,TX2:PROT.SGPTOC6.Mod"/></SDI></DOI></LN><LN prefix="SG" inst="7" lnClass="PTOC" lnType="tdDaEd2PTOC_v11" desc="TOC Sensitive Ground (51NS) U7"><DOI name="PTOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,290,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,290,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,290,2,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>6</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="TmACrv" desc="Operating Curve Type"><DAI name="setCharact" sAddr="A,0,290,3,0"><Val sGroup="1">ANSI Extremely Inverse</Val><Val sGroup="2">ANSI Extremely Inverse</Val><Val sGroup="3">ANSI Extremely Inverse</Val><Val sGroup="4">ANSI Extremely Inverse</Val><Val sGroup="5">ANSI Extremely Inverse</Val><Val sGroup="6">ANSI Extremely Inverse</Val></DAI><DAI name="d"><Val>Operating Curve Type</Val></DAI></DOI><DOI name="TmMult" desc="Time dial"><SDI name="setMag"><DAI name="f" sAddr="A,0,290,4,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Time dial</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate/minimum time(ms)"><DAI name="setVal" sAddr="A,0,290,5,0"><Val sGroup="1">1000</Val><Val sGroup="2">1000</Val><Val sGroup="3">1000</Val><Val sGroup="4">1000</Val><Val sGroup="5">1000</Val><Val sGroup="6">1000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate/minimum time(ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,290,6,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,290,7,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="RstTyp" desc="Reset type"><DAI name="setVal" sAddr="A,0,290,8,1"><Val sGroup="1">Instantaneous</Val><Val sGroup="2">Instantaneous</Val><Val sGroup="3">Instantaneous</Val><Val sGroup="4">Instantaneous</Val><Val sGroup="5">Instantaneous</Val><Val sGroup="6">Instantaneous</Val></DAI><DAI name="d"><Val>Reset type</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,290,10,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,290,11,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,290,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,290,13,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,290,14,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,290,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="ClTmms" desc="Clearing time (ms)"><DAI name="setVal" sAddr="A,0,290,16,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>200</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Clearing time (ms)</Val></DAI></DOI><DOI name="DlTmms" desc="Additional time (ms)"><DAI name="setVal" sAddr="A,0,290,17,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Additional time (ms)</Val></DAI></DOI><DOI name="MaxDlTmms" desc="Maximum time (ms)"><DAI name="setVal" sAddr="A,0,290,19,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Maximum time (ms)</Val></DAI></DOI><DOI name="Blk" desc="SGPTOC7 Blocked ST"><DAI name="stVal" sAddr="S,0,18138,0;TX1:ST Bloqueo SGPTOC7,TX2:SGPTOC7 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="SGTOC7 Start"><DAI name="general" sAddr="S,0,18252,0;TX1:SGTOC7 Arranque,TX2:SGTOC7 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="SGTOC7 Trip"><DAI name="general" sAddr="S,0,18253,0;TX1:SGTOC7 Disparo,TX2:SGTOC7 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status TOC7 Sensitive Neutral"><DAI name="stVal" sAddr="S,0,18254,0;TX1:Estado TOC7 Neutro Sensible,TX2:Status TOC7 Sensitive Neutra,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="SGPTOC7"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1192, , ,0, , , ;TX1:SGPTOC7(Bloqueo/Desbloqueo),TX2:SGPTOC7(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.SGPTOC7.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2670, , ,0, , , ;TX1:PROT.SGPTOC7.Mod,TX2:PROT.SGPTOC7.Mod"/></SDI></DOI></LN><LN prefix="SG" inst="8" lnClass="PTOC" lnType="tdDaEd2PTOC_v11" desc="TOC Sensitive Ground (51NS) U8"><DOI name="PTOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,291,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,291,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,291,2,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>6</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="TmACrv" desc="Operating Curve Type"><DAI name="setCharact" sAddr="A,0,291,3,0"><Val sGroup="1">ANSI Extremely Inverse</Val><Val sGroup="2">ANSI Extremely Inverse</Val><Val sGroup="3">ANSI Extremely Inverse</Val><Val sGroup="4">ANSI Extremely Inverse</Val><Val sGroup="5">ANSI Extremely Inverse</Val><Val sGroup="6">ANSI Extremely Inverse</Val></DAI><DAI name="d"><Val>Operating Curve Type</Val></DAI></DOI><DOI name="TmMult" desc="Time dial"><SDI name="setMag"><DAI name="f" sAddr="A,0,291,4,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Time dial</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate/minimum time(ms)"><DAI name="setVal" sAddr="A,0,291,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate/minimum time(ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,291,6,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,291,7,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="RstTyp" desc="Reset type"><DAI name="setVal" sAddr="A,0,291,8,1"><Val sGroup="1">Instantaneous</Val><Val sGroup="2">Instantaneous</Val><Val sGroup="3">Instantaneous</Val><Val sGroup="4">Instantaneous</Val><Val sGroup="5">Instantaneous</Val><Val sGroup="6">Instantaneous</Val></DAI><DAI name="d"><Val>Reset type</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,291,10,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,291,11,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,291,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission"><DAI name="setVal" sAddr="A,0,291,13,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,291,14,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,291,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="ClTmms" desc="Clearing time (ms)"><DAI name="setVal" sAddr="A,0,291,16,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>200</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Clearing time (ms)</Val></DAI></DOI><DOI name="DlTmms" desc="Additional time (ms)"><DAI name="setVal" sAddr="A,0,291,17,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Additional time (ms)</Val></DAI></DOI><DOI name="MaxDlTmms" desc="Maximum time (ms)"><DAI name="setVal" sAddr="A,0,291,19,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Maximum time (ms)</Val></DAI></DOI><DOI name="Blk" desc="SGPTOC8 Blocked ST"><DAI name="stVal" sAddr="S,0,18139,0;TX1:ST Bloqueo SGPTOC8,TX2:SGPTOC8 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="SGTOC8 Start"><DAI name="general" sAddr="S,0,18268,0;TX1:SGTOC8 Arranque,TX2:SGTOC8 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="SGTOC8 Trip"><DAI name="general" sAddr="S,0,18269,0;TX1:SGTOC8 Disparo,TX2:SGTOC8 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status TOC8 Sensitive Neutral"><DAI name="stVal" sAddr="S,0,18270,0;TX1:Estado TOC8 Neutro Sensible,TX2:Status TOC8 Sensitive Neutra,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="SGPTOC8"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1198, , ,0, , , ;TX1:SGPTOC8(Bloqueo/Desbloqueo),TX2:SGPTOC8(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.SGPTOC8.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2676, , ,0, , , ;TX1:PROT.SGPTOC8.Mod,TX2:PROT.SGPTOC8.Mod"/></SDI></DOI></LN><LN inst="5" lnClass="PIOC" lnType="tdDaEd2PIOC_v3" desc="IOC Phase (50) U5"><DOI name="PIOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,292,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,292,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,292,2,0"><Val sGroup="1">8</Val><Val sGroup="2">8</Val><Val sGroup="3">8</Val><Val sGroup="4">8</Val><Val sGroup="5">8</Val><Val sGroup="6">8</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate delay time (ms)"><DAI name="setVal" sAddr="A,0,292,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate delay time (ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,292,4,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,292,5,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="MesTyp" desc="Operating Quantity"><DAI name="setVal" sAddr="A,0,292,6,1"><Val sGroup="1">Phasor</Val><Val sGroup="2">Phasor</Val><Val sGroup="3">Phasor</Val><Val sGroup="4">Phasor</Val><Val sGroup="5">Phasor</Val><Val sGroup="6">Phasor</Val></DAI><DAI name="d"><Val>Operating Quantity</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,292,7,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,292,8,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="LogInTIn" desc="Trip Blocking Input"><DAI name="setVal" sAddr="A,0,292,9,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Trip Blocking Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,292,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,292,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,292,12,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,292,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Blk" desc="PIOC5 Blocked ST"><DAI name="stVal" sAddr="S,0,18128,0;TX1:ST Bloqueo PIOC5,TX2:PIOC5 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="IOC5 start Phases"><DAI name="phsA" sAddr="S,0,18208,0;TX1:IOC5 Arranque fase A,TX2:IOC5 start Phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,18209,0;TX1:IOC5 Arranque fase B,TX2:IOC5 start Phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,18210,0;TX1:IOC5 Arranque fase C,TX2:IOC5 start Phase C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,18211,0;TX1:IOC5 Arranque fases,TX2:IOC5 start Phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="IOC5 Trip Phases"><DAI name="phsA" sAddr="S,0,18212,0;TX1:IOC5 Disparo fase A,TX2:IOC5 Trip Phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,18213,0;TX1:IOC5 Disparo fase B,TX2:IOC5 Trip Phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,18214,0;TX1:IOC5 Disparo fase C,TX2:IOC5 Trip Phase C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,18215,0;TX1:IOC5 Disparo fases,TX2:IOC5 Trip Phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status IOC5 Phases"><DAI name="stVal" sAddr="S,0,18216,0;TX1:Estado IOC5 Fases,TX2:Status IOC5 Phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="PIOC5"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1200, , ,0, , , ;TX1:PIOC5(Bloqueo/Desbloqueo),TX2:PIOC5(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.PIOC5.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2678, , ,0, , , ;TX1:PROT.PIOC5.Mod,TX2:PROT.PIOC5.Mod"/></SDI></DOI></LN><LN inst="6" lnClass="PIOC" lnType="tdDaEd2PIOC_v3" desc="IOC Phase (50) U6"><DOI name="PIOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,293,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,293,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,293,2,0"><Val sGroup="1">8</Val><Val sGroup="2">8</Val><Val sGroup="3">8</Val><Val sGroup="4">8</Val><Val sGroup="5">8</Val><Val sGroup="6">8</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate delay time (ms)"><DAI name="setVal" sAddr="A,0,293,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate delay time (ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,293,4,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,293,5,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="MesTyp" desc="Operating Quantity"><DAI name="setVal" sAddr="A,0,293,6,1"><Val sGroup="1">Phasor</Val><Val sGroup="2">Phasor</Val><Val sGroup="3">Phasor</Val><Val sGroup="4">Phasor</Val><Val sGroup="5">Phasor</Val><Val sGroup="6">Phasor</Val></DAI><DAI name="d"><Val>Operating Quantity</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,293,7,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,293,8,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="LogInTIn" desc="Trip Blocking Input"><DAI name="setVal" sAddr="A,0,293,9,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Trip Blocking Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,293,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,293,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,293,12,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,293,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Blk" desc="PIOC6 Blocked ST"><DAI name="stVal" sAddr="S,0,18129,0;TX1:ST Bloqueo PIOC6,TX2:PIOC6 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="IOC6 start Phases"><DAI name="phsA" sAddr="S,0,18224,0;TX1:IOC6 Arranque fase A,TX2:IOC6 start Phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,18225,0;TX1:IOC6 Arranque fase B,TX2:IOC6 start Phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,18226,0;TX1:IOC6 Arranque fase C,TX2:IOC6 start Phase C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,18227,0;TX1:IOC6 Arranque fases,TX2:IOC6 start Phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="IOC6 Trip Phases"><DAI name="phsA" sAddr="S,0,18228,0;TX1:IOC6 Disparo fase A,TX2:IOC6 Trip Phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,18229,0;TX1:IOC6 Disparo fase B,TX2:IOC6 Trip Phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,18230,0;TX1:IOC6 Disparo fase C,TX2:IOC6 Trip Phase C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,18231,0;TX1:IOC6 Disparo fases,TX2:IOC6 Trip Phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status IOC6 Phases"><DAI name="stVal" sAddr="S,0,18232,0;TX1:Estado IOC6 Fases,TX2:Status IOC6 Phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="PIOC6"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1206, , ,0, , , ;TX1:PIOC6(Bloqueo/Desbloqueo),TX2:PIOC6(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.PIOC6.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2684, , ,0, , , ;TX1:PROT.PIOC6.Mod,TX2:PROT.PIOC6.Mod"/></SDI></DOI></LN><LN inst="7" lnClass="PIOC" lnType="tdDaEd2PIOC_v3" desc="IOC Phase (50) U7"><DOI name="PIOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,294,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,294,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,294,2,0"><Val sGroup="1">8</Val><Val sGroup="2">8</Val><Val sGroup="3">8</Val><Val sGroup="4">8</Val><Val sGroup="5">8</Val><Val sGroup="6">8</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate delay time (ms)"><DAI name="setVal" sAddr="A,0,294,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate delay time (ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,294,4,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,294,5,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="MesTyp" desc="Operating Quantity"><DAI name="setVal" sAddr="A,0,294,6,1"><Val sGroup="1">Phasor</Val><Val sGroup="2">Phasor</Val><Val sGroup="3">Phasor</Val><Val sGroup="4">Phasor</Val><Val sGroup="5">Phasor</Val><Val sGroup="6">Phasor</Val></DAI><DAI name="d"><Val>Operating Quantity</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,294,7,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,294,8,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="LogInTIn" desc="Trip Blocking Input"><DAI name="setVal" sAddr="A,0,294,9,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Trip Blocking Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,294,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,294,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,294,12,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,294,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Blk" desc="PIOC7 Blocked ST"><DAI name="stVal" sAddr="S,0,18140,0;TX1:ST Bloqueo PIOC7,TX2:PIOC7 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="IOC7 start Phases"><DAI name="phsA" sAddr="S,0,18272,0;TX1:IOC7 Arranque fase A,TX2:IOC7 start Phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,18273,0;TX1:IOC7 Arranque fase B,TX2:IOC7 start Phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,18274,0;TX1:IOC7 Arranque fase C,TX2:IOC7 start Phase C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,18275,0;TX1:IOC7 Arranque fases,TX2:IOC7 start Phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="IOC7 Trip Phases"><DAI name="phsA" sAddr="S,0,18276,0;TX1:IOC7 Disparo fase A,TX2:IOC7 Trip Phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,18277,0;TX1:IOC7 Disparo fase B,TX2:IOC7 Trip Phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,18278,0;TX1:IOC7 Disparo fase C,TX2:IOC7 Trip Phase C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,18279,0;TX1:IOC7 Disparo fases,TX2:IOC7 Trip Phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status IOC7 Phases"><DAI name="stVal" sAddr="S,0,18280,0;TX1:Estado IOC7 Fases,TX2:Status IOC7 Phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="PIOC7"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1212, , ,0, , , ;TX1:PIOC7(Bloqueo/Desbloqueo),TX2:PIOC7(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.PIOC7.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2690, , ,0, , , ;TX1:PROT.PIOC7.Mod,TX2:PROT.PIOC7.Mod"/></SDI></DOI></LN><LN inst="8" lnClass="PIOC" lnType="tdDaEd2PIOC_v3" desc="IOC Phase (50) U8"><DOI name="PIOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,295,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,295,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,295,2,0"><Val sGroup="1">8</Val><Val sGroup="2">8</Val><Val sGroup="3">8</Val><Val sGroup="4">8</Val><Val sGroup="5">8</Val><Val sGroup="6">8</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate delay time (ms)"><DAI name="setVal" sAddr="A,0,295,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate delay time (ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,295,4,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,295,5,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="MesTyp" desc="Operating Quantity"><DAI name="setVal" sAddr="A,0,295,6,1"><Val sGroup="1">Phasor</Val><Val sGroup="2">Phasor</Val><Val sGroup="3">Phasor</Val><Val sGroup="4">Phasor</Val><Val sGroup="5">Phasor</Val><Val sGroup="6">Phasor</Val></DAI><DAI name="d"><Val>Operating Quantity</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,295,7,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,295,8,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="LogInTIn" desc="Trip Blocking Input"><DAI name="setVal" sAddr="A,0,295,9,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Trip Blocking Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,295,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,295,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,295,12,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,295,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Blk" desc="PIOC8 Blocked ST"><DAI name="stVal" sAddr="S,0,18141,0;TX1:ST Bloqueo PIOC8,TX2:PIOC8 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="IOC8 start Phases"><DAI name="phsA" sAddr="S,0,18288,0;TX1:IOC8 Arranque fase A,TX2:IOC8 start Phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,18289,0;TX1:IOC8 Arranque fase B,TX2:IOC8 start Phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,18290,0;TX1:IOC8 Arranque fase C,TX2:IOC8 start Phase C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,18291,0;TX1:IOC8 Arranque fases,TX2:IOC8 start Phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="IOC8 Trip Phases"><DAI name="phsA" sAddr="S,0,18292,0;TX1:IOC8 Disparo fase A,TX2:IOC8 Trip Phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,18293,0;TX1:IOC8 Disparo fase B,TX2:IOC8 Trip Phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,18294,0;TX1:IOC8 Disparo fase C,TX2:IOC8 Trip Phase C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,18295,0;TX1:IOC8 Disparo fases,TX2:IOC8 Trip Phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status IOC8 Phases"><DAI name="stVal" sAddr="S,0,18296,0;TX1:Estado IOC8 Fases,TX2:Status IOC8 Phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="PIOC8"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1218, , ,0, , , ;TX1:PIOC8(Bloqueo/Desbloqueo),TX2:PIOC8(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.PIOC8.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2696, , ,0, , , ;TX1:PROT.PIOC8.Mod,TX2:PROT.PIOC8.Mod"/></SDI></DOI></LN><LN prefix="G" inst="5" lnClass="PIOC" lnType="tdDaEd2PIOC_v3" desc="IOC Neutral (50N) U5"><DOI name="PIOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,296,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,296,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,296,2,0"><Val sGroup="1">8</Val><Val sGroup="2">8</Val><Val sGroup="3">8</Val><Val sGroup="4">8</Val><Val sGroup="5">8</Val><Val sGroup="6">8</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate delay time (ms)"><DAI name="setVal" sAddr="A,0,296,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate delay time (ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,296,4,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,296,5,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,296,7,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,296,8,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="LogInTIn" desc="Trip Blocking Input"><DAI name="setVal" sAddr="A,0,296,9,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Trip Blocking Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,296,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,296,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,296,12,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,296,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Blk" desc="GPIOC5 Blocked ST"><DAI name="stVal" sAddr="S,0,18130,0;TX1:ST Bloqueo GPIOC5,TX2:GPIOC5 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="GIOC5 Start"><DAI name="general" sAddr="S,0,18217,0;TX1:GIOC5 Arranque,TX2:GIOC5 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="GIOC5 Trip"><DAI name="general" sAddr="S,0,18218,0;TX1:GIOC5 Disparo,TX2:GIOC5 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status IOC5 Neutral"><DAI name="stVal" sAddr="S,0,18219,0;TX1:Estado IOC5 Neutro,TX2:Status IOC5 Neutral,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="GPIOC5"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1202, , ,0, , , ;TX1:GPIOC5(Bloqueo/Desbloqueo),TX2:GPIOC5(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.GPIOC5.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2680, , ,0, , , ;TX1:PROT.GPIOC5.Mod,TX2:PROT.GPIOC5.Mod"/></SDI></DOI></LN><LN prefix="G" inst="6" lnClass="PIOC" lnType="tdDaEd2PIOC_v3" desc="IOC Neutral (50N) U6"><DOI name="PIOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,297,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,297,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,297,2,0"><Val sGroup="1">8</Val><Val sGroup="2">8</Val><Val sGroup="3">8</Val><Val sGroup="4">8</Val><Val sGroup="5">8</Val><Val sGroup="6">8</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate delay time (ms)"><DAI name="setVal" sAddr="A,0,297,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate delay time (ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,297,4,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,297,5,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,297,7,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,297,8,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="LogInTIn" desc="Trip Blocking Input"><DAI name="setVal" sAddr="A,0,297,9,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Trip Blocking Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,297,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,297,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,297,12,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,297,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Blk" desc="GPIOC6 Blocked ST"><DAI name="stVal" sAddr="S,0,18131,0;TX1:ST Bloqueo GPIOC6,TX2:GPIOC6 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="GIOC6 Start"><DAI name="general" sAddr="S,0,18233,0;TX1:GIOC6 Arranque,TX2:GIOC6 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="GIOC6 Trip"><DAI name="general" sAddr="S,0,18234,0;TX1:GIOC6 Disparo,TX2:GIOC6 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status IOC6 Neutral"><DAI name="stVal" sAddr="S,0,18235,0;TX1:Estado IOC6 Neutro,TX2:Status IOC6 Neutral,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="GPIOC6"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1208, , ,0, , , ;TX1:GPIOC6(Bloqueo/Desbloqueo),TX2:GPIOC6(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.GPIOC6.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2686, , ,0, , , ;TX1:PROT.GPIOC6.Mod,TX2:PROT.GPIOC6.Mod"/></SDI></DOI></LN><LN prefix="G" inst="7" lnClass="PIOC" lnType="tdDaEd2PIOC_v3" desc="IOC Neutral (50N) U7"><DOI name="PIOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,298,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,298,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,298,2,0"><Val sGroup="1">8</Val><Val sGroup="2">8</Val><Val sGroup="3">8</Val><Val sGroup="4">8</Val><Val sGroup="5">8</Val><Val sGroup="6">8</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate delay time (ms)"><DAI name="setVal" sAddr="A,0,298,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate delay time (ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,298,4,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,298,5,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,298,7,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,298,8,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="LogInTIn" desc="Trip Blocking Input"><DAI name="setVal" sAddr="A,0,298,9,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Trip Blocking Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,298,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,298,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,298,12,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,298,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Blk" desc="GPIOC7 Blocked ST"><DAI name="stVal" sAddr="S,0,18142,0;TX1:ST Bloqueo GPIOC7,TX2:GPIOC7 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="GIOC7 Start"><DAI name="general" sAddr="S,0,18281,0;TX1:GIOC7 Arranque,TX2:GIOC7 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="GIOC7 Trip"><DAI name="general" sAddr="S,0,18282,0;TX1:GIOC7 Disparo,TX2:GIOC7 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status IOC7 Neutral"><DAI name="stVal" sAddr="S,0,18283,0;TX1:Estado IOC7 Neutro,TX2:Status IOC7 Neutral,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="GPIOC7"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1214, , ,0, , , ;TX1:GPIOC7(Bloqueo/Desbloqueo),TX2:GPIOC7(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.GPIOC7.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2692, , ,0, , , ;TX1:PROT.GPIOC7.Mod,TX2:PROT.GPIOC7.Mod"/></SDI></DOI></LN><LN prefix="G" inst="8" lnClass="PIOC" lnType="tdDaEd2PIOC_v3" desc="IOC Neutral (50N) U8"><DOI name="PIOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,299,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,299,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,299,2,0"><Val sGroup="1">8</Val><Val sGroup="2">8</Val><Val sGroup="3">8</Val><Val sGroup="4">8</Val><Val sGroup="5">8</Val><Val sGroup="6">8</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate delay time (ms)"><DAI name="setVal" sAddr="A,0,299,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate delay time (ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,299,4,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,299,5,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,299,7,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,299,8,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="LogInTIn" desc="Trip Blocking Input"><DAI name="setVal" sAddr="A,0,299,9,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Trip Blocking Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,299,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,299,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,299,12,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,299,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Blk" desc="GPIOC8 Blocked ST"><DAI name="stVal" sAddr="S,0,18143,0;TX1:ST Bloqueo GPIOC8,TX2:GPIOC8 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="GIOC8 Start"><DAI name="general" sAddr="S,0,18297,0;TX1:GIOC8 Arranque,TX2:GIOC8 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="GIOC8 Trip"><DAI name="general" sAddr="S,0,18298,0;TX1:GIOC8 Disparo,TX2:GIOC8 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status IOC8 Neutral"><DAI name="stVal" sAddr="S,0,18299,0;TX1:Estado IOC8 Neutro,TX2:Status IOC8 Neutral,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="GPIOC8"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1220, , ,0, , , ;TX1:GPIOC8(Bloqueo/Desbloqueo),TX2:GPIOC8(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.GPIOC8.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2698, , ,0, , , ;TX1:PROT.GPIOC8.Mod,TX2:PROT.GPIOC8.Mod"/></SDI></DOI></LN><LN prefix="SG" inst="5" lnClass="PIOC" lnType="tdDaEd2PIOC_v3" desc="IOC Sensitive ground (50NS) U5"><DOI name="PIOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,300,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,300,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,300,2,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>6</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate delay time (ms)"><DAI name="setVal" sAddr="A,0,300,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate delay time (ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,300,4,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,300,5,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,300,7,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,300,8,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="LogInTIn" desc="Trip Blocking Input"><DAI name="setVal" sAddr="A,0,300,9,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Trip Blocking Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,300,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,300,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,300,12,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,300,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Blk" desc="SGPIOC5 Blocked ST"><DAI name="stVal" sAddr="S,0,18132,0;TX1:ST Bloqueo SGPIOC5,TX2:SGPIOC5 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="SGIOC5 Start"><DAI name="general" sAddr="S,0,18220,0;TX1:SGIOC5 Arranque,TX2:SGIOC5 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="SGIOC5 Trip"><DAI name="general" sAddr="S,0,18221,0;TX1:SGIOC5 Disparo,TX2:SGIOC5 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status IOC5 Sensitive Neutral"><DAI name="stVal" sAddr="S,0,18222,0;TX1:Estado IOC5 Neutro Sensible,TX2:Status IOC5 Sensitive Neutra,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="SGPIOC5"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1204, , ,0, , , ;TX1:SGPIOC5(Bloqueo/Desbloqueo),TX2:SGPIOC5(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.SGPIOC5.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2682, , ,0, , , ;TX1:PROT.SGPIOC5.Mod,TX2:PROT.SGPIOC5.Mod"/></SDI></DOI></LN><LN prefix="SG" inst="6" lnClass="PIOC" lnType="tdDaEd2PIOC_v3" desc="IOC Sensitive ground (50NS) U6"><DOI name="PIOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,301,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,301,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,301,2,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>6</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate delay time (ms)"><DAI name="setVal" sAddr="A,0,301,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate delay time (ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,301,4,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,301,5,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,301,7,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,301,8,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="LogInTIn" desc="Trip Blocking Input"><DAI name="setVal" sAddr="A,0,301,9,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Trip Blocking Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,301,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,301,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,301,12,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,301,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Blk" desc="SGPIOC6 Blocked ST"><DAI name="stVal" sAddr="S,0,18133,0;TX1:ST Bloqueo SGPIOC6,TX2:SGPIOC6 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="SGIOC6 Start"><DAI name="general" sAddr="S,0,18236,0;TX1:SGIOC6 Arranque,TX2:SGIOC6 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="SGIOC6 Trip"><DAI name="general" sAddr="S,0,18237,0;TX1:SGIOC6 Disparo,TX2:SGIOC6 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status IOC6 Sensitive Neutral"><DAI name="stVal" sAddr="S,0,18238,0;TX1:Estado IOC6 Neutro Sensible,TX2:Status IOC6 Sensitive Neutra,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="SGPIOC6"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1210, , ,0, , , ;TX1:SGPIOC6(Bloqueo/Desbloqueo),TX2:SGPIOC6(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.SGPIOC6.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2688, , ,0, , , ;TX1:PROT.SGPIOC6.Mod,TX2:PROT.SGPIOC6.Mod"/></SDI></DOI></LN><LN prefix="SG" inst="7" lnClass="PIOC" lnType="tdDaEd2PIOC_v3" desc="IOC Sensitive ground (50NS) U7"><DOI name="PIOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,302,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,302,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,302,2,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>6</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate delay time (ms)"><DAI name="setVal" sAddr="A,0,302,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate delay time (ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,302,4,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,302,5,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,302,7,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,302,8,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="LogInTIn" desc="Trip Blocking Input"><DAI name="setVal" sAddr="A,0,302,9,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Trip Blocking Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,302,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,302,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,302,12,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,302,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Blk" desc="SGPIOC7 Blocked ST"><DAI name="stVal" sAddr="S,0,18144,0;TX1:ST Bloqueo SGPIOC7,TX2:SGPIOC7 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="SGIOC7 Start"><DAI name="general" sAddr="S,0,18284,0;TX1:SGIOC7 Arranque,TX2:SGIOC7 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="SGIOC7 Trip"><DAI name="general" sAddr="S,0,18285,0;TX1:SGIOC7 Disparo,TX2:SGIOC7 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status IOC7 Sensitive Neutral"><DAI name="stVal" sAddr="S,0,18286,0;TX1:Estado IOC7 Neutro Sensible,TX2:Status IOC7 Sensitive Neutra,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="SGPIOC7"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1216, , ,0, , , ;TX1:SGPIOC7(Bloqueo/Desbloqueo),TX2:SGPIOC7(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.SGPIOC7.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2694, , ,0, , , ;TX1:PROT.SGPIOC7.Mod,TX2:PROT.SGPIOC7.Mod"/></SDI></DOI></LN><LN prefix="SG" inst="8" lnClass="PIOC" lnType="tdDaEd2PIOC_v3" desc="IOC Sensitive ground (50NS) U8"><DOI name="PIOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,303,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="OpType" desc="Operation type"><DAI name="setVal" sAddr="A,0,303,1,0"><Val sGroup="1">Trip</Val><Val sGroup="2">Trip</Val><Val sGroup="3">Trip</Val><Val sGroup="4">Trip</Val><Val sGroup="5">Trip</Val><Val sGroup="6">Trip</Val></DAI><DAI name="d"><Val>Operation type</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,303,2,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>6</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate delay time (ms)"><DAI name="setVal" sAddr="A,0,303,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate delay time (ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,303,4,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="FFailBeh" desc="Behaviour with Fuse fail"><DAI name="setVal" sAddr="A,0,303,5,1"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>Behaviour with Fuse fail</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,303,7,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="LogInCaTm" desc="Time delay cancel Input"><DAI name="setVal" sAddr="A,0,303,8,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Time delay cancel Input</Val></DAI></DOI><DOI name="LogInTIn" desc="Trip Blocking Input"><DAI name="setVal" sAddr="A,0,303,9,0"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Trip Blocking Input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,303,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="TripPerm" desc="Trip Permission by recloser"><DAI name="setVal" sAddr="A,0,303,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Trip Permission by recloser</Val></DAI></DOI><DOI name="ReclPerm" desc="Reclose perm.(R1,R2,R3,R4)"><DAI name="setVal" sAddr="A,0,303,12,1"><Val sGroup="1">Reclose 1-2-3-4</Val><Val sGroup="2">Reclose 1-2-3-4</Val><Val sGroup="3">Reclose 1-2-3-4</Val><Val sGroup="4">Reclose 1-2-3-4</Val><Val sGroup="5">Reclose 1-2-3-4</Val><Val sGroup="6">Reclose 1-2-3-4</Val></DAI><DAI name="d"><Val>Reclose perm.(R1,R2,R3,R4)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,303,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="Blk" desc="SGPIOC8 Blocked ST"><DAI name="stVal" sAddr="S,0,18145,0;TX1:ST Bloqueo SGPIOC8,TX2:SGPIOC8 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="SGIOC8 Start"><DAI name="general" sAddr="S,0,18300,0;TX1:SGIOC8 Arranque,TX2:SGIOC8 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="SGIOC8 Trip"><DAI name="general" sAddr="S,0,18301,0;TX1:SGIOC8 Disparo,TX2:SGIOC8 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status IOC8 Sensitive Neutral"><DAI name="stVal" sAddr="S,0,18302,0;TX1:Estado IOC8 Neutro Sensible,TX2:Status IOC8 Sensitive Neutra,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="SGPIOC8"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1222, , ,0, , , ;TX1:SGPIOC8(Bloqueo/Desbloqueo),TX2:SGPIOC8(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.SGPIOC8.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2700, , ,0, , , ;TX1:PROT.SGPIOC8.Mod,TX2:PROT.SGPIOC8.Mod"/></SDI></DOI></LN><LN prefix="HLT" inst="1" lnClass="PTOC" lnType="tdDaEd2PTOC_v11" desc="TOC Phase HLT U1"><DOI name="PTOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,304,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,304,2,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="TmACrv" desc="Operating Curve Type"><DAI name="setCharact" sAddr="A,0,304,3,0"><Val sGroup="1">ANSI Extremely Inverse</Val><Val sGroup="2">ANSI Extremely Inverse</Val><Val sGroup="3">ANSI Extremely Inverse</Val><Val sGroup="4">ANSI Extremely Inverse</Val><Val sGroup="5">ANSI Extremely Inverse</Val><Val sGroup="6">ANSI Extremely Inverse</Val></DAI><DAI name="d"><Val>Operating Curve Type</Val></DAI></DOI><DOI name="TmMult" desc="Time dial"><SDI name="setMag"><DAI name="f" sAddr="A,0,304,4,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Time dial</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate/minimum time(ms)"><DAI name="setVal" sAddr="A,0,304,5,0"><Val sGroup="1">1000</Val><Val sGroup="2">1000</Val><Val sGroup="3">1000</Val><Val sGroup="4">1000</Val><Val sGroup="5">1000</Val><Val sGroup="6">1000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate/minimum time(ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,304,6,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,304,10,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,304,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,304,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="ClTmms" desc="Clearing time (ms)"><DAI name="setVal" sAddr="A,0,304,16,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>200</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Clearing time (ms)</Val></DAI></DOI><DOI name="DlTmms" desc="Additional time (ms)"><DAI name="setVal" sAddr="A,0,304,17,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Additional time (ms)</Val></DAI></DOI><DOI name="MaxDlTmms" desc="Maximum time (ms)"><DAI name="setVal" sAddr="A,0,304,19,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Maximum time (ms)</Val></DAI></DOI><DOI name="Blk" desc="HLTPTOC1 Blocked ST"><DAI name="stVal" sAddr="S,0,18146,0;TX1:ST Bloqueo HLTPTOC1,TX2:HLTPTOC1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="HLTTOC1 start phases"><DAI name="phsA" sAddr="S,0,18304,0;TX1:HLTTOC1 Arranque fase A,TX2:HLTTOC1 start phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,18305,0;TX1:HLTTOC1 Arranque fase B,TX2:HLTTOC1 start phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,18306,0;TX1:HLTTOC1 Arranque fase C,TX2:HLTTOC1 start phase C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,18307,0;TX1:HLTTOC1 Arranque fases,TX2:HLTTOC1 start phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="HLTTOC1 Trip phases"><DAI name="phsA" sAddr="S,0,18308,0;TX1:HLTTOC1 Disparo fase A,TX2:HLTTOC1 Trip phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,18309,0;TX1:HLTTOC1 Disparo fase B,TX2:HLTTOC1 Trip phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,18310,0;TX1:HLTTOC1 Disparo fase C,TX2:HLTTOC1 Trip phase C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,18311,0;TX1:HLTTOC1 Disparo fases,TX2:HLTTOC1 Trip phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status HLTTOC1 phases"><DAI name="stVal" sAddr="S,0,18312,0;TX1:Estado HLTTOC1 Fases,TX2:Status HLTTOC1 phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="HLTPTOC1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1224, , ,0, , , ;TX1:HLTPTOC1(Bloqueo/Desbloqueo),TX2:HLTPTOC1(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.HLTPTOC1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2702, , ,0, , , ;TX1:PROT.HLTPTOC1.Mod,TX2:PROT.HLTPTOC1.Mod"/></SDI></DOI></LN><LN prefix="HLT" inst="2" lnClass="PTOC" lnType="tdDaEd2PTOC_v11" desc="TOC Phase HLT U2"><DOI name="PTOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,305,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,305,2,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="TmACrv" desc="Operating Curve Type"><DAI name="setCharact" sAddr="A,0,305,3,0"><Val sGroup="1">ANSI Extremely Inverse</Val><Val sGroup="2">ANSI Extremely Inverse</Val><Val sGroup="3">ANSI Extremely Inverse</Val><Val sGroup="4">ANSI Extremely Inverse</Val><Val sGroup="5">ANSI Extremely Inverse</Val><Val sGroup="6">ANSI Extremely Inverse</Val></DAI><DAI name="d"><Val>Operating Curve Type</Val></DAI></DOI><DOI name="TmMult" desc="Time dial"><SDI name="setMag"><DAI name="f" sAddr="A,0,305,4,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Time dial</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate/minimum time(ms)"><DAI name="setVal" sAddr="A,0,305,5,0"><Val sGroup="1">1000</Val><Val sGroup="2">1000</Val><Val sGroup="3">1000</Val><Val sGroup="4">1000</Val><Val sGroup="5">1000</Val><Val sGroup="6">1000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate/minimum time(ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,305,6,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,305,10,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,305,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,305,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="ClTmms" desc="Clearing time (ms)"><DAI name="setVal" sAddr="A,0,305,16,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>200</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Clearing time (ms)</Val></DAI></DOI><DOI name="DlTmms" desc="Additional time (ms)"><DAI name="setVal" sAddr="A,0,305,17,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Additional time (ms)</Val></DAI></DOI><DOI name="MaxDlTmms" desc="Maximum time (ms)"><DAI name="setVal" sAddr="A,0,305,19,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Maximum time (ms)</Val></DAI></DOI><DOI name="Blk" desc="HLTPTOC2 Blocked ST"><DAI name="stVal" sAddr="S,0,18147,0;TX1:ST Bloqueo HLTPTOC2,TX2:HLTPTOC2 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="HLTTOC2 start phases"><DAI name="phsA" sAddr="S,0,18320,0;TX1:HLTTOC2 Arranque fase A,TX2:HLTTOC2 start phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,18321,0;TX1:HLTTOC2 Arranque fase B,TX2:HLTTOC2 start phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,18322,0;TX1:HLTTOC2 Arranque fase C,TX2:HLTTOC2 start phase C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,18323,0;TX1:HLTTOC2 Arranque fases,TX2:HLTTOC2 start phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="HLTTOC2 Trip phases"><DAI name="phsA" sAddr="S,0,18324,0;TX1:HLTTOC2 Disparo fase A,TX2:HLTTOC2 Trip phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,18325,0;TX1:HLTTOC2 Disparo fase B,TX2:HLTTOC2 Trip phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,18326,0;TX1:HLTTOC2 Disparo fase C,TX2:HLTTOC2 Trip phase C,AC:1.2,ED:1.1,AD:0.0"/><DAI name="general" sAddr="S,0,18327,0;TX1:HLTTOC2 Disparo fases,TX2:HLTTOC2 Trip phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status HLTTOC2 phases"><DAI name="stVal" sAddr="S,0,18328,0;TX1:Estado HLTTOC2 Fases,TX2:Status HLTTOC2 phases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="HLTPTOC2"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1230, , ,0, , , ;TX1:HLTPTOC2(Bloqueo/Desbloqueo),TX2:HLTPTOC2(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.HLTPTOC2.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2708, , ,0, , , ;TX1:PROT.HLTPTOC2.Mod,TX2:PROT.HLTPTOC2.Mod"/></SDI></DOI></LN><LN prefix="GHLT" inst="1" lnClass="PTOC" lnType="tdDaEd2PTOC_v11" desc="TOC Neutral HLT U1"><DOI name="PTOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,306,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,306,2,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="TmACrv" desc="Operating Curve Type"><DAI name="setCharact" sAddr="A,0,306,3,0"><Val sGroup="1">ANSI Extremely Inverse</Val><Val sGroup="2">ANSI Extremely Inverse</Val><Val sGroup="3">ANSI Extremely Inverse</Val><Val sGroup="4">ANSI Extremely Inverse</Val><Val sGroup="5">ANSI Extremely Inverse</Val><Val sGroup="6">ANSI Extremely Inverse</Val></DAI><DAI name="d"><Val>Operating Curve Type</Val></DAI></DOI><DOI name="TmMult" desc="Time dial"><SDI name="setMag"><DAI name="f" sAddr="A,0,306,4,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Time dial</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate/minimum time(ms)"><DAI name="setVal" sAddr="A,0,306,5,0"><Val sGroup="1">1000</Val><Val sGroup="2">1000</Val><Val sGroup="3">1000</Val><Val sGroup="4">1000</Val><Val sGroup="5">1000</Val><Val sGroup="6">1000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate/minimum time(ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,306,6,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,306,10,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,306,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,306,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="ClTmms" desc="Clearing time (ms)"><DAI name="setVal" sAddr="A,0,306,16,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>200</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Clearing time (ms)</Val></DAI></DOI><DOI name="DlTmms" desc="Additional time (ms)"><DAI name="setVal" sAddr="A,0,306,17,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Additional time (ms)</Val></DAI></DOI><DOI name="MaxDlTmms" desc="Maximum time (ms)"><DAI name="setVal" sAddr="A,0,306,19,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Maximum time (ms)</Val></DAI></DOI><DOI name="Blk" desc="GHLTPTOC1 Blocked ST"><DAI name="stVal" sAddr="S,0,18148,0;TX1:ST Bloqueo GHLTPTOC1,TX2:GHLTPTOC1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="GHLTTOC1 Start"><DAI name="general" sAddr="S,0,18313,0;TX1:GHLTTOC1 Arranque,TX2:GHLTTOC1 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="GHLTTOC1 Trip"><DAI name="general" sAddr="S,0,18314,0;TX1:GHLTTOC1 Disparo,TX2:GHLTTOC1 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status HLTTOC1 Neutral"><DAI name="stVal" sAddr="S,0,18315,0;TX1:Estado HLTTOC1 Neutro,TX2:Status HLTTOC1 Neutral,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="GHLTPTOC1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1226, , ,0, , , ;TX1:GHLTPTOC1(Bloqueo/Desbloqueo),TX2:GHLTPTOC1(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.GHLTPTOC1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2704, , ,0, , , ;TX1:PROT.GHLTPTOC1.Mod,TX2:PROT.GHLTPTOC1.Mod"/></SDI></DOI></LN><LN prefix="GHLT" inst="2" lnClass="PTOC" lnType="tdDaEd2PTOC_v11" desc="TOC Neutral HLT U2"><DOI name="PTOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,307,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,307,2,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="TmACrv" desc="Operating Curve Type"><DAI name="setCharact" sAddr="A,0,307,3,0"><Val sGroup="1">ANSI Extremely Inverse</Val><Val sGroup="2">ANSI Extremely Inverse</Val><Val sGroup="3">ANSI Extremely Inverse</Val><Val sGroup="4">ANSI Extremely Inverse</Val><Val sGroup="5">ANSI Extremely Inverse</Val><Val sGroup="6">ANSI Extremely Inverse</Val></DAI><DAI name="d"><Val>Operating Curve Type</Val></DAI></DOI><DOI name="TmMult" desc="Time dial"><SDI name="setMag"><DAI name="f" sAddr="A,0,307,4,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Time dial</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate/minimum time(ms)"><DAI name="setVal" sAddr="A,0,307,5,0"><Val sGroup="1">1000</Val><Val sGroup="2">1000</Val><Val sGroup="3">1000</Val><Val sGroup="4">1000</Val><Val sGroup="5">1000</Val><Val sGroup="6">1000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate/minimum time(ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,307,6,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,307,10,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,307,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,307,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="ClTmms" desc="Clearing time (ms)"><DAI name="setVal" sAddr="A,0,307,16,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>200</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Clearing time (ms)</Val></DAI></DOI><DOI name="DlTmms" desc="Additional time (ms)"><DAI name="setVal" sAddr="A,0,307,17,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Additional time (ms)</Val></DAI></DOI><DOI name="MaxDlTmms" desc="Maximum time (ms)"><DAI name="setVal" sAddr="A,0,307,19,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Maximum time (ms)</Val></DAI></DOI><DOI name="Blk" desc="GHLTPTOC2 Blocked ST"><DAI name="stVal" sAddr="S,0,18149,0;TX1:ST Bloqueo GHLTPTOC2,TX2:GHLTPTOC2 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="GHLTTOC2 Start"><DAI name="general" sAddr="S,0,18329,0;TX1:GHLTTOC2 Arranque,TX2:GHLTTOC2 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="GHLTTOC2 Trip"><DAI name="general" sAddr="S,0,18330,0;TX1:GHLTTOC2 Disparo,TX2:GHLTTOC2 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status HLTTOC2 Neutral"><DAI name="stVal" sAddr="S,0,18331,0;TX1:Estado HLTTOC2 Neutro,TX2:Status HLTTOC2 Neutral,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="GHLTPTOC2"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1232, , ,0, , , ;TX1:GHLTPTOC2(Bloqueo/Desbloqueo),TX2:GHLTPTOC2(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.GHLTPTOC2.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2710, , ,0, , , ;TX1:PROT.GHLTPTOC2.Mod,TX2:PROT.GHLTPTOC2.Mod"/></SDI></DOI></LN><LN prefix="SGHLT" inst="1" lnClass="PTOC" lnType="tdDaEd2PTOC_v11" desc="TOC Sensitive Ground HLT U1"><DOI name="PTOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,308,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,308,2,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>6</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="TmACrv" desc="Operating Curve Type"><DAI name="setCharact" sAddr="A,0,308,3,0"><Val sGroup="1">ANSI Extremely Inverse</Val><Val sGroup="2">ANSI Extremely Inverse</Val><Val sGroup="3">ANSI Extremely Inverse</Val><Val sGroup="4">ANSI Extremely Inverse</Val><Val sGroup="5">ANSI Extremely Inverse</Val><Val sGroup="6">ANSI Extremely Inverse</Val></DAI><DAI name="d"><Val>Operating Curve Type</Val></DAI></DOI><DOI name="TmMult" desc="Time dial"><SDI name="setMag"><DAI name="f" sAddr="A,0,308,4,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Time dial</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate/minimum time(ms)"><DAI name="setVal" sAddr="A,0,308,5,0"><Val sGroup="1">1000</Val><Val sGroup="2">1000</Val><Val sGroup="3">1000</Val><Val sGroup="4">1000</Val><Val sGroup="5">1000</Val><Val sGroup="6">1000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>2700000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate/minimum time(ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,308,6,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,308,10,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,308,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,308,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="ClTmms" desc="Clearing time (ms)"><DAI name="setVal" sAddr="A,0,308,16,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>200</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Clearing time (ms)</Val></DAI></DOI><DOI name="DlTmms" desc="Additional time (ms)"><DAI name="setVal" sAddr="A,0,308,17,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Additional time (ms)</Val></DAI></DOI><DOI name="MaxDlTmms" desc="Maximum time (ms)"><DAI name="setVal" sAddr="A,0,308,19,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Maximum time (ms)</Val></DAI></DOI><DOI name="Blk" desc="SGHLTPTOC1 Blocked ST"><DAI name="stVal" sAddr="S,0,18150,0;TX1:ST Bloqueo SGHLTPTOC1,TX2:SGHLTPTOC1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="SGHLTTOC1 Start"><DAI name="general" sAddr="S,0,18316,0;TX1:SGHLTTOC1 Arranque,TX2:SGHLTTOC1 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="SGHLTTOC1 Trip"><DAI name="general" sAddr="S,0,18317,0;TX1:SGHLTTOC1 Disparo,TX2:SGHLTTOC1 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status HLTTOC1 Sensitive Neutral"><DAI name="stVal" sAddr="S,0,18318,0;TX1:Estado HLTTOC1 Neutro Sensib,TX2:Status HLTTOC1 Sensit. Neut.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="SGHLTPTOC1"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1228, , ,0, , , ;TX1:SGHLTPTOC1(Bloqueo/Desbloqueo),TX2:SGHLTPTOC1(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.SGHLTPTOC1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2706, , ,0, , , ;TX1:PROT.SGHLTPTOC1.Mod,TX2:PROT.SGHLTPTOC1.Mod"/></SDI></DOI></LN><LN prefix="SGHLT" inst="2" lnClass="PTOC" lnType="tdDaEd2PTOC_v11" desc="TOC Sensitive Ground HLT U2"><DOI name="PTOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,309,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="StrVal" desc="Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,309,2,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>6</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Start value (A)</Val></DAI></DOI><DOI name="TmACrv" desc="Operating Curve Type"><DAI name="setCharact" sAddr="A,0,309,3,0"><Val sGroup="1">ANSI Extremely Inverse</Val><Val sGroup="2">ANSI Extremely Inverse</Val><Val sGroup="3">ANSI Extremely Inverse</Val><Val sGroup="4">ANSI Extremely Inverse</Val><Val sGroup="5">ANSI Extremely Inverse</Val><Val sGroup="6">ANSI Extremely Inverse</Val></DAI><DAI name="d"><Val>Operating Curve Type</Val></DAI></DOI><DOI name="TmMult" desc="Time dial"><SDI name="setMag"><DAI name="f" sAddr="A,0,309,4,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Time dial</Val></DAI></DOI><DOI name="OpDlTmms" desc="Operate/minimum time(ms)"><DAI name="setVal" sAddr="A,0,309,5,0"><Val sGroup="1">1000</Val><Val sGroup="2">1000</Val><Val sGroup="3">1000</Val><Val sGroup="4">1000</Val><Val sGroup="5">1000</Val><Val sGroup="6">1000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>2700000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Operate/minimum time(ms)</Val></DAI></DOI><DOI name="DirMod" desc="Torque control"><DAI name="setVal" sAddr="A,0,309,6,0"><Val sGroup="1">NonDirectional</Val><Val sGroup="2">NonDirectional</Val><Val sGroup="3">NonDirectional</Val><Val sGroup="4">NonDirectional</Val><Val sGroup="5">NonDirectional</Val><Val sGroup="6">NonDirectional</Val></DAI><DAI name="d"><Val>Torque control</Val></DAI></DOI><DOI name="LogInBlk" desc="Blocking input"><DAI name="setVal" sAddr="A,0,309,10,1"><Val sGroup="1"/><Val sGroup="2"/><Val sGroup="3"/><Val sGroup="4"/><Val sGroup="5"/><Val sGroup="6"/></DAI><DAI name="d"><Val>Blocking input</Val></DAI></DOI><DOI name="GenTrip" desc="General Trip"><DAI name="setVal" sAddr="A,0,309,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>General Trip</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,309,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="ClTmms" desc="Clearing time (ms)"><DAI name="setVal" sAddr="A,0,309,16,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>200</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Clearing time (ms)</Val></DAI></DOI><DOI name="DlTmms" desc="Additional time (ms)"><DAI name="setVal" sAddr="A,0,309,17,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Additional time (ms)</Val></DAI></DOI><DOI name="MaxDlTmms" desc="Maximum time (ms)"><DAI name="setVal" sAddr="A,0,309,19,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Maximum time (ms)</Val></DAI></DOI><DOI name="Blk" desc="SGHLTPTOC2 Blocked ST"><DAI name="stVal" sAddr="S,0,18151,0;TX1:ST Bloqueo SGHLTPTOC2,TX2:SGHLTPTOC2 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="SGHLTTOC2 Start"><DAI name="general" sAddr="S,0,18332,0;TX1:SGHLTTOC2 Arranque,TX2:SGHLTTOC2 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op" desc="SGHLTTOC2 Trip"><DAI name="general" sAddr="S,0,18333,0;TX1:SGHLTTOC2 Disparo,TX2:SGHLTTOC2 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Status HLTTOC2 Sensitive Neutral"><DAI name="stVal" sAddr="S,0,18334,0;TX1:Estado HLTTOC2 Neutro Sensib,TX2:Status HLTTOC2 Sensit. Neut.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="SGHLTPTOC2"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1234, , ,0, , , ;TX1:SGHLTPTOC2(Bloqueo/Desbloqueo),TX2:SGHLTPTOC2(Lock/Unlock)"/></SDI></DOI><DOI name="Mod" desc="PROT.SGHLTPTOC2.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2712, , ,0, , , ;TX1:PROT.SGHLTPTOC2.Mod,TX2:PROT.SGHLTPTOC2.Mod"/></SDI></DOI></LN><LN inst="1" lnClass="PVOC" lnType="tdDaEd2PVOC_v0" desc="Voltage Control OC 50/51V"><DOI name="PVOCEna" desc="Enabled"><DAI name="setVal" sAddr="A,0,310,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="d"><Val>Enabled</Val></DAI></DOI><DOI name="PVOCtmpEna" desc="51V Control Type"><DAI name="setVal" sAddr="A,0,310,1,0"><Val sGroup="1">No</Val><Val sGroup="2">No</Val><Val sGroup="3">No</Val><Val sGroup="4">No</Val><Val sGroup="5">No</Val><Val sGroup="6">No</Val></DAI><DAI name="d"><Val>51V Control Type</Val></DAI></DOI><DOI name="TmpBlkValV" desc="51V Voltage Control (V)"><SDI name="setMag"><DAI name="f" sAddr="A,0,310,2,0"><Val sGroup="1">90</Val><Val sGroup="2">90</Val><Val sGroup="3">90</Val><Val sGroup="4">90</Val><Val sGroup="5">90</Val><Val sGroup="6">90</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>10</Val></DAI></SDI><DAI name="d"><Val>51V Voltage Control (V)</Val></DAI></DOI><DOI name="PTOCUn" desc="51 unit to control"><DAI name="setVal" sAddr="A,0,310,3,0"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>51 unit to control</Val></DAI></DOI><DOI name="TmpStrVal" desc="51V Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,310,4,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>51V Start value (A)</Val></DAI></DOI><DOI name="TmpAVCrv" desc="51V Operating Curve Type"><DAI name="setCharact" sAddr="A,0,310,5,0"><Val sGroup="1">ANSI Extremely Inverse</Val><Val sGroup="2">ANSI Extremely Inverse</Val><Val sGroup="3">ANSI Extremely Inverse</Val><Val sGroup="4">ANSI Extremely Inverse</Val><Val sGroup="5">ANSI Extremely Inverse</Val><Val sGroup="6">ANSI Extremely Inverse</Val></DAI><DAI name="d"><Val>51V Operating Curve Type</Val></DAI></DOI><DOI name="TmMult" desc="51V Time dial"><SDI name="setMag"><DAI name="f" sAddr="A,0,310,6,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>51V Time dial</Val></DAI></DOI><DOI name="TmpOpTmms" desc="51V Delay\minimum time (ms)"><DAI name="setVal" sAddr="A,0,310,7,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>51V Delay\minimum time (ms)</Val></DAI></DOI><DOI name="TmpClTmms" desc="51V Clearing time (ms)"><DAI name="setVal" sAddr="A,0,310,8,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>200</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>51V Clearing time (ms)</Val></DAI></DOI><DOI name="TmpDlTmms" desc="51V Additional time (ms)"><DAI name="setVal" sAddr="A,0,310,9,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>51V Additional time (ms)</Val></DAI></DOI><DOI name="TmpMaxDlTmms" desc="51V Maximum time (ms)"><DAI name="setVal" sAddr="A,0,310,10,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>51V Maximum time (ms)</Val></DAI></DOI><DOI name="PVOCInsEna" desc="50V Control Type"><DAI name="setVal" sAddr="A,0,310,11,0"><Val sGroup="1">NO</Val><Val sGroup="2">NO</Val><Val sGroup="3">NO</Val><Val sGroup="4">NO</Val><Val sGroup="5">NO</Val><Val sGroup="6">NO</Val></DAI><DAI name="d"><Val>50V Control Type</Val></DAI></DOI><DOI name="InstBlkV" desc="50V Voltage Control (V)"><SDI name="setMag"><DAI name="f" sAddr="A,0,310,12,0"><Val sGroup="1">90</Val><Val sGroup="2">90</Val><Val sGroup="3">90</Val><Val sGroup="4">90</Val><Val sGroup="5">90</Val><Val sGroup="6">90</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>10</Val></DAI></SDI><DAI name="d"><Val>50V Voltage Control (V)</Val></DAI></DOI><DOI name="PIOCUn" desc="50 unit to control"><DAI name="setVal" sAddr="A,0,310,13,0"><Val sGroup="1">Idle</Val><Val sGroup="2">Idle</Val><Val sGroup="3">Idle</Val><Val sGroup="4">Idle</Val><Val sGroup="5">Idle</Val><Val sGroup="6">Idle</Val></DAI><DAI name="d"><Val>50 unit to control</Val></DAI></DOI><DOI name="InstStrVal" desc="50V Start value (A)"><SDI name="setMag"><DAI name="f" sAddr="A,0,310,14,0"><Val sGroup="1">8</Val><Val sGroup="2">8</Val><Val sGroup="3">8</Val><Val sGroup="4">8</Val><Val sGroup="5">8</Val><Val sGroup="6">8</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><DAI name="d"><Val>50V Start value (A)</Val></DAI></DOI><DOI name="InstOpTmms" desc="50V Delay time (ms)"><DAI name="setVal" sAddr="A,0,310,15,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>50V Delay time (ms)</Val></DAI></DOI><DOI name="MaskEna" desc="Enable Events Record"><DAI name="setVal" sAddr="A,0,310,16,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI><DAI name="d"><Val>Enable Events Record</Val></DAI></DOI><DOI name="StEna" desc="Voltage Supervision Status"><DAI name="stVal" sAddr="S,0,17595,0;TX1:Estado Supervision tension,TX2:Voltage Supervision Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op1" desc="50V Activation"><DAI name="general" sAddr="S,0,17596,0;TX1:Activacion 50V,TX2:50V Activation,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op2" desc="51V Activation"><DAI name="general" sAddr="S,0,17597,0;TX1:Activacion 51V,TX2:51V Activation,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Blk" desc="PVOC1 Blocked ST"><DAI name="stVal" sAddr="S,0,18152,0;TX1:ST Bloqueo PVOC1,TX2:PVOC1 Blocked ST,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Mod" desc="PROT.PVOC1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2714, , ,0, , , ;TX1:PROT.PVOC1.Mod,TX2:PROT.PVOC1.Mod"/></SDI></DOI></LN><LN inst="1" lnClass="MMTR" lnType="tdDaEd2MMTR_v3"><DOI name="Mod" desc="PROT.MMTR1.Mod"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2436, , ,0, ,1;TX1:PROT.MMTR1.Mod,TX2:PROT.MMTR1.Mod"/></SDI></DOI><DOI name="SupWh" desc="Active Energy Out"><DAI name="actVal" sAddr="C,0,0;TX1:Energia activa saliente,TX2:Active Energy Out"/><DAI name="pulsQty"><Val>1</Val></DAI></DOI><DOI name="DmdWh" desc="Active Energy In"><DAI name="actVal" sAddr="C,0,1;TX1:Energia activa entrante,TX2:Active Energy In"/><DAI name="pulsQty"><Val>1</Val></DAI></DOI><DOI name="SupVArh" desc="Reactive Energy Out"><DAI name="actVal" sAddr="C,0,2;TX1:Energia reactiva saliente,TX2:Reactive Energy Out"/><DAI name="pulsQty"><Val>1</Val></DAI></DOI><DOI name="DmdVArh" desc="Reactive Energy In"><DAI name="actVal" sAddr="C,0,3;TX1:Energia reactiva entrante,TX2:Reactive Energy In"/><DAI name="pulsQty"><Val>1</Val></DAI></DOI><DOI name="SupDmdWh" desc="Active Energy In &amp; Out"><DAI name="actVal" sAddr="C,0,358;TX1:Energia act. sal. y ent.,TX2:Active Energy In &amp; Out"/><DAI name="pulsQty"><Val>1</Val></DAI></DOI><DOI name="SupDmdVArh" desc="Reactive Energy In &amp; Out"><DAI name="actVal" sAddr="C,0,359;TX1:Energia react. sal. y ent.,TX2:Reactive Energy In &amp; Out"/><DAI name="pulsQty"><Val>1</Val></DAI></DOI><DOI name="SupWhA" desc="Active Energy Out Ph A"><DAI name="actVal" sAddr="C,0,360;TX1:Energia act. sal. Fase A,TX2:Active Energy Out Ph A"/><DAI name="pulsQty"><Val>1</Val></DAI></DOI><DOI name="SupWhB" desc="Active Energy Out Ph B"><DAI name="actVal" sAddr="C,0,361;TX1:Energia act. sal. Fase B,TX2:Active Energy Out Ph B"/><DAI name="pulsQty"><Val>1</Val></DAI></DOI><DOI name="SupWhC" desc="Active Energy Out Ph C"><DAI name="actVal" sAddr="C,0,362;TX1:Energia act. sal. Fase C,TX2:Active Energy Out Ph C"/><DAI name="pulsQty"><Val>1</Val></DAI></DOI><DOI name="DmdWhA" desc="Active Energy In Ph A"><DAI name="actVal" sAddr="C,0,363;TX1:Energia act. ent. Fase A,TX2:Active Energy In Ph A"/><DAI name="pulsQty"><Val>1</Val></DAI></DOI><DOI name="DmdWhB" desc="Active Energy In Ph B"><DAI name="actVal" sAddr="C,0,364;TX1:Energia act. ent. Fase B,TX2:Active Energy In Ph B"/><DAI name="pulsQty"><Val>1</Val></DAI></DOI><DOI name="DmdWhC" desc="Active Energy In Ph C"><DAI name="actVal" sAddr="C,0,365;TX1:Energia act. ent. Fase C,TX2:Active Energy In Ph C"/><DAI name="pulsQty"><Val>1</Val></DAI></DOI><DOI name="SupDmdWhA" desc="Active Energy In &amp; Out Ph A"><DAI name="actVal" sAddr="C,0,366;TX1:Energia act. sal. y ent. F. A,TX2:Active Energy In &amp; Out Ph A"/><DAI name="pulsQty"><Val>1</Val></DAI></DOI><DOI name="SupDmdWhB" desc="Active Energy In &amp; Out Ph B"><DAI name="actVal" sAddr="C,0,367;TX1:Energia act. sal. y ent. F. B,TX2:Active Energy In &amp; Out Ph B"/><DAI name="pulsQty"><Val>1</Val></DAI></DOI><DOI name="SupDmdWhC" desc="Active Energy In &amp; Out Ph C"><DAI name="actVal" sAddr="C,0,368;TX1:Energia act. sal. y ent. F. C,TX2:Active Energy In &amp; Out Ph C"/><DAI name="pulsQty"><Val>1</Val></DAI></DOI><DOI name="SupVArhA" desc="Reactive Energy Out Ph A"><DAI name="actVal" sAddr="C,0,369;TX1:Energia react. sal. Fase A,TX2:Reactive Energy Out Ph A"/><DAI name="pulsQty"><Val>1</Val></DAI></DOI><DOI name="SupVArhB" desc="Reactive Energy Out Ph B"><DAI name="actVal" sAddr="C,0,370;TX1:Energia react. sal. Fase B,TX2:Reactive Energy Out Ph B"/><DAI name="pulsQty"><Val>1</Val></DAI></DOI><DOI name="SupVArhC" desc="Reactive Energy Out Ph C"><DAI name="actVal" sAddr="C,0,371;TX1:Energia react. sal. Fase C,TX2:Reactive Energy Out Ph C"/><DAI name="pulsQty"><Val>1</Val></DAI></DOI><DOI name="DmdVArhA" desc="Reactive Energy In Ph A"><DAI name="actVal" sAddr="C,0,372;TX1:Energia react. ent. Fase A,TX2:Reactive Energy In Ph A"/><DAI name="pulsQty"><Val>1</Val></DAI></DOI><DOI name="DmdVArhB" desc="Reactive Energy In Ph B"><DAI name="actVal" sAddr="C,0,373;TX1:Energia react. ent. Fase B,TX2:Reactive Energy In Ph B"/><DAI name="pulsQty"><Val>1</Val></DAI></DOI><DOI name="DmdVArhC" desc="Reactive Energy In Ph C"><DAI name="actVal" sAddr="C,0,374;TX1:Energia react. ent. Fase C,TX2:Reactive Energy In Ph C"/><DAI name="pulsQty"><Val>1</Val></DAI></DOI><DOI name="SupDmdVArhA" desc="Reactive Energy In &amp; Out Ph A"><DAI name="actVal" sAddr="C,0,375;TX1:Ener. react. sal. y ent. F. A,TX2:Reactive Energy In &amp; Out Ph A"/><DAI name="pulsQty"><Val>1</Val></DAI></DOI><DOI name="SupDmdVArhB" desc="Reactive Energy In &amp; Out Ph B"><DAI name="actVal" sAddr="C,0,376;TX1:Ener. react. sal. y ent. F. B,TX2:Reactive Energy In &amp; Out Ph B"/><DAI name="pulsQty"><Val>1</Val></DAI></DOI><DOI name="SupDmdVArhC" desc="Reactive Energy In &amp; Out Ph C"><DAI name="actVal" sAddr="C,0,377;TX1:Ener. react. sal. y ent. F. C,TX2:Reactive Energy In &amp; Out Ph C"/><DAI name="pulsQty"><Val>1</Val></DAI></DOI></LN></LDevice></Server></AccessPoint></IED><DataTypeTemplates><!--Raiz Definicion Data Templates--><LNodeType lnClass="LLN0" id="tdDaEd2PROT_LN0_PT_v8" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LLN0_LPL_v1"/><DO name="StOnLine" type="tdDaEd2SPS_NSP_v0"/><DO name="HzVal" type="tdDaEd2ENG_HzVal_NSP_v0"/><DO name="ASetGroup1" type="tdDaEd2SPC_NSP_v0"/><DO name="ASetGroup2" type="tdDaEd2SPC_NSP_v0"/><DO name="ASetGroup3" type="tdDaEd2SPC_NSP_v0"/><DO name="ASetGroup4" type="tdDaEd2SPC_NSP_v0"/><DO name="ASetGroup5" type="tdDaEd2SPC_NSP_v0"/><DO name="ASetGroup6" type="tdDaEd2SPC_NSP_v0"/><DO name="OnLine" type="tdDaEd2SPGExt_SP_NSP_v0"/><DO name="PhsOrd" type="tdDaEd2ING_PhsOrd_NSP_v0"/><DO name="LogInSet1" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="LogInSet2" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="LogInSet3" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="LogInSet4" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="LogInSet5" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="LogInSet6" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="MaskEna" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="HzType" type="tdDaEd2ENG_HzType_NSP_v0"/><DO name="RepMeas" type="tdDaEd2ENG_RepMeas_NSP_v0"/><DO name="AnChOrd" type="tdDaEd2ING_AnChOrd_NSP_v0"/><DO name="ConnChk" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="DOrdRstFlt" type="tdDaEd2SPCProt_NSP_v0"/><DO name="DOrdRecFa" type="tdDaEd2SPCProt_NSP_v0"/><DO name="LoadLive" type="tdDaEd2SPC_NSP_v0"/><DO name="Maint" type="tdDaEd2SPC_NSP_v0"/><DO name="GrRef" type="tdDaEd2ORG_v0"/><DO name="WrongCnn" type="tdDaEd2SPS_NSP_v0"/><DO name="VSeqErrA" type="tdDaEd2SPS_NSP_v0"/><DO name="VSeqErrB" type="tdDaEd2SPS_NSP_v0"/><DO name="VSeqDifAB" type="tdDaEd2SPS_NSP_v0"/><DO name="ActMeaSimu" type="tdDaEd2SPS_NSP_v0"/><DO name="Loc" type="tdDaEd2SPS_v0"/><DO name="LocSta" type="tdDaEd2SPC_Status_only_v0"/><DO name="DOrdRstBlk" type="tdDaEd2SPCProt_NSP_v0"/><DO name="DOrdOnLine" type="tdDaEd2SPCProt_NSP_v0"/><DO name="DOrdSimu" type="tdDaEd2SPCProt_NSP_v0"/></LNodeType><LNodeType lnClass="LLN0" id="tdDaEd2GEN_LN0_PT_v11" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LLN0_LPL_v1"/><DO name="LEDRs" type="tdDaEd2SPCProt_v0"/><DO name="HwStatus" type="tdDaEd2SPS_NSP_v0"/><DO name="IrigFail" type="tdDaEd2SPS_NSP_v0"/><DO name="SetChGen" type="tdDaEd2SPS_NSP_v0"/><DO name="SetCh1" type="tdDaEd2SPS_NSP_v0"/><DO name="SetCh2" type="tdDaEd2SPS_NSP_v0"/><DO name="SetCh3" type="tdDaEd2SPS_NSP_v0"/><DO name="SetCh4" type="tdDaEd2SPS_NSP_v0"/><DO name="SetCh5" type="tdDaEd2SPS_NSP_v0"/><DO name="SetCh6" type="tdDaEd2SPS_NSP_v0"/><DO name="HMICh" type="tdDaEd2SPS_NSP_v0"/><DO name="ICDCh" type="tdDaEd2SPS_NSP_v0"/><DO name="FtpCh" type="tdDaEd2SPS_NSP_v0"/><DO name="MMSCh" type="tdDaEd2SPS_NSP_v0"/><DO name="FtpConn" type="tdDaEd2SPS_NSP_v0"/><DO name="SFtpConn" type="tdDaEd2SPS_NSP_v0"/><DO name="WebConn" type="tdDaEd2SPS_NSP_v0"/><DO name="CIDLoad" type="tdDaEd2SPS_NSP_v0"/><DO name="ResetDev" type="tdDaEd2SPS_NSP_v0"/><DO name="WriteCID" type="tdDaEd2SPS_NSP_v0"/><DO name="DOrdRstInf" type="tdDaEd2SPCProt_NSP_v0"/><DO name="DOrdRstEvt" type="tdDaEd2SPCProt_NSP_v0"/><DO name="DOrdRstRel" type="tdDaEd2SPCProt_NSP_v0"/><DO name="LocSta" type="tdDaEd2SPC_v0"/><DO name="RemCtlBlk" type="tdDaEd2SPC_NSP_v0"/><DO name="NcambD" type="tdDaEd2ING_SP_NSP_v0"/><DO name="NcambA" type="tdDaEd2ING_SP_NSP_v0"/><DO name="ActDesTms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="Lang" type="tdDaEd2ING_Lang_NSP_v0"/><DO name="LogInDelRe" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="BlkFKeys" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="FKeysRem" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="BlkFrCom" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="TOrdGen" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="GenFlickr" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="LRmode" type="tdDaEd2ING_LRmode_NSP_v2"/><DO name="LogInLR" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="IrgType" type="tdDaEd2ING_IrgType_NSP_v1"/><DO name="MaskEna" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="MltLev" type="tdDaEd2SPG_SP_v0"/><DO name="LRButton" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="FButtType" type="tdDaEd2ING_FButton_NSP_v1"/><DO name="OrdReleTms" type="tdDaEd2ASG_SP_NSP_v0"/><DO name="EdTmoTms" type="tdDaEd2ASG_SP_NSP_v0"/><DO name="ButtPTms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="StrLrMod" type="tdDaEd2ING_LRStart_NSP_v0"/><DO name="FltAMea" type="tdDaEd2FltAMea_NSP_v0"/><DO name="RsBlkCID" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="CorrDatED" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="AdmRemtAc" type="tdDaEd2SPS_NSP_v0"/><DO name="AdmRemtEnd" type="tdDaEd2SPS_NSP_v0"/><DO name="AdmLocAc" type="tdDaEd2SPS_NSP_v0"/><DO name="AdmLocEnd" type="tdDaEd2SPS_NSP_v0"/><DO name="SimBd" type="tdDaEd2SPS_NSP_v0"/><DO name="InitAlarm" type="tdDaEd2SPS_NSP_v0"/><DO name="PSMode" type="tdDaEd2SPS_NSP_v0"/><DO name="PSup" type="tdDaEd2MV_NSP_v0"/><DO name="F1Button" type="tdDaEd2SPS_NSP_v0"/><DO name="F2Button" type="tdDaEd2SPS_NSP_v0"/><DO name="F3Button" type="tdDaEd2SPS_NSP_v0"/><DO name="F4Button" type="tdDaEd2SPS_NSP_v0"/><DO name="F5Button" type="tdDaEd2SPS_NSP_v0"/><DO name="F6Button" type="tdDaEd2SPS_NSP_v0"/><DO name="F7Button" type="tdDaEd2SPS_NSP_v0"/><DO name="F8Button" type="tdDaEd2SPS_NSP_v0"/><DO name="F9Button" type="tdDaEd2SPS_NSP_v0"/><DO name="F10Button" type="tdDaEd2SPS_NSP_v0"/><DO name="F11Button" type="tdDaEd2SPS_NSP_v0"/><DO name="F12Button" type="tdDaEd2SPS_NSP_v0"/><DO name="IButton" type="tdDaEd2SPS_NSP_v0"/><DO name="OButton" type="tdDaEd2SPS_NSP_v0"/><DO name="LRButt" type="tdDaEd2SPS_NSP_v0"/><DO name="AccAlm" type="tdDaEd2SPS_NSP_v0"/><DO name="Loc" type="tdDaEd2SPS_v0"/><DO name="DOrdSimIO" type="tdDaEd2SPCProt_NSP_v0"/><DO name="DOrdSimM" type="tdDaEd2SPCProt_NSP_v0"/><DO name="DOrdSimDB" type="tdDaEd2SPCProt_NSP_v0"/><DO name="DOrdSimSI" type="tdDaEd2SPCProt_NSP_v0"/><DO name="DOrdSimDI" type="tdDaEd2SPCProt_NSP_v0"/></LNodeType><LNodeType lnClass="LPHD" id="tdDaEd2GEN_LPHD_PT_v8" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="PhyNam" type="tdDaEd2DPL_v0"/><DO name="PhyHealth" type="tdDaEd2ENS_Health_v0"/><DO name="Proxy" type="tdDaEd2SPS_v0"/><DO name="OutOv" type="tdDaEd2SPS_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="MaskEna" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="InstNam" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="InstShNam" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="RelNam" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="RelShNam" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="TestSt" type="tdDaEd2SPS_NSP_v0"/><DO name="TestEna" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="LogInTest" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="LogInMdTst" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="HwCrAlm" type="tdDaEd2SPS_NSP_v0"/><DO name="RTCAlm" type="tdDaEd2SPS_NSP_v0"/><DO name="IosCPUAlm" type="tdDaEd2SPS_NSP_v0"/><DO name="AccS1Alm" type="tdDaEd2SPS_NSP_v0"/><DO name="AccS2Alm" type="tdDaEd2SPS_NSP_v0"/><DO name="AccS3Alm" type="tdDaEd2SPS_NSP_v0"/><DO name="AccS4Alm" type="tdDaEd2SPS_NSP_v0"/><DO name="CpuDOAlm" type="tdDaEd2SPS_NSP_v0"/><DO name="S1DOAlm" type="tdDaEd2SPS_NSP_v0"/><DO name="S2DOAlm" type="tdDaEd2SPS_NSP_v0"/><DO name="S3DOAlm" type="tdDaEd2SPS_NSP_v0"/><DO name="S4DOAlm" type="tdDaEd2SPS_NSP_v0"/><DO name="FrontError" type="tdDaEd2SPS_NSP_v0"/><DO name="E2Pr0Alm" type="tdDaEd2SPS_NSP_v0"/><DO name="E2Pr1Alm" type="tdDaEd2SPS_NSP_v0"/><DO name="E2Pr2Alm" type="tdDaEd2SPS_NSP_v0"/><DO name="E2Pr3Alm" type="tdDaEd2SPS_NSP_v0"/><DO name="E2Pr4Alm" type="tdDaEd2SPS_NSP_v0"/><DO name="VccError" type="tdDaEd2SPS_NSP_v0"/><DO name="VerAlm" type="tdDaEd2SPS_NSP_v0"/><DO name="GGIO1Ok" type="tdDaEd2SPS_NSP_v0"/><DO name="GGIO1Nodet" type="tdDaEd2SPS_NSP_v0"/><DO name="GGIO1Dif" type="tdDaEd2SPS_NSP_v0"/><DO name="GGIO1NConf" type="tdDaEd2SPS_NSP_v0"/><DO name="GGIO1HwErr" type="tdDaEd2SPS_NSP_v0"/><DO name="GGIO2Ok" type="tdDaEd2SPS_NSP_v0"/><DO name="GGIO2Nodet" type="tdDaEd2SPS_NSP_v0"/><DO name="GGIO2Dif" type="tdDaEd2SPS_NSP_v0"/><DO name="GGIO2NConf" type="tdDaEd2SPS_NSP_v0"/><DO name="GGIO2HwErr" type="tdDaEd2SPS_NSP_v0"/><DO name="GGIO3Ok" type="tdDaEd2SPS_NSP_v0"/><DO name="GGIO3Nodet" type="tdDaEd2SPS_NSP_v0"/><DO name="GGIO3Dif" type="tdDaEd2SPS_NSP_v0"/><DO name="GGIO3NConf" type="tdDaEd2SPS_NSP_v0"/><DO name="GGIO3HwErr" type="tdDaEd2SPS_NSP_v0"/><DO name="GGIO4Ok" type="tdDaEd2SPS_NSP_v0"/><DO name="GGIO4Nodet" type="tdDaEd2SPS_NSP_v0"/><DO name="GGIO4Dif" type="tdDaEd2SPS_NSP_v0"/><DO name="GGIO4NConf" type="tdDaEd2SPS_NSP_v0"/><DO name="GGIO4HwErr" type="tdDaEd2SPS_NSP_v0"/><DO name="GGIO5Ok" type="tdDaEd2SPS_NSP_v0"/><DO name="GGIO5Nodet" type="tdDaEd2SPS_NSP_v0"/><DO name="GGIO5Dif" type="tdDaEd2SPS_NSP_v0"/><DO name="GGIO5NConf" type="tdDaEd2SPS_NSP_v0"/><DO name="GGIO5HwErr" type="tdDaEd2SPS_NSP_v0"/><DO name="SigSet" type="tdDaEd2SPS_NSP_v0"/><DO name="SigClr" type="tdDaEd2SPS_NSP_v0"/><DO name="BatAlm" type="tdDaEd2SPS_NSP_v0"/><DO name="HSetAlm" type="tdDaEd2SPS_NSP_v0"/><DO name="PwrUp" type="tdDaEd2SPS_v0"/><DO name="PwrDn" type="tdDaEd2SPS_v0"/><DO name="AiCnfOk" type="tdDaEd2SPS_NSP_v0"/><DO name="Eth0Link" type="tdDaEd2SPS_NSP_v0"/><DO name="Eth1ALink" type="tdDaEd2SPS_NSP_v0"/><DO name="Eth1BLink" type="tdDaEd2SPS_NSP_v0"/><DO name="Eth2ALink" type="tdDaEd2SPS_NSP_v0"/><DO name="Eth2BLink" type="tdDaEd2SPS_NSP_v0"/><DO name="Eth1Ast" type="tdDaEd2SPS_NSP_v0"/><DO name="Eth1Bst" type="tdDaEd2SPS_NSP_v0"/><DO name="EthRAlm" type="tdDaEd2SPS_NSP_v0"/><DO name="RsDev" type="tdDaEd2SPC_NSP_v0"/><DO name="Sim" type="tdDaEd2SPC_v0"/><DO name="FailICD" type="tdDaEd2SPS_NSP_v0"/></LNodeType><LNodeType lnClass="TCTR" id="tdDaEd2PROT_TCTR_v3" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="PhsRat" type="tdDaEd2ASG_SP_NSP_v0"/><DO name="SGndRat" type="tdDaEd2ASG_SP_NSP_v0"/><DO name="SymA" type="tdDaEd2SPS_NSP_v0"/><DO name="ErrA" type="tdDaEd2SPS_NSP_v0"/><DO name="EEHealth" type="tdDaEd2ENS_Health_v0"/></LNodeType><LNodeType lnClass="TVTR" id="tdDaEd2PROT_TVTR_v3" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="VRat" type="tdDaEd2ASG_SP_NSP_v0"/><DO name="VRtg" type="tdDaEd2ASG_SP_v0"/><DO name="VSel" type="tdDaEd2ING_VPh_NSP_v0"/><DO name="VSyncRat" type="tdDaEd2ASG_SP_NSP_v0"/><DO name="FrConfAl" type="tdDaEd2SPS_NSP_v0"/><DO name="EEHealth" type="tdDaEd2ENS_Health_v0"/><DO name="SymV" type="tdDaEd2SPS_NSP_v0"/></LNodeType><LNodeType lnClass="RDIR" id="tdDaEd2PROT_RDIR_PT_v5" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_off_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="Dir" type="tdDaEd2ACD_v0"/><DO name="PolQty" type="tdDaEd2ING_PolQty_v1"/><DO name="ChrAng" type="tdDaEd2ASG_v0"/><DO name="Vpol" type="tdDaEd2ASG_NSP_v0"/><DO name="AmpVal" type="tdDaEd2ASG_NSP_v0"/><DO name="TripVpol" type="tdDaEd2SPG_NSP_v0"/><DO name="MaskEna" type="tdDaEd2SPG_NSP_v0"/><DO name="DOrdBlDir" type="tdDaEd2SPCProt_NSP_v0"/><DO name="Fw67A" type="tdDaEd2SPS_NSP_v0"/><DO name="Fw67B" type="tdDaEd2SPS_NSP_v0"/><DO name="Fw67C" type="tdDaEd2SPS_NSP_v0"/><DO name="Rv67A" type="tdDaEd2SPS_NSP_v0"/><DO name="Rv67B" type="tdDaEd2SPS_NSP_v0"/><DO name="Rv67C" type="tdDaEd2SPS_NSP_v0"/><DO name="InvDir" type="tdDaEd2ACTbas_NSP_v0"/><DO name="BlkDir" type="tdDaEd2ACTbas_NSP_v0"/><DO name="FailPol" type="tdDaEd2ACT_NSP_v0"/><DO name="DOrdInvDir" type="tdDaEd2SPCProt_NSP_v0"/><DO name="LogInInvDi" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="LogInBlDir" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="Blk" type="tdDaEd2SPS_v0"/></LNodeType><LNodeType lnClass="PHAR" id="tdDaEd2PROT_PHAR_PT_v2" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_off_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="Str" type="tdDaEd2ACD_v0"/><DO name="Op" type="tdDaEd2ACT_v0"/><DO name="PHAREna" type="tdDaEd2ING_Restr_NSP_v0"/><DO name="StrVal" type="tdDaEd2ASG_v0"/><DO name="BlkValA" type="tdDaEd2ASG_v0"/><DO name="MaskEna" type="tdDaEd2SPG_NSP_v0"/><DO name="DOrdBlk" type="tdDaEd2SPCProt_NSP_v0"/></LNodeType><LNodeType lnClass="PHAR" id="tdDaEd2PROT_SGPHAR_PT_v2" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_off_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="Str" type="tdDaEd2ACD_v0"/><DO name="Op" type="tdDaEd2ACT_v0"/><DO name="PHAREna" type="tdDaEd2SPG_NSP_v0"/><DO name="StrVal" type="tdDaEd2ASG_v0"/><DO name="BlkValA" type="tdDaEd2ASG_v0"/><DO name="MaskEna" type="tdDaEd2SPG_NSP_v0"/><DO name="DOrdBlk" type="tdDaEd2SPCProt_NSP_v0"/></LNodeType><LNodeType lnClass="XCBR" id="tdDaEd2PROT_XCBR_PT_v8" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="EEName" type="tdDaEd2DPL_v0"/><DO name="Loc" type="tdDaEd2SPS_v0"/><DO name="LocSta" type="tdDaEd2SPC_Status_only_v0"/><DO name="OpCnt" type="tdDaEd2BasicINS_v0"/><DO name="BlkOpn" type="tdDaEd2SPCProt_v0"/><DO name="BrDISt" type="tdDaEd2ACT_NSP_v0"/><DO name="OpenBr" type="tdDaEd2ACT_NSP_v0"/><DO name="CloseBr" type="tdDaEd2ACT_NSP_v0"/><DO name="UndetBr" type="tdDaEd2ACT_NSP_v0"/><DO name="FailureBr" type="tdDaEd2ACT_NSP_v0"/><DO name="OpOpn" type="tdDaEd2ACT_v0"/><DO name="OpCls" type="tdDaEd2ACT_v0"/><DO name="OpenFailBr" type="tdDaEd2ACT_NSP_v0"/><DO name="ClsFailBr" type="tdDaEd2ACT_NSP_v0"/><DO name="BrTyp" type="tdDaEd2ING_Br1Typ_NSP_v1"/><DO name="LogIn52a" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="LogIn52b" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="LogInMOpBl" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="LogInClBl" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="LogIn52Op" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="LogIn52Cl" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="LogInBlBr" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="TrLck" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="CILck" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="MaskEna" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="LogIn52aA" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="LogIn52aB" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="LogIn52aC" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="LogIn52bA" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="LogIn52bB" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="LogIn52bC" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="LodtTms" type="tdDaEd2ASG_SP_NSP_v0"/><DO name="LcdtTms" type="tdDaEd2ASG_SP_NSP_v0"/><DO name="Pos" type="tdDaEd2DPCProt_v0"/><DO name="LOrdLc52Op" type="tdDaEd2SPCProt_NSP_v0"/><DO name="LOrdMaBl" type="tdDaEd2SPCProt_NSP_v0"/><DO name="BlkCls" type="tdDaEd2SPCProt_v0"/><DO name="BrBlk" type="tdDaEd2ACT_NSP_v0"/><DO name="BrClBlk" type="tdDaEd2ACT_NSP_v0"/><DO name="DOrdRstMx" type="tdDaEd2SPCProt_NSP_v0"/><DO name="DOrdRst" type="tdDaEd2SPCProt_NSP_v0"/><DO name="DOrdRstTOp" type="tdDaEd2SPCProt_NSP_v0"/><DO name="DOrdRstMOp" type="tdDaEd2SPCProt_NSP_v0"/><DO name="LocOpOpn" type="tdDaEd2SPS_NSP_v0"/><DO name="RemOpCls" type="tdDaEd2SPS_NSP_v0"/><DO name="ClsGenLck" type="tdDaEd2SPS_NSP_v0"/><DO name="OpGenLck" type="tdDaEd2SPS_NSP_v0"/><DO name="OpenCntA" type="tdDaEd2BasicINS_NSP_v0"/><DO name="OpenCntB" type="tdDaEd2BasicINS_NSP_v0"/><DO name="OpenCntC" type="tdDaEd2BasicINS_NSP_v0"/><DO name="TripCntA" type="tdDaEd2BasicINS_NSP_v0"/><DO name="TripCntB" type="tdDaEd2BasicINS_NSP_v0"/><DO name="TripCntC" type="tdDaEd2BasicINS_NSP_v0"/><DO name="TripCntTot" type="tdDaEd2BasicINS_NSP_v0"/><DO name="TripCntNeu" type="tdDaEd2BasicINS_NSP_v0"/><DO name="TripOpnCnt" type="tdDaEd2BasicINS_NSP_v0"/><DO name="OpCntMan" type="tdDaEd2BasicINS_NSP_v0"/></LNodeType><LNodeType lnClass="RBFS" id="tdDaEd2PROT_RBFS_v2" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="OpTmms" type="tdDaEd2ING_v0"/><DO name="ClTmms" type="tdDaEd2ING_v0"/><DO name="MaskEna" type="tdDaEd2SPG_v0"/></LNodeType><LNodeType lnClass="RBCS" id="tdDaEd2PROT_RBCS_v2" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="FailTC1" type="tdDaEd2ACT_v0"/><DO name="FailCC1" type="tdDaEd2ACT_v0"/><DO name="TCEna" type="tdDaEd2SPG_SP_v0"/><DO name="CCEna" type="tdDaEd2SPG_SP_v0"/><DO name="LogInCCOA1" type="tdDaEd2VSG_SP_v0"/><DO name="LogInCCCA1" type="tdDaEd2VSG_SP_v0"/><DO name="LogInTCOA1" type="tdDaEd2VSG_SP_v0"/><DO name="LogInTCCA1" type="tdDaEd2VSG_SP_v0"/><DO name="MaskEna" type="tdDaEd2SPG_SP_v0"/></LNodeType><LNodeType lnClass="MMXU" id="tdDaEd2PROT_MMXU_PT_v4" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="TotW" type="tdDaEd2MV_v0"/><DO name="TotVAr" type="tdDaEd2MV_v0"/><DO name="TotVA" type="tdDaEd2MV_v0"/><DO name="TotPF" type="tdDaEd2MV_v0"/><DO name="Hz" type="tdDaEd2MV_v0"/><DO name="HzSinc" type="tdDaEd2MV_NSP_v0"/><DO name="PPV" type="tdDaEd2DEL"/><DO name="PPVm" type="tdDaEd2WYE_V_NSP"/><DO name="PhV" type="tdDaEd2WYE_V"/><DO name="PhVc" type="tdDaEd2WYE_V_NSP"/><DO name="A" type="tdDaEd2WYE"/><DO name="W" type="tdDaEd2WYE"/><DO name="PF" type="tdDaEd2WYE"/><DO name="VAr" type="tdDaEd2WYE"/><DO name="VA" type="tdDaEd2WYE"/><DO name="FltA" type="tdDaEd2WYEExt_NSP_v0"/><DO name="FltAClc" type="tdDaEd2WYE_V_NSP"/><DO name="Comod" type="tdDaEd2CMV_NSP_v0"/><DO name="AdRanMea" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="UnComp" type="tdDaEd2MV_NSP_v0"/><DO name="RevSeqCom" type="tdDaEd2MV_NSP_v0"/></LNodeType><LNodeType lnClass="MSTA" id="tdDaEd2PROT_MSTA_v1" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="MaxAmps" type="tdDaEd2WYE"/><DO name="MinAmps" type="tdDaEd2WYE"/><DO name="MaxVolts" type="tdDaEd2WYE"/><DO name="MinVolts" type="tdDaEd2WYE"/><DO name="MaxVA" type="tdDaEd2WYE"/><DO name="MinVA" type="tdDaEd2WYE"/><DO name="MaxW" type="tdDaEd2WYE"/><DO name="MinW" type="tdDaEd2WYE"/><DO name="MaxVAr" type="tdDaEd2WYE"/><DO name="MinVAr" type="tdDaEd2WYE"/><DO name="AdRanMea" type="tdDaEd2SPG_SP_v0"/></LNodeType><LNodeType lnClass="MHRE" id="tdDaEd2GEN_MHRE_PT_v3" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="SmTmm" type="tdDaEd2ING_SP_v0"/><DO name="RegIntTmm" type="tdDaEd2ING_SP_v0"/><DO name="StH" type="tdDaEd2ING_SP_v0"/><DO name="EndH" type="tdDaEd2ING_SP_v0"/><DO name="DayEna" type="tdDaEd2SPG_SP_v0"/><DO name="SunEna" type="tdDaEd2SPG_SP_v0"/><DO name="MonEna" type="tdDaEd2SPG_SP_v0"/><DO name="TueEna" type="tdDaEd2SPG_SP_v0"/><DO name="WedEna" type="tdDaEd2SPG_SP_v0"/><DO name="ThuEna" type="tdDaEd2SPG_SP_v0"/><DO name="FriEna" type="tdDaEd2SPG_SP_v0"/><DO name="SatEna" type="tdDaEd2SPG_SP_v0"/><DO name="LogMx1" type="tdDaEd2VSG_SP_v0"/><DO name="LogMx2" type="tdDaEd2VSG_SP_v0"/><DO name="LogMx3" type="tdDaEd2VSG_SP_v0"/><DO name="LogMx4" type="tdDaEd2VSG_SP_v0"/><DO name="LogMx5" type="tdDaEd2VSG_SP_v0"/><DO name="LogMx6" type="tdDaEd2VSG_SP_v0"/><DO name="LogMx7" type="tdDaEd2VSG_SP_v0"/><DO name="LogMx8" type="tdDaEd2VSG_SP_v0"/><DO name="LogMx9" type="tdDaEd2VSG_SP_v0"/><DO name="LogMx10" type="tdDaEd2VSG_SP_v0"/><DO name="LogMx11" type="tdDaEd2VSG_SP_v0"/><DO name="LogMx12" type="tdDaEd2VSG_SP_v0"/><DO name="LogMx13" type="tdDaEd2VSG_SP_v0"/><DO name="LogMx14" type="tdDaEd2VSG_SP_v0"/><DO name="LogMx15" type="tdDaEd2VSG_SP_v0"/><DO name="DOrdIMaxIn" type="tdDaEd2SPCProt_v0"/><DO name="DOrdVMaxIn" type="tdDaEd2SPCProt_v0"/><DO name="DOrdPMaxIn" type="tdDaEd2SPCProt_v0"/><DO name="DOrdFMaxIn" type="tdDaEd2SPCProt_v0"/><DO name="DOrdBMaxIn" type="tdDaEd2SPCProt_v0"/><DO name="DOrdMinIn" type="tdDaEd2SPCProt_v0"/><DO name="DOrdIMinIn" type="tdDaEd2SPCProt_v0"/><DO name="DOrdVMinIn" type="tdDaEd2SPCProt_v0"/><DO name="DOrdPMinIn" type="tdDaEd2SPCProt_v0"/><DO name="DOrdFMinIn" type="tdDaEd2SPCProt_v0"/><DO name="DOrdBMinIn" type="tdDaEd2SPCProt_v0"/><DO name="DOrdMaxIn" type="tdDaEd2SPCProt_v0"/><DO name="DOrdRstHis" type="tdDaEd2SPCProt_v0"/></LNodeType><LNodeType lnClass="TCIN" id="tdDaEd2PROT_TCIN_v4" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="PhsInom" type="tdDaEd2ING_PhsInomTCIN_v0"/><DO name="SgndInom" type="tdDaEd2ING_SgndInomTCIN_v2"/></LNodeType><LNodeType lnClass="RUSC" id="tdDaEd2PROT_RUSC_v2" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="Crv0" type="tdDaEd2Low_CSG_v0"/><DO name="Crv1" type="tdDaEd2Medium_CSG_v0"/><DO name="Crv2" type="tdDaEd2High_CSG_v0"/></LNodeType><LNodeType lnClass="CESS" id="tdDaEd2GEN_CESS_v2" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_off_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="OverVcc" type="tdDaEd2SPS_v0"/><DO name="UnderVcc" type="tdDaEd2SPS_v0"/><DO name="StEna" type="tdDaEd2SPS_v0"/><DO name="SupSpvEna" type="tdDaEd2SPG_SP_v0"/><DO name="LoSuppV" type="tdDaEd2ASG_SP_v0"/><DO name="HiSuppV" type="tdDaEd2ASG_SP_v0"/><DO name="MaskEna" type="tdDaEd2SPG_SP_v0"/></LNodeType><LNodeType lnClass="CTSU" id="tdDaEd2GEN_CTSU_v3" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_off_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="OverTemp" type="tdDaEd2SPS_v0"/><DO name="UnderTemp" type="tdDaEd2SPS_v0"/><DO name="StEna" type="tdDaEd2SPS_v0"/><DO name="NotAvail" type="tdDaEd2SPS_v0"/><DO name="TmpSpvEna" type="tdDaEd2SPG_SP_v0"/><DO name="LoTmpVal" type="tdDaEd2ASG_SP_v0"/><DO name="HiTmpVal" type="tdDaEd2ASG_SP_v0"/><DO name="MaskEna" type="tdDaEd2SPG_SP_v0"/><DO name="Temp" type="tdDaEd2MV_v0"/></LNodeType><LNodeType lnClass="LTMS" id="tdDaEd2GEN_LTMS_v7" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="TmSrcSet1" type="tdDaEd2VSG_SP_v0"/><DO name="TmSrcSet2" type="tdDaEd2VSG_SP_v0"/><DO name="TmSrcGtw1" type="tdDaEd2ING_GW_NSP_v1"/><DO name="TmSrcGtw2" type="tdDaEd2ING_GW_NSP_v1"/><DO name="ValTm" type="tdDaEd2ING_SP_NSP_v0"/><DO name="PollTms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="EspTms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="TmSrc" type="tdDaEd2VSS_SP_v0"/><DO name="NRetry" type="tdDaEd2ING_SP_NSP_v0"/><DO name="TmChSt1" type="tdDaEd2SPS_v0"/><DO name="TmChSt2" type="tdDaEd2SPS_v0"/><DO name="PTPIface" type="tdDaEd2ING_PTPIface_NSP_v0"/><DO name="PTPDelM" type="tdDaEd2ING_PTPDelay_NSP_v0"/><DO name="TmAcc" type="tdDaEd2INS_v0"/><DO name="SNTPAuth" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="TrustedKey" type="tdDaEd2ING_SP_NSP_v0"/><DO name="AuthCfgErr" type="tdDaEd2SPS_NSP_v0"/><DO name="AuthRspErr" type="tdDaEd2BasicINS_NSP_v0"/></LNodeType><LNodeType lnClass="LTIM" id="tdDaEd2GEN_LTIM_v3" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="TmOfsTmm" type="tdDaEd2ING_SP_v0"/><DO name="TmUseDT" type="tdDaEd2SPG_SP_v0"/><DO name="OccD" type="tdDaEd2ING_Occ_NSP_v0"/><DO name="WkDayD" type="tdDaEd2ING_WkDay_NSP_v0"/><DO name="MthD" type="tdDaEd2ING_Mth_NSP_v0"/><DO name="DayD" type="tdDaEd2ING_SP_NSP_v0"/><DO name="HrD" type="tdDaEd2ING_SP_NSP_v0"/><DO name="MnD" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OccS" type="tdDaEd2ING_Occ_NSP_v0"/><DO name="WkDayS" type="tdDaEd2ING_WkDay_NSP_v0"/><DO name="MthS" type="tdDaEd2ING_Mth_NSP_v0"/><DO name="DayS" type="tdDaEd2ING_SP_NSP_v0"/><DO name="HrS" type="tdDaEd2ING_SP_NSP_v0"/><DO name="MnS" type="tdDaEd2ING_SP_NSP_v0"/><DO name="MaskEna" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="SyncPTP" type="tdDaEd2SPS_NSP_v0"/><DO name="SyncIRIGB" type="tdDaEd2SPS_NSP_v0"/><DO name="SyncSNTP" type="tdDaEd2SPS_NSP_v0"/><DO name="FSyncSNTP" type="tdDaEd2SPS_NSP_v0"/><DO name="SyncProt" type="tdDaEd2SPS_NSP_v0"/><DO name="SyncDispl" type="tdDaEd2SPS_NSP_v0"/><DO name="SyncCons" type="tdDaEd2SPS_NSP_v0"/><DO name="SummerTime" type="tdDaEd2SPS_NSP_v0"/><DO name="WinterTime" type="tdDaEd2SPS_NSP_v0"/><DO name="SyncAlmTm" type="tdDaEd2ING_SP_NSP_v0"/><DO name="SyncAlm" type="tdDaEd2SPS_NSP_v0"/><DO name="TmDT" type="tdDaEd2SPS_v0"/><DO name="TmChgDT" type="tdDaEd2_TSG_SP_v0"/><DO name="TmChgST" type="tdDaEd2_TSG_SP_v0"/></LNodeType><LNodeType lnClass="GGIO" id="tdDaEd28_5GGIO_v2" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="MaskEna" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscTms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="Nchanges" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI1Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI1Type" type="tdDaEd2ING_DIType_NSP_v0"/><DO name="DI2Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI2Type" type="tdDaEd2ING_DIType_NSP_v0"/><DO name="DI3Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI3Type" type="tdDaEd2ING_DIType_NSP_v0"/><DO name="DI4Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI4Type" type="tdDaEd2ING_DIType_NSP_v0"/><DO name="DI5Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI5Type" type="tdDaEd2ING_DIType_NSP_v0"/><DO name="DI6Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI6Type" type="tdDaEd2ING_DIType_NSP_v0"/><DO name="DI7Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI7Type" type="tdDaEd2ING_DIType_NSP_v0"/><DO name="DI8Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI8Type" type="tdDaEd2ING_DIType_NSP_v0"/><DO name="InRef1" type="tdDaEd2ORG_v0"/><DO name="DO1Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DO1Ty" type="tdDaEd2ING_DOTy_NSP_v1"/><DO name="InRef2" type="tdDaEd2ORG_v0"/><DO name="DO2Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DO2Ty" type="tdDaEd2ING_DOTy_NSP_v1"/><DO name="InRef3" type="tdDaEd2ORG_v0"/><DO name="DO3Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DO3Ty" type="tdDaEd2ING_DOTy_NSP_v1"/><DO name="InRef4" type="tdDaEd2ORG_v0"/><DO name="DO4Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DO4Ty" type="tdDaEd2ING_DOTy_NSP_v1"/><DO name="InRef5" type="tdDaEd2ORG_v0"/><DO name="DO5Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DO5Ty" type="tdDaEd2ING_DOTy_NSP_v1"/><DO name="Ind1" type="tdDaEd2SPS_v0"/><DO name="Ind2" type="tdDaEd2SPS_v0"/><DO name="Ind3" type="tdDaEd2SPS_v0"/><DO name="Ind4" type="tdDaEd2SPS_v0"/><DO name="Ind5" type="tdDaEd2SPS_v0"/><DO name="Ind6" type="tdDaEd2SPS_v0"/><DO name="Ind7" type="tdDaEd2SPS_v0"/><DO name="Ind8" type="tdDaEd2SPS_v0"/><DO name="SPCSO1" type="tdDaEd2SPC_v0"/><DO name="SPCSO2" type="tdDaEd2SPC_v0"/><DO name="SPCSO3" type="tdDaEd2SPC_v0"/><DO name="SPCSO4" type="tdDaEd2SPC_v0"/><DO name="SPCSO5" type="tdDaEd2SPC_v0"/><DO name="Loc" type="tdDaEd2SPS_v0"/><DO name="LocSta" type="tdDaEd2SPC_Status_only_v0"/></LNodeType><LNodeType lnClass="GGIO" id="tdDaEd232_22GGIO_v3" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="MaskEna" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscTms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="Nchanges" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI1Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI1Type" type="tdDaEd2ING_DIType_NSP_v0"/><DO name="DI2Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI2Type" type="tdDaEd2ING_DIType_NSP_v0"/><DO name="DI3Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI3Type" type="tdDaEd2ING_DIType_NSP_v0"/><DO name="DI4Tmms" type="tdDaE