d2ING_SP_NSP_v0"/><DO name="DI4Type" type="tdDaEd2ING_DIType_NSP_v0"/><DO name="DI5Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI5Type" type="tdDaEd2ING_DIType_NSP_v0"/><DO name="DI6Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI6Type" type="tdDaEd2ING_DIType_NSP_v0"/><DO name="DI7Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI7Type" type="tdDaEd2ING_DIType_NSP_v0"/><DO name="DI8Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI8Type" type="tdDaEd2ING_DIType_NSP_v0"/><DO name="DI9Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI9Type" type="tdDaEd2ING_DIType_NSP_v0"/><DO name="DI10Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI10Type" type="tdDaEd2ING_DIType_NSP_v0"/><DO name="DI11Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI11Type" type="tdDaEd2ING_DIType_NSP_v0"/><DO name="DI12Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI12Type" type="tdDaEd2ING_DIType_NSP_v0"/><DO name="DI13Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI13Type" type="tdDaEd2ING_DIType_NSP_v0"/><DO name="DI14Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI14Type" type="tdDaEd2ING_DIType_NSP_v0"/><DO name="DI15Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI15Type" type="tdDaEd2ING_DIType_NSP_v0"/><DO name="DI16Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI16Type" type="tdDaEd2ING_DIType_NSP_v0"/><DO name="DI17Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI17Type" type="tdDaEd2ING_DIType_NSP_v0"/><DO name="DI18Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI18Type" type="tdDaEd2ING_DIType_NSP_v0"/><DO name="DI19Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI19Type" type="tdDaEd2ING_DIType_NSP_v0"/><DO name="DI20Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI20Type" type="tdDaEd2ING_DIType_NSP_v0"/><DO name="DI21Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI21Type" type="tdDaEd2ING_DIType_NSP_v0"/><DO name="DI22Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI22Type" type="tdDaEd2ING_DIType_NSP_v0"/><DO name="DI23Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI23Type" type="tdDaEd2ING_DIType_NSP_v0"/><DO name="DI24Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI24Type" type="tdDaEd2ING_DIType_NSP_v0"/><DO name="DI25Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI25Type" type="tdDaEd2ING_DIType_NSP_v0"/><DO name="DI26Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI26Type" type="tdDaEd2ING_DIType_NSP_v0"/><DO name="DI27Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI27Type" type="tdDaEd2ING_DIType_NSP_v0"/><DO name="DI28Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI28Type" type="tdDaEd2ING_DIType_NSP_v0"/><DO name="DI29Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI29Type" type="tdDaEd2ING_DIType_NSP_v0"/><DO name="DI30Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI30Type" type="tdDaEd2ING_DIType_NSP_v0"/><DO name="DI31Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI31Type" type="tdDaEd2ING_DIType_NSP_v0"/><DO name="DI32Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DI32Type" type="tdDaEd2ING_DIType_NSP_v0"/><DO name="InRef1" type="tdDaEd2ORG_v0"/><DO name="DO1Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DO1Ty" type="tdDaEd2ING_DOTy_NSP_v1"/><DO name="InRef2" type="tdDaEd2ORG_v0"/><DO name="DO2Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DO2Ty" type="tdDaEd2ING_DOTy_NSP_v1"/><DO name="InRef3" type="tdDaEd2ORG_v0"/><DO name="DO3Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DO3Ty" type="tdDaEd2ING_DOTy_NSP_v1"/><DO name="InRef4" type="tdDaEd2ORG_v0"/><DO name="DO4Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DO4Ty" type="tdDaEd2ING_DOTy_NSP_v1"/><DO name="InRef5" type="tdDaEd2ORG_v0"/><DO name="DO5Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DO5Ty" type="tdDaEd2ING_DOTy_NSP_v1"/><DO name="InRef6" type="tdDaEd2ORG_v0"/><DO name="DO6Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DO6Ty" type="tdDaEd2ING_DOTy_NSP_v1"/><DO name="InRef7" type="tdDaEd2ORG_v0"/><DO name="DO7Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DO7Ty" type="tdDaEd2ING_DOTy_NSP_v1"/><DO name="InRef8" type="tdDaEd2ORG_v0"/><DO name="DO8Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DO8Ty" type="tdDaEd2ING_DOTy_NSP_v1"/><DO name="InRef9" type="tdDaEd2ORG_v0"/><DO name="DO9Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DO9Ty" type="tdDaEd2ING_DOTy_NSP_v1"/><DO name="InRef10" type="tdDaEd2ORG_v0"/><DO name="DO10Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DO10Ty" type="tdDaEd2ING_DOTy_NSP_v1"/><DO name="InRef11" type="tdDaEd2ORG_v0"/><DO name="DO11Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DO11Ty" type="tdDaEd2ING_DOTy_NSP_v1"/><DO name="InRef12" type="tdDaEd2ORG_v0"/><DO name="DO12Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DO12Ty" type="tdDaEd2ING_DOTy_NSP_v1"/><DO name="InRef13" type="tdDaEd2ORG_v0"/><DO name="DO13Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DO13Ty" type="tdDaEd2ING_DOTy_NSP_v1"/><DO name="InRef14" type="tdDaEd2ORG_v0"/><DO name="DO14Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DO14Ty" type="tdDaEd2ING_DOTy_NSP_v1"/><DO name="InRef15" type="tdDaEd2ORG_v0"/><DO name="DO15Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DO15Ty" type="tdDaEd2ING_DOTy_NSP_v1"/><DO name="InRef16" type="tdDaEd2ORG_v0"/><DO name="DO16Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DO16Ty" type="tdDaEd2ING_DOTy_NSP_v1"/><DO name="InRef17" type="tdDaEd2ORG_v0"/><DO name="DO17Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DO17Ty" type="tdDaEd2ING_DOTy_NSP_v1"/><DO name="InRef18" type="tdDaEd2ORG_v0"/><DO name="DO18Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DO18Ty" type="tdDaEd2ING_DOTy_NSP_v1"/><DO name="InRef19" type="tdDaEd2ORG_v0"/><DO name="DO19Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DO19Ty" type="tdDaEd2ING_DOTy_NSP_v1"/><DO name="InRef20" type="tdDaEd2ORG_v0"/><DO name="DO20Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DO20Ty" type="tdDaEd2ING_DOTy_NSP_v1"/><DO name="InRef21" type="tdDaEd2ORG_v0"/><DO name="DO21Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DO21Ty" type="tdDaEd2ING_DOTy_NSP_v1"/><DO name="InRef22" type="tdDaEd2ORG_v0"/><DO name="DO22Tmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="DO22Ty" type="tdDaEd2ING_DOTy_NSP_v1"/><DO name="FcAnIn1" type="tdDaEd2ASG_SP_NSP_v0"/><DO name="OfAnIn1" type="tdDaEd2ASG_SP_NSP_v0"/><DO name="FcAnIn2" type="tdDaEd2ASG_SP_NSP_v0"/><DO name="OfAnIn2" type="tdDaEd2ASG_SP_NSP_v0"/><DO name="FcAnIn3" type="tdDaEd2ASG_SP_NSP_v0"/><DO name="OfAnIn3" type="tdDaEd2ASG_SP_NSP_v0"/><DO name="FcAnIn4" type="tdDaEd2ASG_SP_NSP_v0"/><DO name="OfAnIn4" type="tdDaEd2ASG_SP_NSP_v0"/><DO name="FcAnIn5" type="tdDaEd2ASG_SP_NSP_v0"/><DO name="OfAnIn5" type="tdDaEd2ASG_SP_NSP_v0"/><DO name="FcAnIn6" type="tdDaEd2ASG_SP_NSP_v0"/><DO name="OfAnIn6" type="tdDaEd2ASG_SP_NSP_v0"/><DO name="FcAnIn7" type="tdDaEd2ASG_SP_NSP_v0"/><DO name="OfAnIn7" type="tdDaEd2ASG_SP_NSP_v0"/><DO name="FcAnIn8" type="tdDaEd2ASG_SP_NSP_v0"/><DO name="OfAnIn8" type="tdDaEd2ASG_SP_NSP_v0"/><DO name="Ind1" type="tdDaEd2SPS_v0"/><DO name="Ind2" type="tdDaEd2SPS_v0"/><DO name="Ind3" type="tdDaEd2SPS_v0"/><DO name="Ind4" type="tdDaEd2SPS_v0"/><DO name="Ind5" type="tdDaEd2SPS_v0"/><DO name="Ind6" type="tdDaEd2SPS_v0"/><DO name="Ind7" type="tdDaEd2SPS_v0"/><DO name="Ind8" type="tdDaEd2SPS_v0"/><DO name="Ind9" type="tdDaEd2SPS_v0"/><DO name="Ind10" type="tdDaEd2SPS_v0"/><DO name="Ind11" type="tdDaEd2SPS_v0"/><DO name="Ind12" type="tdDaEd2SPS_v0"/><DO name="Ind13" type="tdDaEd2SPS_v0"/><DO name="Ind14" type="tdDaEd2SPS_v0"/><DO name="Ind15" type="tdDaEd2SPS_v0"/><DO name="Ind16" type="tdDaEd2SPS_v0"/><DO name="Ind17" type="tdDaEd2SPS_v0"/><DO name="Ind18" type="tdDaEd2SPS_v0"/><DO name="Ind19" type="tdDaEd2SPS_v0"/><DO name="Ind20" type="tdDaEd2SPS_v0"/><DO name="Ind21" type="tdDaEd2SPS_v0"/><DO name="Ind22" type="tdDaEd2SPS_v0"/><DO name="Ind23" type="tdDaEd2SPS_v0"/><DO name="Ind24" type="tdDaEd2SPS_v0"/><DO name="SPCSO1" type="tdDaEd2SPC_v0"/><DO name="SPCSO2" type="tdDaEd2SPC_v0"/><DO name="SPCSO3" type="tdDaEd2SPC_v0"/><DO name="SPCSO4" type="tdDaEd2SPC_v0"/><DO name="SPCSO5" type="tdDaEd2SPC_v0"/><DO name="SPCSO6" type="tdDaEd2SPC_v0"/><DO name="SPCSO7" type="tdDaEd2SPC_v0"/><DO name="SPCSO8" type="tdDaEd2SPC_v0"/><DO name="SPCSO9" type="tdDaEd2SPC_v0"/><DO name="SPCSO10" type="tdDaEd2SPC_v0"/><DO name="SPCSO11" type="tdDaEd2SPC_v0"/><DO name="SPCSO12" type="tdDaEd2SPC_v0"/><DO name="SPCSO13" type="tdDaEd2SPC_v0"/><DO name="SPCSO14" type="tdDaEd2SPC_v0"/><DO name="SPCSO15" type="tdDaEd2SPC_v0"/><DO name="SPCSO16" type="tdDaEd2SPC_v0"/><DO name="SPCSO17" type="tdDaEd2SPC_v0"/><DO name="SPCSO18" type="tdDaEd2SPC_v0"/><DO name="SPCSO19" type="tdDaEd2SPC_v0"/><DO name="SPCSO20" type="tdDaEd2SPC_v0"/><DO name="SPCSO21" type="tdDaEd2SPC_v0"/><DO name="SPCSO22" type="tdDaEd2SPC_v0"/><DO name="AnIn1" type="tdDaEd2MV_v0"/><DO name="AnIn2" type="tdDaEd2MV_v0"/><DO name="AnIn3" type="tdDaEd2MV_v0"/><DO name="AnIn4" type="tdDaEd2MV_v0"/><DO name="AnIn5" type="tdDaEd2MV_v0"/><DO name="AnIn6" type="tdDaEd2MV_v0"/><DO name="AnIn7" type="tdDaEd2MV_v0"/><DO name="AnIn8" type="tdDaEd2MV_v0"/><DO name="ConvAnIn1" type="tdDaEd2MV_NSP_v0"/><DO name="ConvAnIn2" type="tdDaEd2MV_NSP_v0"/><DO name="ConvAnIn3" type="tdDaEd2MV_NSP_v0"/><DO name="ConvAnIn4" type="tdDaEd2MV_NSP_v0"/><DO name="ConvAnIn5" type="tdDaEd2MV_NSP_v0"/><DO name="ConvAnIn6" type="tdDaEd2MV_NSP_v0"/><DO name="ConvAnIn7" type="tdDaEd2MV_NSP_v0"/><DO name="ConvAnIn8" type="tdDaEd2MV_NSP_v0"/><DO name="LoLimAnIn1" type="tdDaEd2ASG_SP_NSP_v0"/><DO name="LoLimAnIn2" type="tdDaEd2ASG_SP_NSP_v0"/><DO name="LoLimAnIn3" type="tdDaEd2ASG_SP_NSP_v0"/><DO name="LoLimAnIn4" type="tdDaEd2ASG_SP_NSP_v0"/><DO name="LoLimAnIn5" type="tdDaEd2ASG_SP_NSP_v0"/><DO name="LoLimAnIn6" type="tdDaEd2ASG_SP_NSP_v0"/><DO name="LoLimAnIn7" type="tdDaEd2ASG_SP_NSP_v0"/><DO name="LoLimAnIn8" type="tdDaEd2ASG_SP_NSP_v0"/><DO name="Loc" type="tdDaEd2SPS_v0"/><DO name="LocSta" type="tdDaEd2SPC_Status_only_v0"/></LNodeType><LNodeType lnClass="RDRE" id="tdDaEd2GEN_RDRE_PT_v4" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="RcdMade" type="tdDaEd2SPS_v0"/><DO name="FltNum" type="tdDaEd2INS_v0"/><DO name="OscCyc" type="tdDaEd2ING_SP_NSP_v0"/><DO name="PreCyc" type="tdDaEd2ING_SP_NSP_v0"/><DO name="NuSaCy" type="tdDaEd2ING_NuSaCy_NSP_v0"/><DO name="OscReg1" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg1" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg2" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg2" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg3" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg3" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg4" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg4" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg5" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg5" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg6" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg6" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg7" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg7" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg8" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg8" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg9" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg9" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg10" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg10" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg11" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg11" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg12" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg12" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg13" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg13" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg14" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg14" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg15" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg15" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg16" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg16" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg17" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg17" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg18" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg18" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg19" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg19" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg20" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg20" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg21" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg21" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg22" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg22" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg23" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg23" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg24" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg24" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg25" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg25" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg26" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg26" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg27" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg27" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg28" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg28" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg29" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg29" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg30" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg30" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg31" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg31" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg32" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg32" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg33" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg33" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg34" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg34" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg35" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg35" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg36" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg36" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg37" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg37" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg38" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg38" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg39" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg39" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg40" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg40" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg41" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg41" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg42" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg42" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg43" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg43" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg44" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg44" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg45" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg45" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg46" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg46" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg47" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg47" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg48" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg48" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg49" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg49" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg50" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg50" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg51" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg51" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg52" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg52" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg53" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg53" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg54" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg54" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg55" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg55" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg56" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg56" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg57" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg57" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg58" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg58" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg59" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg59" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg60" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg60" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg61" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg61" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg62" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg62" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg63" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg63" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg64" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg64" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg65" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg65" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg66" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg66" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg67" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg67" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg68" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg68" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg69" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg69" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg70" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg70" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg71" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg71" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg72" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg72" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg73" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg73" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg74" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg74" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg75" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg75" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg76" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg76" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg77" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg77" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg78" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg78" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg79" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg79" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg80" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg80" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg81" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg81" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg82" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg82" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg83" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg83" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg84" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg84" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg85" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg85" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg86" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg86" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg87" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg87" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg88" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg88" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg89" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg89" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg90" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg90" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg91" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg91" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg92" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg92" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg93" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg93" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg94" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg94" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg95" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg95" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg96" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg96" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg97" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg97" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg98" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg98" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg99" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg99" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OscReg100" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OscTrg100" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="AdvFeat" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg1" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg1" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg2" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg2" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg3" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg3" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg4" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg4" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg5" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg5" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg6" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg6" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg7" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg7" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg8" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg8" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg9" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg9" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg10" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg10" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg11" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg11" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg12" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg12" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg13" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg13" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg14" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg14" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg15" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg15" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg16" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg16" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg17" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg17" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg18" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg18" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg19" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg19" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg20" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg20" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg21" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg21" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg22" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg22" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg23" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg23" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg24" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg24" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg25" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg25" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg26" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg26" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg27" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg27" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg28" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg28" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg29" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg29" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg30" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg30" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg31" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg31" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg32" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg32" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg33" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg33" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg34" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg34" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg35" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg35" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg36" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg36" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg37" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg37" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg38" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg38" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg39" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg39" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg40" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg40" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg41" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg41" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg42" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg42" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg43" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg43" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg44" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg44" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg45" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg45" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg46" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg46" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg47" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg47" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg48" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg48" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg49" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg49" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg50" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg50" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg51" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg51" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg52" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg52" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg53" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg53" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg54" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg54" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg55" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg55" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg56" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg56" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg57" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg57" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg58" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg58" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg59" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg59" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg60" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg60" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg61" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg61" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg62" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg62" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg63" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg63" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg64" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg64" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg65" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg65" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg66" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg66" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg67" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg67" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg68" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg68" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg69" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg69" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg70" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg70" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg71" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg71" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg72" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg72" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg73" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg73" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg74" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg74" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg75" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg75" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg76" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg76" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg77" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg77" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg78" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg78" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg79" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg79" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg80" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg80" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg81" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg81" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg82" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg82" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg83" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg83" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg84" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg84" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg85" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg85" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg86" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg86" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg87" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg87" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg88" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg88" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg89" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg89" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg90" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg90" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg91" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg91" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg92" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg92" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg93" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg93" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg94" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg94" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg95" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg95" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg96" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg96" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg97" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg97" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg98" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg98" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg99" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg99" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="COscReg100" type="tdDaEd2ORG_NSP_v0"/><DO name="COscTrg100" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="MemClr" type="tdDaEd2SPC_v0"/><DO name="RcdStr" type="tdDaEd2SPS_v0"/><DO name="SRcdTrg" type="tdDaEd2SPS_NSP_v0"/><DO name="RcdTrg" type="tdDaEd2SPC_v0"/></LNodeType><LNodeType lnClass="RSUC" id="tdDaEd2GENRSUC_v14" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="MskDI1" type="tdDaEd2VSG_SP_v0"/><DO name="MskDI2" type="tdDaEd2VSG_SP_v0"/><DO name="MskDI3" type="tdDaEd2VSG_SP_v0"/><DO name="MskDI4" type="tdDaEd2VSG_SP_v0"/><DO name="MskDI5" type="tdDaEd2VSG_SP_v0"/><DO name="MskDAgen" type="tdDaEd2VSG_SP_v0"/><DO name="MskSlot1" type="tdDaEd2VSG_SP_v0"/><DO name="MskSlot2" type="tdDaEd2VSG_SP_v0"/><DO name="MskSlot3" type="tdDaEd2VSG_SP_v0"/><DO name="MskSlot4" type="tdDaEd2VSG_SP_v0"/><DO name="MskDAgen2" type="tdDaEd2VSG_SP_v0"/><DO name="MskDO1" type="tdDaEd2VSG_SP_v0"/><DO name="MskDO2" type="tdDaEd2VSG_SP_v0"/><DO name="MskDO3" type="tdDaEd2VSG_SP_v0"/><DO name="MskDO4" type="tdDaEd2VSG_SP_v0"/><DO name="MskDO5" type="tdDaEd2VSG_SP_v0"/><DO name="MskArcF" type="tdDaEd2VSG_SP_v0"/><DO name="MskArcF2" type="tdDaEd2VSG_SP_v0"/><DO name="MskRPLD1" type="tdDaEd2VSG_SP_v0"/><DO name="Msk28" type="tdDaEd2VSG_SP_v0"/><DO name="Msk29" type="tdDaEd2VSG_SP_v0"/><DO name="Msk30" type="tdDaEd2VSG_SP_v0"/><DO name="MskRecl" type="tdDaEd2VSG_SP_v0"/><DO name="MskRecSync" type="tdDaEd2VSG_SP_v0"/><DO name="MskSync" type="tdDaEd2VSG_SP_v0"/><DO name="MskTeleac" type="tdDaEd2VSG_SP_v0"/><DO name="MskFRREC" type="tdDaEd2VSG_SP_v0"/><DO name="MskDA1" type="tdDaEd2VSG_SP_v0"/><DO name="MskDA2" type="tdDaEd2VSG_SP_v0"/><DO name="MskDA5" type="tdDaEd2VSG_SP_v0"/><DO name="MskDA9" type="tdDaEd2VSG_SP_v0"/><DO name="MskDA10" type="tdDaEd2VSG_SP_v0"/><DO name="MskDA19" type="tdDaEd2VSG_SP_v0"/><DO name="MskDA20" type="tdDaEd2VSG_SP_v0"/><DO name="MskDA21" type="tdDaEd2VSG_SP_v0"/><DO name="MskOther2" type="tdDaEd2VSG_SP_v0"/><DO name="MskHwFwSt" type="tdDaEd2VSG_SP_v0"/><DO name="MskTripC" type="tdDaEd2VSG_SP_v0"/><DO name="MskGGIOChk" type="tdDaEd2VSG_SP_v0"/><DO name="MskGGIOCh2" type="tdDaEd2VSG_SP_v0"/><DO name="MskFSYNC" type="tdDaEd2VSG_SP_v0"/><DO name="Msk61850" type="tdDaEd2VSG_SP_v0"/><DO name="MskGenDA" type="tdDaEd2VSG_SP_v0"/><DO name="MskGenDA2" type="tdDaEd2VSG_SP_v0"/><DO name="MskGenDA3" type="tdDaEd2VSG_SP_v0"/><DO name="MskGenDA4" type="tdDaEd2VSG_SP_v0"/><DO name="MskGenDA5" type="tdDaEd2VSG_SP_v0"/><DO name="MskButton" type="tdDaEd2VSG_SP_v0"/><DO name="MskRDIR" type="tdDaEd2VSG_SP_v0"/><DO name="MskV1" type="tdDaEd2VSG_SP_v0"/><DO name="MskV2" type="tdDaEd2VSG_SP_v0"/><DO name="MskF1" type="tdDaEd2VSG_SP_v0"/><DO name="MskF2" type="tdDaEd2VSG_SP_v0"/><DO name="MskRecl2" type="tdDaEd2VSG_SP_v0"/><DO name="MskRecSync2" type="tdDaEd2VSG_SP_v0"/><DO name="MskRecl3" type="tdDaEd2VSG_SP_v0"/><DO name="MskRecSync3" type="tdDaEd2VSG_SP_v0"/><DO name="MskKI2" type="tdDaEd2VSG_SP_v0"/><DO name="MskOpnPol" type="tdDaEd2VSG_SP_v0"/><DO name="MskLoop" type="tdDaEd2VSG_SP_v0"/><DO name="MskV3" type="tdDaEd2VSG_SP_v0"/><DO name="MskV4" type="tdDaEd2VSG_SP_v0"/><DO name="MskEngine" type="tdDaEd2VSG_SP_v0"/><DO name="MskDA37" type="tdDaEd2VSG_SP_v0"/><DO name="MskDA38" type="tdDaEd2VSG_SP_v0"/><DO name="MskDA39" type="tdDaEd2VSG_SP_v0"/><DO name="MskDA40" type="tdDaEd2VSG_SP_v0"/><DO name="MskLogPrt1" type="tdDaEd2VSG_SP_v0"/><DO name="MskLogPrt2" type="tdDaEd2VSG_SP_v0"/><DO name="MskLogPrt3" type="tdDaEd2VSG_SP_v0"/><DO name="MskLogPrt4" type="tdDaEd2VSG_SP_v0"/><DO name="MskVolPA" type="tdDaEd2VSG_SP_v0"/><DO name="MskWaveQ" type="tdDaEd2VSG_SP_v0"/><DO name="Mskpower" type="tdDaEd2VSG_SP_v0"/><DO name="MskV5" type="tdDaEd2VSG_SP_v0"/><DO name="MskV6" type="tdDaEd2VSG_SP_v0"/><DO name="MskB1" type="tdDaEd2VSG_SP_v0"/><DO name="MskB2" type="tdDaEd2VSG_SP_v0"/><DO name="MskB3" type="tdDaEd2VSG_SP_v0"/><DO name="MskB4" type="tdDaEd2VSG_SP_v0"/><DO name="MskDatEst1" type="tdDaEd2VSG_SP_v0"/><DO name="MskDatEst2" type="tdDaEd2VSG_SP_v0"/><DO name="MskBrkWear" type="tdDaEd2VSG_SP_v0"/><DO name="MskB5" type="tdDaEd2VSG_SP_v0"/><DO name="MskTOCu5u6" type="tdDaEd2VSG_SP_v0"/><DO name="MskIOCu5u6" type="tdDaEd2VSG_SP_v0"/><DO name="MskTOCu7u8" type="tdDaEd2VSG_SP_v0"/><DO name="MskIOCu7u8" type="tdDaEd2VSG_SP_v0"/><DO name="MskHLTu1u2" type="tdDaEd2VSG_SP_v0"/><DO name="MskOrdGen2" type="tdDaEd2VSG_SP_v0"/><DO name="MskOrdGen3" type="tdDaEd2VSG_SP_v0"/><DO name="MskOrdGen4" type="tdDaEd2VSG_SP_v0"/></LNodeType><LNodeType lnClass="ITCP" id="tdDaEd2DNP_ITCP_v7" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="ProtEna" type="tdDaEd2SPG_SP_v0"/><DO name="Slave" type="tdDaEd2ING_SP_v0"/><DO name="Master" type="tdDaEd2ING_SP_v0"/><DO name="Port" type="tdDaEd2ING_PortDNPITCP"/><DO name="Speed" type="tdDaEd2ING_VelTransITCP_DNP_v0"/><DO name="Parity" type="tdDaEd2ING_ParityITCP_v0"/><DO name="Stopbit" type="tdDaEd2ING_StopITCP_v0"/><DO name="RtsType" type="tdDaEd2ING_RTSITCP_v0"/><DO name="RtsTmms" type="tdDaEd2ING_SP_v0"/><DO name="CtsTmms" type="tdDaEd2ING_SP_v0"/><DO name="CarTmms" type="tdDaEd2ING_SP_v0"/><DO name="RtsOffTmms" type="tdDaEd2ING_SP_v0"/><DO name="AckTmms" type="tdDaEd2ING_SP_v0"/><DO name="SynDl" type="tdDaEd2ING_SP_v0"/><DO name="SynEna" type="tdDaEd2SPG_SP_v0"/><DO name="SynOfs" type="tdDaEd2ING_SP_v0"/><DO name="ComFailTm" type="tdDaEd2ING_SP_v0"/><DO name="LinkAck" type="tdDaEd2SPG_SP_v0"/><DO name="MaxAppSize" type="tdDaEd2ING_SP_v0"/><DO name="FrzCnt" type="tdDaEd2SPG_SP_v0"/><DO name="StDefault" type="tdDaEd2ING_SP_v0"/><DO name="BinOutSt" type="tdDaEd2SPG_SP_v0"/><DO name="AnOutSt" type="tdDaEd2SPG_SP_v0"/><DO name="FrCntSt" type="tdDaEd2SPG_SP_v0"/><DO name="AnInBits" type="tdDaEd2ING_InBitITCP_v0"/><DO name="Normalized" type="tdDaEd2ING_NorITCP_v1"/><DO name="CntBits" type="tdDaEd2ING_CnBitITCP_v0"/><DO name="UnSolEna" type="tdDaEd2SPG_SP_v0"/><DO name="CollEna" type="tdDaEd2SPG_SP_v0"/><DO name="FixedTmms" type="tdDaEd2ING_SP_v0"/><DO name="VarTmms" type="tdDaEd2ING_VarITCP_v0"/><DO name="UnSolTmms" type="tdDaEd2ING_SP_v0"/><DO name="UnSolMaxR" type="tdDaEd2ING_SP_v0"/><DO name="SpecialBeh" type="tdDaEd2ING_SP_v0"/><DO name="CambTms" type="tdDaEd2ING_SP_v0"/><DO name="TcpPort" type="tdDaEd2ING_SP_v0"/><DO name="ReacTms" type="tdDaEd2ING_SP_v0"/><DO name="TselecTmms" type="tdDaEd2ING_SP_v0"/><DO name="TOWaitTmms" type="tdDaEd2ING_SP_v0"/><DO name="FixSynEna" type="tdDaEd2SPG_SP_v0"/><DO name="AgressMode" type="tdDaEd2SPG_SP_v0"/><DO name="SesKeyIntv" type="tdDaEd2ING_SP_v0"/><DO name="SesKeyCnt" type="tdDaEd2ING_SP_v0"/><DO name="MaxErrCnt" type="tdDaEd2ING_SP_v0"/><DO name="MacAlg" type="tdDaEd2ING_MacAlg_v0"/><DO name="SARepTmms" type="tdDaEd2ING_SP_v0"/><DO name="KeAliveTms" type="tdDaEd2ING_SP_v0"/><DO name="SAVersion" type="tdDaEd2_SAVersion_v0"/><DO name="ConnType" type="tdDaEd2ING_DNPConnType_v0"/><DO name="IPRTU1" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="ComFailTs" type="tdDaEd2ING_SP_v0"/><DO name="ErsCom" type="tdDaEd2SPG_SP_v0"/><DO name="ComFail" type="tdDaEd2SPS_v0"/><DO name="ConfErr" type="tdDaEd2SPS_v0"/></LNodeType><LNodeType lnClass="ITCP" id="tdDaEd2MOD_ITCP_v3" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="ProtEna" type="tdDaEd2SPG_SP_v0"/><DO name="Port" type="tdDaEd2ING_PortITCP_v0"/><DO name="TcpPort" type="tdDaEd2ING_SP_v0"/><DO name="BaudRate" type="tdDaEd2ING_VelTransITCP_DNP_v0"/><DO name="Parity" type="tdDaEd2ING_ParityITCP_v0"/><DO name="Stopbit" type="tdDaEd2ING_StopITCP_v0"/><DO name="ChType" type="tdDaEd2ING_ChTypeModbus_v1"/><DO name="ActRtsTmms" type="tdDaEd2ING_SP_v0"/><DO name="ActCtsTmms" type="tdDaEd2ING_SP_v0"/><DO name="CarTmms" type="tdDaEd2ING_SP_v0"/><DO name="DesRtsTmms" type="tdDaEd2ING_SP_v0"/><DO name="RespTmms" type="tdDaEd2ING_SP_v0"/><DO name="IntgcTmms" type="tdDaEd2ING_SP_v0"/><DO name="RetryNumb" type="tdDaEd2ING_SP_v0"/><DO name="ConfErr" type="tdDaEd2SPS_NSP_v0"/></LNodeType><LNodeType lnClass="IHMI" id="tdDaEd2EXT_IHMI_v2" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="LogInReLed" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="Le1Sig" type="tdDaEd2ING_SP_NSP_v0"/><DO name="LE1Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="Le2Sig" type="tdDaEd2ING_SP_NSP_v0"/><DO name="LE2Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="Le3Sig" type="tdDaEd2ING_SP_NSP_v0"/><DO name="LE3Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="Le4Sig" type="tdDaEd2ING_SP_NSP_v0"/><DO name="LE4Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="Le5Sig" type="tdDaEd2ING_SP_NSP_v0"/><DO name="LE5Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="Le6Sig" type="tdDaEd2ING_SP_NSP_v0"/><DO name="LE6Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="Le7Sig" type="tdDaEd2ING_SP_NSP_v0"/><DO name="LE7Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="Le8Sig" type="tdDaEd2ING_SP_NSP_v0"/><DO name="LE8Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="Le9Sig" type="tdDaEd2ING_SP_NSP_v0"/><DO name="LE9Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="Le10Sig" type="tdDaEd2ING_SP_NSP_v0"/><DO name="LE10Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="Le11Sig" type="tdDaEd2ING_SP_NSP_v0"/><DO name="LE11Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="Le12Sig" type="tdDaEd2ING_SP_NSP_v0"/><DO name="LE12Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="Le13Sig" type="tdDaEd2ING_SP_NSP_v0"/><DO name="LE13Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="Le14Sig" type="tdDaEd2ING_SP_NSP_v0"/><DO name="LE14Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="Le15Sig" type="tdDaEd2ING_SP_NSP_v0"/><DO name="LE15Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="Le16Sig" type="tdDaEd2ING_SP_NSP_v0"/><DO name="LE16Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="Le17Sig" type="tdDaEd2ING_SP_NSP_v0"/><DO name="LE17Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="Le18Sig" type="tdDaEd2ING_SP_NSP_v0"/><DO name="LE18Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="Le19Sig" type="tdDaEd2ING_SP_NSP_v0"/><DO name="LE19Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="Le20Sig" type="tdDaEd2ING_SP_NSP_v0"/><DO name="LE20Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="Le21Sig" type="tdDaEd2ING_SP_NSP_v0"/><DO name="LE21Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="Le22Sig" type="tdDaEd2ING_SP_NSP_v0"/><DO name="LE22Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="Le23Sig" type="tdDaEd2ING_SP_NSP_v0"/><DO name="LE23Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="Le24Sig" type="tdDaEd2ING_SP_NSP_v0"/><DO name="LE24Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="CLe1Sig" type="tdDaEd2ORG_NSP_v0"/><DO name="CLE1Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="CLe2Sig" type="tdDaEd2ORG_NSP_v0"/><DO name="CLE2Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="CLe3Sig" type="tdDaEd2ORG_NSP_v0"/><DO name="CLE3Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="CLe4Sig" type="tdDaEd2ORG_NSP_v0"/><DO name="CLE4Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="CLe5Sig" type="tdDaEd2ORG_NSP_v0"/><DO name="CLE5Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="CLe6Sig" type="tdDaEd2ORG_NSP_v0"/><DO name="CLE6Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="CLe7Sig" type="tdDaEd2ORG_NSP_v0"/><DO name="CLE7Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="CLe8Sig" type="tdDaEd2ORG_NSP_v0"/><DO name="CLE8Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="CLe9Sig" type="tdDaEd2ORG_NSP_v0"/><DO name="CLE9Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="CLe10Sig" type="tdDaEd2ORG_NSP_v0"/><DO name="CLE10Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="CLe11Sig" type="tdDaEd2ORG_NSP_v0"/><DO name="CLE11Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="CLe12Sig" type="tdDaEd2ORG_NSP_v0"/><DO name="CLE12Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="CLe13Sig" type="tdDaEd2ORG_NSP_v0"/><DO name="CLE13Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="CLe14Sig" type="tdDaEd2ORG_NSP_v0"/><DO name="CLE14Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="CLe15Sig" type="tdDaEd2ORG_NSP_v0"/><DO name="CLE15Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="CLe16Sig" type="tdDaEd2ORG_NSP_v0"/><DO name="CLE16Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="CLe17Sig" type="tdDaEd2ORG_NSP_v0"/><DO name="CLE17Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="CLe18Sig" type="tdDaEd2ORG_NSP_v0"/><DO name="CLE18Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="CLe19Sig" type="tdDaEd2ORG_NSP_v0"/><DO name="CLE19Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="CLe20Sig" type="tdDaEd2ORG_NSP_v0"/><DO name="CLE20Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="CLe21Sig" type="tdDaEd2ORG_NSP_v0"/><DO name="CLE21Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="CLe22Sig" type="tdDaEd2ORG_NSP_v0"/><DO name="CLE22Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="CLe23Sig" type="tdDaEd2ORG_NSP_v0"/><DO name="CLE23Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="CLe24Sig" type="tdDaEd2ORG_NSP_v0"/><DO name="CLE24Ty" type="tdDaEd2ING_LETy_NSP_v0"/><DO name="LEDTestPrg" type="tdDaEd2SPS_NSP_v0"/><DO name="TstLedsOn" type="tdDaEd2SPCProt_NSP_v0"/><DO name="Loc" type="tdDaEd2SPS_v0"/><DO name="LocSta" type="tdDaEd2SPC_Status_only_v0"/></LNodeType><LNodeType lnClass="RREC" id="tdDaEd2RREC_v4" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_off_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="OpCls" type="tdDaEd2ACTbas_v0"/><DO name="AutoRecSt" type="tdDaEd2AutoRecSt_v0"/><DO name="RecSt" type="tdDaEd2ACTbas_NSP_v0"/><DO name="RestST" type="tdDaEd2ACTbas_NSP_v0"/><DO name="RecBlk" type="tdDaEd2ACTbas_NSP_v0"/><DO name="DefTrip" type="tdDaEd2ACTbas_NSP_v0"/><DO name="DefTripBlk" type="tdDaEd2ACTbas_NSP_v0"/><DO name="RecCycOn" type="tdDaEd2ACTbas_NSP_v0"/><DO name="RecCyc1" type="tdDaEd2ACTbas_NSP_v0"/><DO name="RecCyc2" type="tdDaEd2ACTbas_NSP_v0"/><DO name="RecCyc3" type="tdDaEd2ACTbas_NSP_v0"/><DO name="RecCyc4" type="tdDaEd2ACTbas_NSP_v0"/><DO name="SecTime" type="tdDaEd2ACTbas_NSP_v0"/><DO name="ManClSecT" type="tdDaEd2ACTbas_NSP_v0"/><DO name="RecSecT" type="tdDaEd2ACTbas_NSP_v0"/><DO name="Rec1SecT" type="tdDaEd2ACTbas_NSP_v0"/><DO name="Rec2SecT" type="tdDaEd2ACTbas_NSP_v0"/><DO name="Rec3SecT" type="tdDaEd2ACTbas_NSP_v0"/><DO name="Rec4SecT" type="tdDaEd2ACTbas_NSP_v0"/><DO name="Pause" type="tdDaEd2ACTbas_NSP_v0"/><DO name="BlkInSec" type="tdDaEd2ACTbas_NSP_v0"/><DO name="BlkInt" type="tdDaEd2ACTbas_NSP_v0"/><DO name="BlkIntDeTr" type="tdDaEd2ACTbas_NSP_v0"/><DO name="BlkIntOpBr" type="tdDaEd2ACTbas_NSP_v0"/><DO name="BlkInExcTr" type="tdDaEd2ACTbas_NSP_v0"/><DO name="BlkIntSOF" type="tdDaEd2ACTbas_NSP_v0"/><DO name="BlkInt3PTr" type="tdDaEd2ACTbas_NSP_v0"/><DO name="BlkINoSync" type="tdDaEd2ACTbas_NSP_v0"/><DO name="BlkINoVref" type="tdDaEd2ACTbas_NSP_v0"/><DO name="BlkIPoleD" type="tdDaEd2ACTbas_NSP_v0"/><DO name="BlkIClFail" type="tdDaEd2ACTbas_NSP_v0"/><DO name="BlkIOpFail" type="tdDaEd2ACTbas_NSP_v0"/><DO name="BlkExt" type="tdDaEd2ACTbas_NSP_v0"/><DO name="BlkExtComs" type="tdDaEd2ACTbas_NSP_v0"/><DO name="BlkExtDI" type="tdDaEd2ACTbas_NSP_v0"/><DO name="RecPrIn" type="tdDaEd2ACTbas_NSP_v0"/><DO name="RecPrIn1" type="tdDaEd2ACTbas_NSP_v0"/><DO name="RecPrIn2" type="tdDaEd2ACTbas_NSP_v0"/><DO name="RecPrIn3" type="tdDaEd2ACTbas_NSP_v0"/><DO name="RecPrIn4" type="tdDaEd2ACTbas_NSP_v0"/><DO name="RecOK" type="tdDaEd2ACTbas_NSP_v0"/><DO name="BrRec" type="tdDaEd2ACTbas_NSP_v0"/><DO name="BlkIntInFa" type="tdDaEd2ACTbas_NSP_v0"/><DO name="BlkIAInFa" type="tdDaEd2ACTbas_NSP_v0"/><DO name="BlkIBInFa" type="tdDaEd2ACTbas_NSP_v0"/><DO name="BlkICInFa" type="tdDaEd2ACTbas_NSP_v0"/><DO name="BlkICyEnd" type="tdDaEd2ACTbas_NSP_v0"/><DO name="BlkIManCl" type="tdDaEd2ACTbas_NSP_v0"/><DO name="BlkIManOp" type="tdDaEd2ACTbas_NSP_v0"/><DO name="BlkITrMaSe" type="tdDaEd2ACTbas_NSP_v0"/><DO name="BlkClsTrip" type="tdDaEd2ACTbas_NSP_v0"/><DO name="RecEna" type="tdDaEd2SPG_NSP_v0"/><DO name="UseCyc" type="tdDaEd2ING_v0"/><DO name="Rec1PhTms" type="tdDaEd2ASG_NSP_v0"/><DO name="Rec2PhTms" type="tdDaEd2ASG_NSP_v0"/><DO name="Rec3PhTms" type="tdDaEd2ASG_NSP_v0"/><DO name="Rec4PhTms" type="tdDaEd2ASG_NSP_v0"/><DO name="Rec1GTms" type="tdDaEd2ASG_NSP_v0"/><DO name="Rec2GTms" type="tdDaEd2ASG_NSP_v0"/><DO name="Rec3GTms" type="tdDaEd2ASG_NSP_v0"/><DO name="Rec4GTms" type="tdDaEd2ASG_NSP_v0"/><DO name="PReSe3Tms" type="tdDaEd2ASG_NSP_v0"/><DO name="PReSe1Tms" type="tdDaEd2ASG_NSP_v0"/><DO name="MaClSeTms" type="tdDaEd2ASG_NSP_v0"/><DO name="BlInSecEna" type="tdDaEd2SPG_NSP_v0"/><DO name="BlInSecTms" type="tdDaEd2ASG_NSP_v0"/><DO name="LogInReLB" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="LogInRePB" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="LogInRePUb" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="LogInTmRst" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="LogInTmPau" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="LogInRst" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="LogInConf" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="MaskEna" type="tdDaEd2SPG_NSP_v0"/><DO name="ClTms" type="tdDaEd2ASG_NSP_v0"/><DO name="DOrdRecIni" type="tdDaEd2SPCProt_NSP_v0"/><DO name="DOrdReEn" type="tdDaEd2SPCProt_NSP_v0"/><DO name="BlkRec" type="tdDaEd2SPCProt_NSP_v0"/><DO name="RecCyc" type="tdDaEd2INS_v0"/></LNodeType><LNodeType lnClass="RVRS" id="tdDaEd2RVRS_v2" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="PresVref" type="tdDaEd2ACTbas_v0"/><DO name="BlkVref" type="tdDaEd2ACTbas_v0"/><DO name="VrefEna" type="tdDaEd2SPG_v0"/><DO name="VrefWaTms" type="tdDaEd2ASG_v0"/><DO name="VrefMinTms" type="tdDaEd2ASG_v0"/><DO name="LogInVref" type="tdDaEd2VSG_SG_v0"/><DO name="MaskEna" type="tdDaEd2SPG_v0"/></LNodeType><LNodeType lnClass="RLSS" id="tdDaEd2RLSS_v2" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="SynTyp" type="tdDaEd2ING_SynTyp"/><DO name="Rec1SyEna" type="tdDaEd2SPG_v0"/><DO name="RecSyEna" type="tdDaEd2SPG_v0"/><DO name="SyWaTms" type="tdDaEd2ASG_v0"/><DO name="MaskEna" type="tdDaEd2SPG_v0"/><DO name="LogInExSy" type="tdDaEd2VSG_SG_v0"/></LNodeType><LNodeType lnClass="CBOU" id="tdDaEd2PROT_CBOU_v5" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="KI2" type="tdDaEd2ACT_v0"/><DO name="PolTrExc" type="tdDaEd2ACT_v0"/><DO name="KIType" type="tdDaEd2ING_KIType"/><DO name="KITmms" type="tdDaEd2ASG_SP_v0"/><DO name="KIAlarm" type="tdDaEd2ASG_SP_v0"/><DO name="KIInit" type="tdDaEd2ASG_SP_v0"/><DO name="ExTrTmm" type="tdDaEd2ING_SP_v0"/><DO name="ExTrNum" type="tdDaEd2ING_SP_v0"/><DO name="MaskEna" type="tdDaEd2SPG_SP_v0"/><DO name="OpMeTmms" type="tdDaEd2ASG_SP_v0"/><DO name="ClMeTmms" type="tdDaEd2ASG_SP_v0"/><DO name="OpElTmms" type="tdDaEd2ASG_SP_v0"/><DO name="ClElTmms" type="tdDaEd2ASG_SP_v0"/><DO name="NoOpDays" type="tdDaEd2ASG_SP_v0"/><DO name="OpDisTmms" type="tdDaEd2ASG_SP_v0"/><DO name="ClDisTmms" type="tdDaEd2ASG_SP_v0"/><DO name="SupType" type="tdDaEd2ING_SupType_NSP_v0"/><DO name="LogInSupOpA" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="LogInSupOpB" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="LogInSupOpC" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="LogInSupCl" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="WearEna" type="tdDaEd2SPG_SP_v0"/><DO name="OpIrtg" type="tdDaEd2ING_SP_v0"/><DO name="OpIsc" type="tdDaEd2ING_SP_v0"/><DO name="Irsc" type="tdDaEd2ASG_SP_v0"/><DO name="MechTmExc" type="tdDaEd2ACT_v0"/><DO name="ElecTmExc" type="tdDaEd2ACT_v0"/><DO name="DiTmExcAB" type="tdDaEd2ACT_v0"/><DO name="DiTmExcBC" type="tdDaEd2ACT_v0"/><DO name="DiTmExcCA" type="tdDaEd2ACT_v0"/><DO name="NoOpTmExc" type="tdDaEd2ACT_v0"/><DO name="Error" type="tdDaEd2ACT_v0"/><DO name="SwCyExc" type="tdDaEd2ACT_v0"/><DO name="StEna" type="tdDaEd2SPS_NSP_v0"/><DO name="AlmVal" type="tdDaEd2ASG_SP_NSS_v0"/><DO name="OpenCntIni" type="tdDaEd2ING_SP_v0"/><DO name="TripCntIni" type="tdDaEd2ING_SP_v0"/><DO name="ClCntIni" type="tdDaEd2ING_SP_v0"/><DO name="ImaxOpIni" type="tdDaEd2ASG_SP_v0"/><DO name="NoOpDaysIni" type="tdDaEd2ING_SP_v0"/><DO name="BrWearIni" type="tdDaEd2ASG_SP_v0"/><DO name="DOrdki2In" type="tdDaEd2SPCProt_v0"/><DO name="DOrdki2InA" type="tdDaEd2SPCProt_v0"/><DO name="DOrdki2InB" type="tdDaEd2SPCProt_v0"/><DO name="DOrdki2InC" type="tdDaEd2SPCProt_v0"/><DO name="DOrdOpInit" type="tdDaEd2SPCProt_v0"/><DO name="DOrdOpInA" type="tdDaEd2SPCProt_v0"/><DO name="DOrdOpInB" type="tdDaEd2SPCProt_v0"/><DO name="DOrdOpInC" type="tdDaEd2SPCProt_v0"/><DO name="DOrdTrInit" type="tdDaEd2SPCProt_v0"/><DO name="DOrdTrInA" type="tdDaEd2SPCProt_v0"/><DO name="DOrdTrInB" type="tdDaEd2SPCProt_v0"/><DO name="DOrdTrInC" type="tdDaEd2SPCProt_v0"/><DO name="DOrdClInit" type="tdDaEd2SPCProt_v0"/><DO name="DOrdClInA" type="tdDaEd2SPCProt_v0"/><DO name="DOrdClInB" type="tdDaEd2SPCProt_v0"/><DO name="DOrdClInC" type="tdDaEd2SPCProt_v0"/><DO name="DOrdImaxOp" type="tdDaEd2SPCProt_v0"/><DO name="DOrdILevel" type="tdDaEd2SPCProt_v0"/><DO name="DOrdStatIn" type="tdDaEd2SPCProt_v0"/><DO name="DOrd52TIn" type="tdDaEd2SPCProt_v0"/><DO name="DOrdIDayIn" type="tdDaEd2SPCProt_v0"/><DO name="DOrdOpInN" type="tdDaEd2SPCProt_v0"/><DO name="DOrdOpInTo" type="tdDaEd2SPCProt_v0"/><DO name="WearInit" type="tdDaEd2SPCProt_v0"/><DO name="KI2A" type="tdDaEd2WYE"/><DO name="KI2APct" type="tdDaEd2WYE"/><DO name="MaxKI2A" type="tdDaEd2WYE"/><DO name="ElOpnTmsA" type="tdDaEd2MV_NSP_v0"/><DO name="ElOpnTmsB" type="tdDaEd2MV_NSP_v0"/><DO name="ElOpnTmsC" type="tdDaEd2MV_NSP_v0"/><DO name="MinEiOpA" type="tdDaEd2MV_NSP_v0"/><DO name="MinEiOpB" type="tdDaEd2MV_NSP_v0"/><DO name="MinEiOpC" type="tdDaEd2MV_NSP_v0"/><DO name="MaxEiOpA" type="tdDaEd2MV_NSP_v0"/><DO name="MaxEiOpB" type="tdDaEd2MV_NSP_v0"/><DO name="MaxEiOpC" type="tdDaEd2MV_NSP_v0"/><DO name="AvEiOpA" type="tdDaEd2MV_NSP_v0"/><DO name="AvEiOpB" type="tdDaEd2MV_NSP_v0"/><DO name="AvEiOpC" type="tdDaEd2MV_NSP_v0"/><DO name="ElClsTmsA" type="tdDaEd2MV_NSP_v0"/><DO name="ElClsTmsB" type="tdDaEd2MV_NSP_v0"/><DO name="ElClsTmsC" type="tdDaEd2MV_NSP_v0"/><DO name="MinEiClA" type="tdDaEd2MV_NSP_v0"/><DO name="MinEiClB" type="tdDaEd2MV_NSP_v0"/><DO name="MinEiClC" type="tdDaEd2MV_NSP_v0"/><DO name="MaxEiClA" type="tdDaEd2MV_NSP_v0"/><DO name="MaxEiClB" type="tdDaEd2MV_NSP_v0"/><DO name="MaxEiClC" type="tdDaEd2MV_NSP_v0"/><DO name="AvEiClA" type="tdDaEd2MV_NSP_v0"/><DO name="AvEiClB" type="tdDaEd2MV_NSP_v0"/><DO name="AvEiClC" type="tdDaEd2MV_NSP_v0"/><DO name="BrWear" type="tdDaEd2WYE"/><DO name="MeOpnTmsA" type="tdDaEd2MV_NSP_v0"/><DO name="MeOpnTmsB" type="tdDaEd2MV_NSP_v0"/><DO name="MeOpnTmsC" type="tdDaEd2MV_NSP_v0"/><DO name="MinMeOpA" type="tdDaEd2MV_NSP_v0"/><DO name="MinMeOpB" type="tdDaEd2MV_NSP_v0"/><DO name="MinMeOpC" type="tdDaEd2MV_NSP_v0"/><DO name="MaxMeOpA" type="tdDaEd2MV_NSP_v0"/><DO name="MaxMeOpB" type="tdDaEd2MV_NSP_v0"/><DO name="MaxMeOpC" type="tdDaEd2MV_NSP_v0"/><DO name="AvMeOpA" type="tdDaEd2MV_NSP_v0"/><DO name="AvMeOpB" type="tdDaEd2MV_NSP_v0"/><DO name="AvMeOpC" type="tdDaEd2MV_NSP_v0"/><DO name="MeClsTmsA" type="tdDaEd2MV_NSP_v0"/><DO name="MeClsTmsB" type="tdDaEd2MV_NSP_v0"/><DO name="MeClsTmsC" type="tdDaEd2MV_NSP_v0"/><DO name="MinMeClA" type="tdDaEd2MV_NSP_v0"/><DO name="MinMeClB" type="tdDaEd2MV_NSP_v0"/><DO name="MinMeClC" type="tdDaEd2MV_NSP_v0"/><DO name="MaxMeClA" type="tdDaEd2MV_NSP_v0"/><DO name="MaxMeClB" type="tdDaEd2MV_NSP_v0"/><DO name="MaxMeClC" type="tdDaEd2MV_NSP_v0"/><DO name="AvMeClA" type="tdDaEd2MV_NSP_v0"/><DO name="AvMeClB" type="tdDaEd2MV_NSP_v0"/><DO name="AvMeClC" type="tdDaEd2MV_NSP_v0"/><DO name="DiOpnTmsAB" type="tdDaEd2MV_NSP_v0"/><DO name="DiOpnTmsBC" type="tdDaEd2MV_NSP_v0"/><DO name="DiOpnTmsCA" type="tdDaEd2MV_NSP_v0"/><DO name="MinDiOpAB" type="tdDaEd2MV_NSP_v0"/><DO name="MinDiOpBC" type="tdDaEd2MV_NSP_v0"/><DO name="MinDiOpCA" type="tdDaEd2MV_NSP_v0"/><DO name="MaxDiOpAB" type="tdDaEd2MV_NSP_v0"/><DO name="MaxDiOpBC" type="tdDaEd2MV_NSP_v0"/><DO name="MaxDiOpCA" type="tdDaEd2MV_NSP_v0"/><DO name="AvDiOpAB" type="tdDaEd2MV_NSP_v0"/><DO name="AvDiOpBC" type="tdDaEd2MV_NSP_v0"/><DO name="AvDiOpCA" type="tdDaEd2MV_NSP_v0"/><DO name="DiClsTmsAB" type="tdDaEd2MV_NSP_v0"/><DO name="DiClsTmsBC" type="tdDaEd2MV_NSP_v0"/><DO name="DiClsTmsCA" type="tdDaEd2MV_NSP_v0"/><DO name="MinDiClAB" type="tdDaEd2MV_NSP_v0"/><DO name="MinDiClBC" type="tdDaEd2MV_NSP_v0"/><DO name="MinDiClCA" type="tdDaEd2MV_NSP_v0"/><DO name="MaxDiClAB" type="tdDaEd2MV_NSP_v0"/><DO name="MaxDiClBC" type="tdDaEd2MV_NSP_v0"/><DO name="MaxDiClCA" type="tdDaEd2MV_NSP_v0"/><DO name="AvDiClAB" type="tdDaEd2MV_NSP_v0"/><DO name="AvDiClBC" type="tdDaEd2MV_NSP_v0"/><DO name="AvDiClCA" type="tdDaEd2MV_NSP_v0"/><DO name="NoOpDayA" type="tdDaEd2MV_NSP_v0"/><DO name="NoOpDayB" type="tdDaEd2MV_NSP_v0"/><DO name="NoOpDayC" type="tdDaEd2MV_NSP_v0"/><DO name="MaxKI2" type="tdDaEd2ACT_v0"/><DO name="KI2Max" type="tdDaEd2MV_NSP_v0"/></LNodeType><LNodeType lnClass="PTOC" id="tdDaEd2PTOC_v11" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_off_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="Str" type="tdDaEd2ACD2_v0"/><DO name="Op" type="tdDaEd2ACT_v0"/><DO name="StEna" type="tdDaEd2SPS_NSP_v0"/><DO name="PTOCEna" type="tdDaEd2SPG_NSP_v0"/><DO name="OpType" type="tdDaEd2ING_OpTypePTOC_NSP_v3"/><DO name="StrVal" type="tdDaEd2ASG_v0"/><DO name="TmACrv" type="tdDaEd2CURVE_v4"/><DO name="TmMult" type="tdDaEd2ASG_v0"/><DO name="OpDlTmms" type="tdDaEd2ING_v0"/><DO name="DirMod" type="tdDaEd2ING_DirMod"/><DO name="FFailBeh" type="tdDaEd2ING_FFailBeh_NSP_v1"/><DO name="RstTyp" type="tdDaEd2ING_RstTyp_NSP_v0"/><DO name="MesTyp" type="tdDaEd2ING_MesTyp_NSP_v0"/><DO name="LogInBlk" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="LogInCaTm" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="GenTrip" type="tdDaEd2SPG_NSP_v0"/><DO name="TripPerm" type="tdDaEd2ING_NSP_v0"/><DO name="ReclPerm" type="tdDaEd2ING_PermReeng_NSP_v0"/><DO name="MaskEna" type="tdDaEd2SPG_NSP_v0"/><DO name="ClTmms" type="tdDaEd2ING_NSP_v0"/><DO name="DlTmms" type="tdDaEd2ING_v0"/><DO name="StrBlkTms" type="tdDaEd2ING_NSP_v0"/><DO name="MaxDlTmms" type="tdDaEd2ING_v0"/><DO name="DOrdBlk" type="tdDaEd2SPCProt_NSP_v0"/><DO name="Blk" type="tdDaEd2SPS_v0"/></LNodeType><LNodeType lnClass="PIOC" id="tdDaEd2PIOC_v3" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_off_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="Str" type="tdDaEd2ACD2_v0"/><DO name="Op" type="tdDaEd2ACT_v0"/><DO name="StEna" type="tdDaEd2SPS_NSP_v0"/><DO name="PIOCEna" type="tdDaEd2SPG_NSP_v0"/><DO name="OpType" type="tdDaEd2ING_OpTypePIOC_NSP_v0"/><DO name="StrVal" type="tdDaEd2ASG_v0"/><DO name="OpDlTmms" type="tdDaEd2ING_v0"/><DO name="DirMod" type="tdDaEd2ING_DirMod"/><DO name="FFailBeh" type="tdDaEd2ING_FFailBeh_NSP_v1"/><DO name="MesTyp" type="tdDaEd2ING_MesTyp_NSP_v0"/><DO name="LogInBlk" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="LogInCaTm" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="LogInTIn" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="GenTrip" type="tdDaEd2SPG_NSP_v0"/><DO name="TripPerm" type="tdDaEd2ING_NSP_v0"/><DO name="ReclPerm" type="tdDaEd2ING_PermReeng_NSP_v0"/><DO name="MaskEna" type="tdDaEd2SPG_NSP_v0"/><DO name="StrBlkTms" type="tdDaEd2ING_NSP_v0"/><DO name="DOrdBlk" type="tdDaEd2SPCProt_NSP_v0"/><DO name="Blk" type="tdDaEd2SPS_v0"/></LNodeType><LNodeType lnClass="PTOC" id="tdDaEd2OP_PTOC_v3" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_off_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="Str" type="tdDaEd2ACD2_v0"/><DO name="Op" type="tdDaEd2ACTbas_v0"/><DO name="StEna" type="tdDaEd2SPS_NSP_v0"/><DO name="OPPTOCEna" type="tdDaEd2SPG_NSP_v0"/><DO name="OpType" type="tdDaEd2ING_OpTypeOPPTOC_NSP_v0"/><DO name="StrVal" type="tdDaEd2ASG_v0"/><DO name="OpDlTmms" type="tdDaEd2ING_v0"/><DO name="Blklph" type="tdDaEd2ASG_NSP_v0"/><DO name="BLkI0I1" type="tdDaEd2ASG_NSP_v0"/><DO name="LogInBlk" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="GenTrip" type="tdDaEd2SPG_NSP_v0"/><DO name="TripPerm" type="tdDaEd2ING_NSP_v0"/><DO name="ReclPerm" type="tdDaEd2ING_PermReeng_NSP_v0"/><DO name="MaskEna" type="tdDaEd2SPG_NSP_v0"/><DO name="DOrdBlk" type="tdDaEd2SPCProt_NSP_v0"/><DO name="Blk" type="tdDaEd2SPS_v0"/></LNodeType><LNodeType lnClass="PIOC" id="tdDaEd2IGND_PIOC_v4" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_off_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="Str" type="tdDaEd2ACD2_v0"/><DO name="Op" type="tdDaEd2ACT_v0"/><DO name="StEna" type="tdDaEd2SPS_NSP_v0"/><DO name="PIOCEna" type="tdDaEd2SPG_NSP_v0"/><DO name="DirMod" type="tdDaEd2IGnd_DirMod_v0"/><DO name="LoValA" type="tdDaEd2ASG_NSP_v0"/><DO name="HiValA" type="tdDaEd2ASG_NSP_v0"/><DO name="LoValV" type="tdDaEd2ASG_NSP_v0"/><DO name="HiValV" type="tdDaEd2ASG_NSP_v0"/><DO name="OpDlTmms" type="tdDaEd2ING_v0"/><DO name="InstTmms" type="tdDaEd2ING_NSP_v0"/><DO name="DirVal" type="tdDaEd2INGExt_NSP_v0"/><DO name="CoilAng" type="tdDaEd2INGExt_NSP_v0"/><DO name="LogInBlk" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="LogInCaTm" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="GenTrip" type="tdDaEd2SPG_NSP_v0"/><DO name="TripPerm" type="tdDaEd2ING_NSP_v0"/><DO name="ReclPerm" type="tdDaEd2ING_PermReeng_NSP_v0"/><DO name="MaskEna" type="tdDaEd2SPG_NSP_v0"/><DO name="SelGnd" type="tdDaEd2ING_SelV0_NSP"/><DO name="DOrdBlk" type="tdDaEd2SPCProt_NSP_v0"/><DO name="DOrdCaTm" type="tdDaEd2SPCProt_NSP_v0"/><DO name="Blk" type="tdDaEd2SPS_v0"/></LNodeType><LNodeType lnClass="RBRF" id="tdDaEd2RBRF_v3" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_off_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="Tr" type="tdDaEd2ACT_v0"/><DO name="StEna" type="tdDaEd2SPS_NSP_v0"/><DO name="ReTr" type="tdDaEd2ACT_NSP_v0"/><DO name="RBRFEna" type="tdDaEd2SPG_NSP_v0"/><DO name="DetValAPhs" type="tdDaEd2ASG_NSP_v0"/><DO name="DetValAGnd" type="tdDaEd2ASG_NSP_v0"/><DO name="RFailTmms" type="tdDaEd2ING_NSP_v0"/><DO name="FailTmms" type="tdDaEd2ING_v0"/><DO name="LogInBlk" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="LogInBFIn" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="MaskEna" type="tdDaEd2SPG_NSP_v0"/><DO name="DOrdBlk" type="tdDaEd2SPCProt_NSP_v0"/><DO name="OpIn" type="tdDaEd2ACT_v0"/><DO name="Str" type="tdDaEd2ACD2_v0"/><DO name="Blk" type="tdDaEd2SPS_v0"/></LNodeType><LNodeType lnClass="RDIR" id="tdDaEd2S2_RDIR_v3" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="Dir" type="tdDaEd2ACD2_v0"/><DO name="InvDir" type="tdDaEd2ACTbas_NSP_v0"/><DO name="BlkDir" type="tdDaEd2ACTbas_NSP_v0"/><DO name="Fw67S2" type="tdDaEd2ACTbas_NSP_v0"/><DO name="Rv67S2" type="tdDaEd2ACTbas_NSP_v0"/><DO name="FailS2" type="tdDaEd2ACTbas_NSP_v0"/><DO name="ChrAng" type="tdDaEd2ASG_v0"/><DO name="AmpVal" type="tdDaEd2ASG_NSP_v0"/><DO name="Vpol" type="tdDaEd2ASG_NSP_v0"/><DO name="BlkValI1" type="tdDaEd2ASG_NSP_v0"/><DO name="BlkValIn" type="tdDaEd2ASG_NSP_v0"/><DO name="LogInInvDi" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="LogInBlDir" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="MaskEna" type="tdDaEd2SPG_NSP_v0"/><DO name="DOrdInvDir" type="tdDaEd2SPCProt_NSP_v0"/><DO name="DOrdBlDir" type="tdDaEd2SPCProt_NSP_v0"/><DO name="Blk" type="tdDaEd2SPS_v0"/></LNodeType><LNodeType lnClass="PTRC" id="tdDaEd2PTRC_v5" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="Op" type="tdDaEd2ACT_v0"/><DO name="MaskEna" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="Str" type="tdDaEd2ACD2_v0"/><DO name="StrOC" type="tdDaEd2SPS_NSP_v0"/><DO name="OpOC" type="tdDaEd2SPS_NSP_v0"/><DO name="StrV" type="tdDaEd2SPS_NSP_v0"/><DO name="StrFmin" type="tdDaEd2SPS_NSP_v0"/><DO name="StrFmax" type="tdDaEd2SPS_NSP_v0"/><DO name="StrDfDt" type="tdDaEd2SPS_NSP_v0"/><DO name="Str51" type="tdDaEd2SPS_NSP_v0"/><DO name="Op51" type="tdDaEd2SPS_NSP_v0"/><DO name="Str50" type="tdDaEd2SPS_NSP_v0"/><DO name="Op50" type="tdDaEd2SPS_NSP_v0"/><DO name="OpHCL" type="tdDaEd2SPS_NSP_v0"/><DO name="StrHCL" type="tdDaEd2SPS_NSP_v0"/><DO name="Op50UN" type="tdDaEd2SPS_NSP_v0"/><DO name="Str50UN" type="tdDaEd2SPS_NSP_v0"/><DO name="Op50SN" type="tdDaEd2SPS_NSP_v0"/><DO name="Str50SN" type="tdDaEd2SPS_NSP_v0"/><DO name="Op50N" type="tdDaEd2SPS_NSP_v0"/><DO name="Str50N" type="tdDaEd2SPS_NSP_v0"/><DO name="Op51UN" type="tdDaEd2SPS_NSP_v0"/><DO name="Str51UN" type="tdDaEd2SPS_NSP_v0"/><DO name="Op51SN" type="tdDaEd2SPS_NSP_v0"/><DO name="Str51SN" type="tdDaEd2SPS_NSP_v0"/><DO name="Op51N" type="tdDaEd2SPS_NSP_v0"/><DO name="Str51N" type="tdDaEd2SPS_NSP_v0"/><DO name="OpIUV" type="tdDaEd2SPS_NSP_v0"/><DO name="StrIUV" type="tdDaEd2SPS_NSP_v0"/><DO name="OpIOV" type="tdDaEd2SPS_NSP_v0"/><DO name="StrIOV" type="tdDaEd2SPS_NSP_v0"/><DO name="OpDfDt" type="tdDaEd2SPS_NSP_v0"/><DO name="OpFmax" type="tdDaEd2SPS_NSP_v0"/><DO name="OpFmin" type="tdDaEd2SPS_NSP_v0"/><DO name="OpV" type="tdDaEd2SPS_NSP_v0"/><DO name="BlkN" type="tdDaEd2SPS_NSP_v0"/><DO name="BlkNS" type="tdDaEd2SPS_NSP_v0"/><DO name="BlkProt" type="tdDaEd2SPS_NSP_v0"/><DO name="BlkDir" type="tdDaEd2SPS_NSP_v0"/><DO name="BlkPhs" type="tdDaEd2SPS_NSP_v0"/><DO name="Blk50" type="tdDaEd2SPS_NSP_v0"/><DO name="Blk50Phs" type="tdDaEd2SPS_NSP_v0"/><DO name="Blk51Phs" type="tdDaEd2SPS_NSP_v0"/><DO name="Blk50N" type="tdDaEd2SPS_NSP_v0"/><DO name="BlkVolt" type="tdDaEd2SPS_NSP_v0"/><DO name="BlkCurr" type="tdDaEd2SPS_NSP_v0"/><DO name="DOrdPrBl" type="tdDaEd2SPCProt_NSP_v0"/><DO name="DOrdDirBl" type="tdDaEd2SPCProt_NSP_v0"/><DO name="DOrdPhBl" type="tdDaEd2SPCProt_NSP_v0"/><DO name="DOrdInsBl" type="tdDaEd2SPCProt_NSP_v0"/><DO name="DOrd50PhBl" type="tdDaEd2SPCProt_NSP_v0"/><DO name="DOrd51PhBl" type="tdDaEd2SPCProt_NSP_v0"/><DO name="DOrdINPhBl" type="tdDaEd2SPCProt_NSP_v0"/><DO name="DOrdVBl" type="tdDaEd2SPCProt_NSP_v0"/><DO name="DOrdGBl" type="tdDaEd2SPCProt_NSP_v0"/><DO name="DOrdSGBl" type="tdDaEd2SPCProt_NSP_v0"/><DO name="DOrdBlk" type="tdDaEd2SPCProt_NSP_v0"/><DO name="StrPh51" type="tdDaEd2ACT_NSP_v0"/><DO name="StrPh50" type="tdDaEd2ACT_NSP_v0"/><DO name="StrPhOC" type="tdDaEd2ACT_NSP_v0"/><DO name="OpPh51" type="tdDaEd2ACT_NSP_v0"/><DO name="OpPh50" type="tdDaEd2ACT_NSP_v0"/><DO name="OpPhOC" type="tdDaEd2ACT_NSP_v0"/></LNodeType><LNodeType lnClass="RFLO" id="tdDaEd2RFLO_v2" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_off_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="FltZ" type="tdDaEd2CMV"/><DO name="FltDiskm" type="tdDaEd2MV_v0"/><DO name="LocEna" type="tdDaEd2SPG_NSP_v0"/><DO name="LinLenkm" type="tdDaEd2ASG_v0"/><DO name="Z1Mod" type="tdDaEd2ASG_NSP_v0"/><DO name="Z1Ang" type="tdDaEd2ASG_NSP_v0"/><DO name="Z0Mod" type="tdDaEd2ASG_NSP_v0"/><DO name="Z0Ang" type="tdDaEd2ASG_NSP_v0"/><DO name="Y1" type="tdDaEd2ASG_NSP_v0"/><DO name="Y0" type="tdDaEd2ASG_NSP_v0"/><DO name="Z1LMod" type="tdDaEd2ASG_NSP_v0"/><DO name="Z1LAng" type="tdDaEd2ASG_NSP_v0"/><DO name="Z0LMod" type="tdDaEd2ASG_NSP_v0"/><DO name="Z0LAng" type="tdDaEd2ASG_NSP_v0"/><DO name="Z1RMod" type="tdDaEd2ASG_NSP_v0"/><DO name="Z1RAng" type="tdDaEd2ASG_NSP_v0"/><DO name="Z1mMod" type="tdDaEd2ASG_NSP_v0"/><DO name="Z1mAng" type="tdDaEd2ASG_NSP_v0"/><DO name="PlsTms" type="tdDaEd2ING_NSP_v0"/><DO name="PlsFEna" type="tdDaEd2SPG_NSP_v0"/><DO name="FilEna" type="tdDaEd2SPG_NSP_v0"/><DO name="IminAfCl" type="tdDaEd2ASG_NSP_v0"/><DO name="NMaxVal" type="tdDaEd2ASG_NSP_v0"/><DO name="MaskEna" type="tdDaEd2SPG_NSP_v0"/></LNodeType><LNodeType lnClass="PTOV" id="tdDaEd2PTOV_v5" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_off_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="Str" type="tdDaEd2ACD2_v0"/><DO name="Op" type="tdDaEd2ACT2_v0"/><DO name="StEna" type="tdDaEd2SPS_NSP_v0"/><DO name="PTOVEna" type="tdDaEd2SPG_NSP_v0"/><DO name="OpType" type="tdDaEd2ING_OpTypePTOV_NSP_v0"/><DO name="StrVal" type="tdDaEd2ASG_v0"/><DO name="TmVCrv" type="tdDaEd2CURVEV_v2"/><DO name="TmMult" type="tdDaEd2ASG_v0"/><DO name="OpDlTmms" type="tdDaEd2ING_v0"/><DO name="LogInBlk" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="GenTrip" type="tdDaEd2SPG_NSP_v0"/><DO name="TripPerm" type="tdDaEd2ING_NSP_v0"/><DO name="MaskEna" type="tdDaEd2SPG_NSP_v0"/><DO name="DOrdBlk" type="tdDaEd2SPCProt_NSP_v0"/><DO name="Blk" type="tdDaEd2SPS_v0"/></LNodeType><LNodeType lnClass="PTUV" id="tdDaEd2PTUV_v5" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_off_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="Str" type="tdDaEd2ACD_v0"/><DO name="Op" type="tdDaEd2ACT_v0"/><DO name="StEna" type="tdDaEd2SPS_NSP_v0"/><DO name="PTUVEna" type="tdDaEd2SPG_NSP_v0"/><DO name="OpType" type="tdDaEd2ING_OpTypePTOV_NSP_v0"/><DO name="StrVal" type="tdDaEd2ASG_v0"/><DO name="TmVCrv" type="tdDaEd2CURVEV_v2"/><DO name="TmMult" type="tdDaEd2ASG_v0"/><DO name="OpDlTmms" type="tdDaEd2ING_v0"/><DO name="LogInBlk" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="GenTrip" type="tdDaEd2SPG_NSP_v0"/><DO name="TripPerm" type="tdDaEd2ING_NSP_v0"/><DO name="MaskEna" type="tdDaEd2SPG_NSP_v0"/><DO name="DOrdBlk" type="tdDaEd2SPCProt_NSP_v0"/><DO name="Blk" type="tdDaEd2SPS_v0"/></LNodeType><LNodeType lnClass="PTOV" id="tdDaEd2GPTOV_v5" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_off_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="Str" type="tdDaEd2ACD_v0"/><DO name="Op" type="tdDaEd2ACT_v0"/><DO name="StEna" type="tdDaEd2SPS_NSP_v0"/><DO name="PTOVEna" type="tdDaEd2SPG_NSP_v0"/><DO name="StrVal" type="tdDaEd2ASG_v0"/><DO name="TmVCrv" type="tdDaEd2CURVEV_v2"/><DO name="TmMult" type="tdDaEd2ASG_v0"/><DO name="OpDlTmms" type="tdDaEd2ING_v0"/><DO name="LogInBlk" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="GenTrip" type="tdDaEd2SPG_NSP_v0"/><DO name="TripPerm" type="tdDaEd2ING_NSP_v0"/><DO name="MaskEna" type="tdDaEd2SPG_NSP_v0"/><DO name="DOrdBlk" type="tdDaEd2SPCProt_NSP_v0"/><DO name="Blk" type="tdDaEd2SPS_v0"/></LNodeType><LNodeType lnClass="PIOV" id="tdDaEd2PIOV_v3" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_off_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="Op" type="tdDaEd2ACT2_NSS_v0"/><DO name="Str" type="tdDaEd2ACD2_NSS_v0"/><DO name="StEna" type="tdDaEd2SPS_v0"/><DO name="PIOVEna" type="tdDaEd2SPG_v0"/><DO name="OpType" type="tdDaEd2ING_OpTypePTOV"/><DO name="StrVal" type="tdDaEd2ASG_NSS_v0"/><DO name="OpDlTmms" type="tdDaEd2ING_NSS_v0"/><DO name="LogInBlk" type="tdDaEd2VSG_SG_v0"/><DO name="GenTrip" type="tdDaEd2SPG_v0"/><DO name="TripPerm" type="tdDaEd2ING_v0"/><DO name="MaskEna" type="tdDaEd2SPG_v0"/><DO name="DOrdBlk" type="tdDaEd2SPCProt_v0"/><DO name="Blk" type="tdDaEd2SPS_NSS_v0"/></LNodeType><LNodeType lnClass="PIUV" id="tdDaEd2PIUV_v3" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_off_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="Str" type="tdDaEd2ACD_NSS_v0"/><DO name="Op" type="tdDaEd2ACT_NSS_v0"/><DO name="StEna" type="tdDaEd2SPS_v0"/><DO name="PIUVEna" type="tdDaEd2SPG_v0"/><DO name="OpType" type="tdDaEd2ING_OpTypePTOV"/><DO name="StrVal" type="tdDaEd2ASG_NSS_v0"/><DO name="OpDlTmms" type="tdDaEd2ING_NSS_v0"/><DO name="LogInBlk" type="tdDaEd2VSG_SG_v0"/><DO name="GenTrip" type="tdDaEd2SPG_v0"/><DO name="TripPerm" type="tdDaEd2ING_v0"/><DO name="MaskEna" type="tdDaEd2SPG_v0"/><DO name="DOrdBlk" type="tdDaEd2SPCProt_v0"/><DO name="Blk" type="tdDaEd2SPS_NSS_v0"/></LNodeType><LNodeType lnClass="PIOV" id="tdDaEd2GPIOV_v3" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_off_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="Str" type="tdDaEd2ACD_NSS_v0"/><DO name="Op" type="tdDaEd2ACT_NSS_v0"/><DO name="StEna" type="tdDaEd2SPS_v0"/><DO name="PIOVEna" type="tdDaEd2SPG_v0"/><DO name="StrVal" type="tdDaEd2ASG_NSS_v0"/><DO name="OpDlTmms" type="tdDaEd2ING_NSS_v0"/><DO name="LogInBlk" type="tdDaEd2VSG_SG_v0"/><DO name="GenTrip" type="tdDaEd2SPG_v0"/><DO name="TripPerm" type="tdDaEd2ING_v0"/><DO name="MaskEna" type="tdDaEd2SPG_v0"/><DO name="DOrdBlk" type="tdDaEd2SPCProt_v0"/><DO name="Blk" type="tdDaEd2SPS_NSS_v0"/></LNodeType><LNodeType lnClass="PVGE" id="tdDaEd2PVGE_v2" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="RepValOVp" type="tdDaEd2ASG_v0"/><DO name="RepValUVp" type="tdDaEd2ASG_v0"/><DO name="RepValOV2" type="tdDaEd2ASG_v0"/><DO name="RepValOV0" type="tdDaEd2ASG_v0"/><DO name="SelV0" type="tdDaEd2ING_SelV0"/></LNodeType><LNodeType lnClass="PTGF" id="tdDaEd2PTGF_v4" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_off_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="Str1" type="tdDaEd2SPS_v0"/><DO name="Str2" type="tdDaEd2SPS_v0"/><DO name="Str3" type="tdDaEd2SPS_v0"/><DO name="Str4" type="tdDaEd2SPS_v0"/><DO name="Str5" type="tdDaEd2SPS_v0"/><DO name="Str6" type="tdDaEd2SPS_v0"/><DO name="Str7" type="tdDaEd2SPS_v0"/><DO name="Str8" type="tdDaEd2SPS_v0"/><DO name="Op1" type="tdDaEd2SPS_v0"/><DO name="Op2" type="tdDaEd2SPS_v0"/><DO name="Op3" type="tdDaEd2SPS_v0"/><DO name="Op4" type="tdDaEd2SPS_v0"/><DO name="Op5" type="tdDaEd2SPS_v0"/><DO name="Op6" type="tdDaEd2SPS_v0"/><DO name="Op7" type="tdDaEd2SPS_v0"/><DO name="Op8" type="tdDaEd2SPS_v0"/><DO name="StEna1" type="tdDaEd2SPS_v0"/><DO name="StEna2" type="tdDaEd2SPS_v0"/><DO name="StEna3" type="tdDaEd2SPS_v0"/><DO name="StEna4" type="tdDaEd2SPS_v0"/><DO name="StEna5" type="tdDaEd2SPS_v0"/><DO name="StEna6" type="tdDaEd2SPS_v0"/><DO name="StEna7" type="tdDaEd2SPS_v0"/><DO name="StEna8" type="tdDaEd2SPS_v0"/><DO name="BlkVolt" type="tdDaEd2SPS_v0"/><DO name="BlkValV" type="tdDaEd2ASG_NSS_v0"/><DO name="StrNumCyc" type="tdDaEd2ING_v0"/><DO name="RepNumCyc" type="tdDaEd2ING_v0"/><DO name="OFRsDlTmms" type="tdDaEd2ING_v0"/><DO name="UFRsDlTmms" type="tdDaEd2ING_v0"/><DO name="PTGFEna1" type="tdDaEd2SPG_v0"/><DO name="StrVal1" type="tdDaEd2ASG_v0"/><DO name="OpDlTmms1" type="tdDaEd2ING_v0"/><DO name="StTyp1" type="tdDaEd2ING_stTyp"/><DO name="LogInBlk1" type="tdDaEd2VSG_SG_v0"/><DO name="PTGFEna2" type="tdDaEd2SPG_v0"/><DO name="StrVal2" type="tdDaEd2ASG_v0"/><DO name="OpDlTmms2" type="tdDaEd2ING_v0"/><DO name="StTyp2" type="tdDaEd2ING_stTyp"/><DO name="LogInBlk2" type="tdDaEd2VSG_SG_v0"/><DO name="PTGFEna3" type="tdDaEd2SPG_v0"/><DO name="StrVal3" type="tdDaEd2ASG_v0"/><DO name="OpDlTmms3" type="tdDaEd2ING_v0"/><DO name="StTyp3" type="tdDaEd2ING_stTyp"/><DO name="LogInBlk3" type="tdDaEd2VSG_SG_v0"/><DO name="PTGFEna4" type="tdDaEd2SPG_v0"/><DO name="StrVal4" type="tdDaEd2ASG_v0"/><DO name="OpDlTmms4" type="tdDaEd2ING_v0"/><DO name="StTyp4" type="tdDaEd2ING_stTyp"/><DO name="LogInBlk4" type="tdDaEd2VSG_SG_v0"/><DO name="PTGFEna5" type="tdDaEd2SPG_v0"/><DO name="StrVal5" type="tdDaEd2ASG_v0"/><DO name="OpDlTmms5" type="tdDaEd2ING_v0"/><DO name="StTyp5" type="tdDaEd2ING_stTyp"/><DO name="LogInBlk5" type="tdDaEd2VSG_SG_v0"/><DO name="PTGFEna6" type="tdDaEd2SPG_v0"/><DO name="StrVal6" type="tdDaEd2ASG_v0"/><DO name="OpDlTmms6" type="tdDaEd2ING_v0"/><DO name="StTyp6" type="tdDaEd2ING_stTyp"/><DO name="LogInBlk6" type="tdDaEd2VSG_SG_v0"/><DO name="PTGFEna7" type="tdDaEd2SPG_v0"/><DO name="StrVal7" type="tdDaEd2ASG_v0"/><DO name="OpDlTmms7" type="tdDaEd2ING_v0"/><DO name="StTyp7" type="tdDaEd2ING_stTyp"/><DO name="LogInBlk7" type="tdDaEd2VSG_SG_v0"/><DO name="PTGFEna8" type="tdDaEd2SPG_v0"/><DO name="StrVal8" type="tdDaEd2ASG_v0"/><DO name="OpDlTmms8" type="tdDaEd2ING_v0"/><DO name="StTyp8" type="tdDaEd2ING_stTyp"/><DO name="LogInBlk8" type="tdDaEd2VSG_SG_v0"/><DO name="GenTrip" type="tdDaEd2SPG_v0"/><DO name="TripPerm" type="tdDaEd2ING_v0"/><DO name="MaskEna" type="tdDaEd2SPG_v0"/><DO name="DOrdFBl" type="tdDaEd2SPCProt_v0"/><DO name="DOrdFminBl" type="tdDaEd2SPCProt_v0"/><DO name="DOrdFmaxBl" type="tdDaEd2SPCProt_v0"/><DO name="DOrdFBlL1" type="tdDaEd2SPCProt_v0"/><DO name="DOrdFBlL2" type="tdDaEd2SPCProt_v0"/><DO name="DOrdFBlL3" type="tdDaEd2SPCProt_v0"/><DO name="DOrdFBlL4" type="tdDaEd2SPCProt_v0"/><DO name="DOrdFBlL5" type="tdDaEd2SPCProt_v0"/><DO name="DOrdFBlL6" type="tdDaEd2SPCProt_v0"/><DO name="DOrdFBlL7" type="tdDaEd2SPCProt_v0"/><DO name="DOrdFBlL8" type="tdDaEd2SPCProt_v0"/><DO name="Blk1" type="tdDaEd2SPS_v0"/><DO name="Blk2" type="tdDaEd2SPS_v0"/><DO name="Blk3" type="tdDaEd2SPS_v0"/><DO name="Blk4" type="tdDaEd2SPS_v0"/><DO name="Blk5" type="tdDaEd2SPS_v0"/><DO name="Blk6" type="tdDaEd2SPS_v0"/><DO name="Blk7" type="tdDaEd2SPS_v0"/><DO name="Blk8" type="tdDaEd2SPS_v0"/><DO name="Str" type="tdDaEd2ACD_NSS_v0"/><DO name="Op" type="tdDaEd2ACT_NSS_v0"/></LNodeType><LNodeType lnClass="PFRC" id="tdDaEd2PFRC_v4" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_off_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="Str1" type="tdDaEd2SPS_NSP_v0"/><DO name="Str2" type="tdDaEd2SPS_NSP_v0"/><DO name="Str3" type="tdDaEd2SPS_NSP_v0"/><DO name="Str4" type="tdDaEd2SPS_NSP_v0"/><DO name="Str5" type="tdDaEd2SPS_NSP_v0"/><DO name="Str6" type="tdDaEd2SPS_NSP_v0"/><DO name="Str7" type="tdDaEd2SPS_NSP_v0"/><DO name="Str8" type="tdDaEd2SPS_NSP_v0"/><DO name="Op1" type="tdDaEd2SPS_NSP_v0"/><DO name="Op2" type="tdDaEd2SPS_NSP_v0"/><DO name="Op3" type="tdDaEd2SPS_NSP_v0"/><DO name="Op4" type="tdDaEd2SPS_NSP_v0"/><DO name="Op5" type="tdDaEd2SPS_NSP_v0"/><DO name="Op6" type="tdDaEd2SPS_NSP_v0"/><DO name="Op7" type="tdDaEd2SPS_NSP_v0"/><DO name="Op8" type="tdDaEd2SPS_NSP_v0"/><DO name="StEna" type="tdDaEd2SPS_NSP_v0"/><DO name="BlkVolt" type="tdDaEd2SPS_NSP_v0"/><DO name="PFRCEna" type="tdDaEd2SPGExt_NSP_v0"/><DO name="OpType" type="tdDaEd2ING_OpTypePFRC_NSP_v0"/><DO name="BlkValA" type="tdDaEd2ASG_v0"/><DO name="StrNumCyc" type="tdDaEd2ING_NSP_v0"/><DO name="BlkValHz1" type="tdDaEd2ASG_NSP_v0"/><DO name="StrVal1" type="tdDaEd2ASG_NSP_v0"/><DO name="OpDlTmms1" type="tdDaEd2ING_NSP_v0"/><DO name="LogInTrLk1" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="BlkValHz2" type="tdDaEd2ASG_NSP_v0"/><DO name="StrVal2" type="tdDaEd2ASG_NSP_v0"/><DO name="OpDlTmms2" type="tdDaEd2ING_NSP_v0"/><DO name="LogInTrLk2" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="BlkValHz3" type="tdDaEd2ASG_NSP_v0"/><DO name="StrVal3" type="tdDaEd2ASG_NSP_v0"/><DO name="OpDlTmms3" type="tdDaEd2ING_NSP_v0"/><DO name="LogInTrLk3" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="BlkValHz4" type="tdDaEd2ASG_NSP_v0"/><DO name="StrVal4" type="tdDaEd2ASG_NSP_v0"/><DO name="OpDlTmms4" type="tdDaEd2ING_NSP_v0"/><DO name="LogInTrLk4" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="BlkValHz5" type="tdDaEd2ASG_NSP_v0"/><DO name="StrVal5" type="tdDaEd2ASG_NSP_v0"/><DO name="OpDlTmms5" type="tdDaEd2ING_NSP_v0"/><DO name="LogInTrLk5" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="BlkValHz6" type="tdDaEd2ASG_NSP_v0"/><DO name="StrVal6" type="tdDaEd2ASG_NSP_v0"/><DO name="OpDlTmms6" type="tdDaEd2ING_NSP_v0"/><DO name="LogInTrLk6" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="BlkValHz7" type="tdDaEd2ASG_NSP_v0"/><DO name="StrVal7" type="tdDaEd2ASG_NSP_v0"/><DO name="OpDlTmms7" type="tdDaEd2ING_NSP_v0"/><DO name="LogInTrLk7" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="BlkValHz8" type="tdDaEd2ASG_NSP_v0"/><DO name="StrVal8" type="tdDaEd2ASG_NSP_v0"/><DO name="OpDlTmms8" type="tdDaEd2ING_NSP_v0"/><DO name="LogInTrLk8" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="RepNumCyc" type="tdDaEd2ING_NSP_v0"/><DO name="RsDlTmms" type="tdDaEd2ING_v0"/><DO name="LogInBlk" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="GenTrip" type="tdDaEd2SPG_NSP_v0"/><DO name="TripPerm" type="tdDaEd2ING_NSP_v0"/><DO name="MaskEna" type="tdDaEd2SPG_NSP_v0"/><DO name="DOrdBlk" type="tdDaEd2SPCProt_NSP_v0"/><DO name="Blk" type="tdDaEd2SPS_v0"/></LNodeType><LNodeType lnClass="RFUF" id="tdDaEd2RFUF_v3" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_off_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="Str" type="tdDaEd2ACD_NSS_v0"/><DO name="Op" type="tdDaEd2ACTbas_NSS_v0"/><DO name="FFB1" type="tdDaEd2ACTbas_v0"/><DO name="StEna" type="tdDaEd2SPS_v0"/><DO name="RFUFEna" type="tdDaEd2SPG_v0"/><DO name="OpDlTmms" type="tdDaEd2ING_NSS_v0"/><DO name="LogInBlk" type="tdDaEd2VSG_SG_v0"/><DO name="LogInFF" type="tdDaEd2VSG_SG_v0"/><DO name="LogInFFB1" type="tdDaEd2VSG_SG_v0"/><DO name="MaskEna" type="tdDaEd2SPG_v0"/><DO name="DOrdBlk" type="tdDaEd2SPCProt_v0"/><DO name="Blk" type="tdDaEd2SPS_NSS_v0"/></LNodeType><LNodeType lnClass="GGIO" id="tdDaEd2RIO_GGIO_v1" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="St" type="tdDaEd2SPS_v0"/><DO name="CfgErr" type="tdDaEd2SPS_NSP_v0"/><DO name="NumRIO" type="tdDaEd2ING_SP_NSP_v0"/><DO name="TypeRIO" type="tdDaEd2_INGTypeRIO_NSP_v0"/><DO name="Ind1" type="tdDaEd2SPS_v0"/><DO name="Ind2" type="tdDaEd2SPS_v0"/><DO name="Ind3" type="tdDaEd2SPS_v0"/><DO name="Ind4" type="tdDaEd2SPS_v0"/><DO name="Ind5" type="tdDaEd2SPS_v0"/><DO name="Ind6" type="tdDaEd2SPS_v0"/><DO name="Ind7" type="tdDaEd2SPS_v0"/><DO name="Ind8" type="tdDaEd2SPS_v0"/><DO name="Ind9" type="tdDaEd2SPS_v0"/><DO name="Ind10" type="tdDaEd2SPS_v0"/><DO name="Ind11" type="tdDaEd2SPS_v0"/><DO name="Ind12" type="tdDaEd2SPS_v0"/><DO name="Ind13" type="tdDaEd2SPS_v0"/><DO name="Ind14" type="tdDaEd2SPS_v0"/><DO name="Ind15" type="tdDaEd2SPS_v0"/><DO name="Ind16" type="tdDaEd2SPS_v0"/><DO name="Ind17" type="tdDaEd2SPS_v0"/><DO name="SPCSO1" type="tdDaEd2SPC_Status_only_v0"/><DO name="SPCSO2" type="tdDaEd2SPC_Status_only_v0"/><DO name="SPCSO3" type="tdDaEd2SPC_Status_only_v0"/><DO name="SPCSO4" type="tdDaEd2SPC_Status_only_v0"/><DO name="InRef1" type="tdDaEd2ORG_v0"/><DO name="InRef2" type="tdDaEd2ORG_v0"/><DO name="InRef3" type="tdDaEd2ORG_v0"/><DO name="InRef4" type="tdDaEd2ORG_v0"/><DO name="Loc" type="tdDaEd2SPS_v0"/><DO name="LocSta" type="tdDaEd2SPC_Status_only_v0"/></LNodeType><LNodeType lnClass="RSYN" id="tdDaEd2RSYN_DA_v7" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_off_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="Rel" type="tdDaEd2SPS_v0"/><DO name="EnaBr1" type="tdDaEd2SPS_NSP_v0"/><DO name="SAVPres" type="tdDaEd2ACT_NSP_v0"/><DO name="SAVAbs" type="tdDaEd2ACT_NSP_v0"/><DO name="SBVPresBr1" type="tdDaEd2SPS_NSP_v0"/><DO name="SBVAbsBr1" type="tdDaEd2SPS_NSP_v0"/><DO name="Vs1" type="tdDaEd2SPS_NSP_v0"/><DO name="PosSlipBr1" type="tdDaEd2SPS_NSP_v0"/><DO name="NegSlipBr1" type="tdDaEd2SPS_NSP_v0"/><DO name="UFSideBBr1" type="tdDaEd2SPS_NSP_v0"/><DO name="OFSideBBr1" type="tdDaEd2SPS_NSP_v0"/><DO name="DBNSlipBr1" type="tdDaEd2SPS_NSP_v0"/><DO name="ABNSlipBr1" type="tdDaEd2SPS_NSP_v0"/><DO name="DBSlipBr1" type="tdDaEd2SPS_NSP_v0"/><DO name="ABSlipBr1" type="tdDaEd2SPS_NSP_v0"/><DO name="OAbsBBr1" type="tdDaEd2SPS_NSP_v0"/><DO name="UAbsBBr1" type="tdDaEd2SPS_NSP_v0"/><DO name="PNoSlipBr1" type="tdDaEd2SPS_NSP_v0"/><DO name="PSlipBr1" type="tdDaEd2SPS_NSP_v0"/><DO name="ManRel" type="tdDaEd2SPS_NSP_v0"/><DO name="PMClVChBr1" type="tdDaEd2SPS_NSP_v0"/><DO name="PRecVChBr1" type="tdDaEd2SPS_NSP_v0"/><DO name="PSlip0Br1" type="tdDaEd2SPS_NSP_v0"/><DO name="SAAbs" type="tdDaEd2SPS_NSP_v0"/><DO name="SAPres" type="tdDaEd2SPS_NSP_v0"/><DO name="SynEna" type="tdDaEd2SPG_NSP_v0"/><DO name="SiASel" type="tdDaEd2ING_SiASel_NSP_v1"/><DO name="SiBSel" type="tdDaEd2ING_SiASel_NSP_v1"/><DO name="CoModVs1" type="tdDaEd2ASG_NSP_v0"/><DO name="CoArgVs1" type="tdDaEd2ASG_NSP_v0"/><DO name="PrVSiA" type="tdDaEd2ASG_NSP_v0"/><DO name="AbVSiA" type="tdDaEd2ASG_NSP_v0"/><DO name="BrClTmms1" type="tdDaEd2ASG_NSP_v0"/><DO name="SyWReEna1" type="tdDaEd2ING_SyWReEna_NSP_v1"/><DO name="WMaClEna1" type="tdDaEd2ING_SyWReEna_NSP_v1"/><DO name="SyDifV1" type="tdDaEd2ASG_NSP_v0"/><DO name="SyDifF1" type="tdDaEd2ASG_NSP_v0"/><DO name="SyDifA1" type="tdDaEd2ASG_NSP_v0"/><DO name="MaClTmms1" type="tdDaEd2ASG_NSP_v0"/><DO name="ReTmms1" type="tdDaEd2ASG_NSP_v0"/><DO name="PrVSiB1" type="tdDaEd2ASG_NSP_v0"/><DO name="AbVSiB1" type="tdDaEd2ASG_NSP_v0"/><DO name="ClCond1" type="tdDaEd2ING_ClCond_NSP_v1"/><DO name="ReCond1" type="tdDaEd2ING_ClCond_NSP_v1"/><DO name="LogInBlSy1" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="LogInBlCl1" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="LogInVSAc1" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="LogInRFF" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="MaskEna" type="tdDaEd2SPG_NSP_v0"/><DO name="DOrdSyBlk1" type="tdDaEd2SPCProt_NSP_v0"/><DO name="DOrdPeBlk1" type="tdDaEd2SPCProt_NSP_v0"/><DO name="SBVPres" type="tdDaEd2ACT_NSP_v0"/><DO name="SBVAbs" type="tdDaEd2ACT_NSP_v0"/><DO name="DifVClc" type="tdDaEd2MV_v0"/><DO name="DifHzClc" type="tdDaEd2MV_v0"/><DO name="DifAngClc" type="tdDaEd2MV_v0"/><DO name="BlkSy1" type="tdDaEd2SPS_NSP_v0"/><DO name="VInd" type="tdDaEd2SPS_v0"/><DO name="AngInd" type="tdDaEd2SPS_v0"/><DO name="HzInd" type="tdDaEd2SPS_v0"/></LNodeType><LNodeType lnClass="RDIR" id="tdDaEd2Ggen_RDIR_PT_v4" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="Dir" type="tdDaEd2ACD_v0"/><DO name="FailIn" type="tdDaEd2ACT_NSP_v0"/><DO name="Fw67G" type="tdDaEd2ACT_NSP_v0"/><DO name="Rv67G" type="tdDaEd2ACT_NSP_v0"/><DO name="InvDir" type="tdDaEd2ACTbas_NSP_v0"/><DO name="BlkDir" type="tdDaEd2ACTbas_NSP_v0"/><DO name="TripVpol" type="tdDaEd2SPG_NSP_v0"/><DO name="DirTyp" type="tdDaEd2ING_GDirTyp_NSP_v0"/><DO name="ChrAng" type="tdDaEd2ASG_v0"/><DO name="AmpVal" type="tdDaEd2ASG_NSP_v0"/><DO name="BlkValV" type="tdDaEd2ASG_v0"/><DO name="BlkValIn" type="tdDaEd2ASG_NSP_v0"/><DO name="LogInBlDir" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="LogInChSC" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="BlkValW" type="tdDaEd2ASG_NSP_v0"/><DO name="MaskEna" type="tdDaEd2SPG_NSP_v0"/><DO name="LogInInvDi" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="PolQty" type="tdDaEd2ING_GPolQty_v0"/><DO name="BlkValI1" type="tdDaEd2ASG_NSP_v0"/><DO name="DOrdBlDir" type="tdDaEd2SPCProt_NSP_v0"/><DO name="Blk" type="tdDaEd2SPS_v0"/></LNodeType><LNodeType lnClass="RDIR" id="tdDaEd2SGgen_RDIR_v4" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="Dir" type="tdDaEd2ACD_v0"/><DO name="InvDir" type="tdDaEd2ACTbas_NSP_v0"/><DO name="BlkDir" type="tdDaEd2ACTbas_NSP_v0"/><DO name="FailSG" type="tdDaEd2ACTbas_NSP_v0"/><DO name="Fw67SG" type="tdDaEd2ACTbas_NSP_v0"/><DO name="Rv67SG" type="tdDaEd2ACTbas_NSP_v0"/><DO name="DirTyp" type="tdDaEd2ING_GDirTyp_NSP_v0"/><DO name="ChrAng" type="tdDaEd2ASG_v0"/><DO name="AmpVal" type="tdDaEd2ASG_NSP_v0"/><DO name="LogInInvDi" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="LogInBlDir" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="LogInChSC" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="BlkValA" type="tdDaEd2ASG_v0"/><DO name="BlkValV" type="tdDaEd2ASG_v0"/><DO name="TripVpol" type="tdDaEd2SPG_NSP_v0"/><DO name="BlkValW" type="tdDaEd2ASG_NSP_v0"/><DO name="MaskEna" type="tdDaEd2SPG_NSP_v0"/><DO name="DOrdInvDir" type="tdDaEd2SPCProt_NSP_v0"/><DO name="DOrdBlDir" type="tdDaEd2SPCProt_NSP_v0"/><DO name="Blk" type="tdDaEd2SPS_v0"/></LNodeType><LNodeType lnClass="MPWE" id="tdDaEd2MPWE_v3" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="PSiCh" type="tdDaEd2SPG_SP_v0"/><DO name="QSiCh" type="tdDaEd2SPG_SP_v0"/><DO name="CorWh" type="tdDaEd2ASG_SP_v0"/><DO name="CorVArh" type="tdDaEd2ASG_SP_v0"/><DO name="UnitPQS" type="tdDaEd2ING_UnitMPWE_v0"/><DO name="DOrdInitEn" type="tdDaEd2SPCProt_v0"/></LNodeType><LNodeType lnClass="PHCL" id="tdDaEd2PHCL_v3" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_off_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="Op" type="tdDaEd2ACT_NSS_v0"/><DO name="Str" type="tdDaEd2ACD_NSS_v0"/><DO name="StEna" type="tdDaEd2SPS_v0"/><DO name="PHCLEna" type="tdDaEd2SPG_v0"/><DO name="StrVal" type="tdDaEd2ASG_NSS_v0"/><DO name="OpDlTmms" type="tdDaEd2ING_NSS_v0"/><DO name="TrNum" type="tdDaEd2ING_TrNum"/><DO name="LogInBlk" type="tdDaEd2VSG_SG_v0"/><DO name="MaskEna" type="tdDaEd2SPG_v0"/><DO name="DOrdBlk" type="tdDaEd2SPCProt_v0"/><DO name="Blk" type="tdDaEd2SPS_NSS_v0"/></LNodeType><LNodeType lnClass="PCLO" id="tdDaEd2PCLO_v4" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_off_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="Op" type="tdDaEd2ACTbas_NSS_v0"/><DO name="OpEx" type="tdDaEd2ACTbas_NSS_v0"/><DO name="StEna" type="tdDaEd2SPS_v0"/><DO name="Str" type="tdDaEd2ACD_NSS_v0"/><DO name="PCLOEna" type="tdDaEd2SPG_SP_v0"/><DO name="OpDlTmms" type="tdDaEd2ING_SP_NSS_v0"/><DO name="OpTmms" type="tdDaEd2ING_SP_v0"/><DO name="LogInBlk" type="tdDaEd2VSG_SP_v0"/><DO name="LogInAc" type="tdDaEd2VSG_SP_v0"/><DO name="MaskEna" type="tdDaEd2SPG_SP_v0"/><DO name="ChTable" type="tdDaEd2ING_SP_v0"/><DO name="DOrdBlk" type="tdDaEd2SPCProt_v0"/><DO name="Blk" type="tdDaEd2SPS_NSS_v0"/></LNodeType><LNodeType lnClass="RTCS" id="tdDaEd2RTCS_v2" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="ClBlTCF" type="tdDaEd2SPG_v0"/></LNodeType><LNodeType lnClass="POPD" id="tdDaEd2POPD_v3" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_off_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="DeadLine" type="tdDaEd2ACT_v0"/><DO name="OpenPole" type="tdDaEd2ACT_v0"/><DO name="ThreeOpPol" type="tdDaEd2ACTbas_v0"/><DO name="OneOpPole" type="tdDaEd2ACTbas_v0"/><DO name="TwoOpPole" type="tdDaEd2ACTbas_v0"/><DO name="OpenPhs" type="tdDaEd2ACT_v0"/><DO name="StEna" type="tdDaEd2SPS_v0"/><DO name="POPDEna" type="tdDaEd2SPG_SP_v0"/><DO name="OpType" type="tdDaEd2ING_OpTypePOPD_v0"/><DO name="OpValV" type="tdDaEd2ASG_SP_v0"/><DO name="OpValI" type="tdDaEd2ASG_SP_v0"/><DO name="LogInBlk" type="tdDaEd2VSG_SP_v0"/><DO name="UnbUnBl" type="tdDaEd2SPG_SP_v0"/><DO name="MaskEna" type="tdDaEd2SPG_SP_v0"/><DO name="DOrdBlk" type="tdDaEd2SPCProt_v0"/><DO name="Blk" type="tdDaEd2SPS_NSS_v0"/></LNodeType><LNodeType lnClass="PEXT" id="tdDaEd2PEXT_v2" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="LogInExT" type="tdDaEd2VSG_SG_v0"/><DO name="MaskEna" type="tdDaEd2SPG_v0"/><DO name="GenTrip" type="tdDaEd2SPG_v0"/><DO name="TripPerm" type="tdDaEd2ING_v0"/><DO name="ReclPerm" type="tdDaEd2ING_PermReeng_v0"/><DO name="ExtOpTr" type="tdDaEd2SPS_v0"/></LNodeType><LNodeType lnClass="RSEQ" id="tdDaEd2RSEQ_v2" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_off_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="RSEQEna" type="tdDaEd2SPG_v0"/><DO name="StEna" type="tdDaEd2SPS_v0"/><DO name="DOrdBlk" type="tdDaEd2SPCProt_v0"/></LNodeType><LNodeType lnClass="RRCS" id="tdDaEd2RRCS_v4" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="LogInLock" type="tdDaEd2VSG_SP_v0"/><DO name="LogInFail" type="tdDaEd2VSG_SP_v0"/><DO name="LogInReady" type="tdDaEd2VSG_SP_v0"/><DO name="InhDelTms" type="tdDaEd2ASG_SP_v0"/><DO name="LogInBattm" type="tdDaEd2VSG_SP_v0"/><DO name="LogInBattF" type="tdDaEd2VSG_SP_v0"/><DO name="LogInFrame" type="tdDaEd2VSG_SP_v0"/><DO name="LogInHT" type="tdDaEd2VSG_SP_v0"/><DO name="LogInMag" type="tdDaEd2VSG_SP_v0"/><DO name="LogInVm" type="tdDaEd2VSG_SP_v0"/><DO name="LogInBattT" type="tdDaEd2VSG_SP_v0"/><DO name="LogInRecV" type="tdDaEd2VSG_SP_v0"/><DO name="BattTEna" type="tdDaEd2SPG_SP_v0"/><DO name="BattTmh" type="tdDaEd2ING_SP_v0"/><DO name="PulsBatTms" type="tdDaEd2ING_SP_v0"/><DO name="MaskEna" type="tdDaEd2SPG_SP_v0"/><DO name="TypeInput" type="tdDaEd2ING_TypeInputRRCS_v1"/><DO name="Lockout" type="tdDaEd2SPS_v0"/><DO name="Failure" type="tdDaEd2SPS_v0"/><DO name="Ready" type="tdDaEd2SPS_v0"/><DO name="BattVmin" type="tdDaEd2SPS_v0"/><DO name="BattFail" type="tdDaEd2SPS_v0"/><DO name="PanelDoorC" type="tdDaEd2SPS_v0"/><DO name="PanelDoorO" type="tdDaEd2SPS_v0"/><DO name="HighTemp" type="tdDaEd2SPS_v0"/><DO name="MagnTrip" type="tdDaEd2SPS_v0"/><DO name="VolBattMin" type="tdDaEd2SPS_v0"/><DO name="BattTest" type="tdDaEd2SPS_v0"/><DO name="ReclwV" type="tdDaEd2SPS_v0"/><DO name="BfuseAct" type="tdDaEd2SPS_v0"/><DO name="RadioLock" type="tdDaEd2SPS_v0"/><DO name="BattVol" type="tdDaEd2SPS_v0"/><DO name="BattTestF" type="tdDaEd2SPS_v0"/><DO name="DOrdBlow" type="tdDaEd2SPCProt_v0"/><DO name="DOrdBatt" type="tdDaEd2SPCProt_v0"/><DO name="DOrdTBatt" type="tdDaEd2SPCProt_v0"/></LNodeType><LNodeType lnClass="RHLT" id="tdDaEd2RHLT_v5" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_off_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="RHLTEna" type="tdDaEd2SPG_SP_v0"/><DO name="ChTable" type="tdDaEd2ING_SP_v0"/><DO name="MaskEna" type="tdDaEd2SPG_SP_v0"/><DO name="OpType" type="tdDaEd2ING_OpTypeRHLT_NSP_v0"/><DO name="Status" type="tdDaEd2SPS_v0"/><DO name="DOrdAct" type="tdDaEd2SPCProt_v0"/></LNodeType><LNodeType lnClass="PTTR" id="tdDaEd2PTTR_v3" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="Op" type="tdDaEd2ACTbas_v0"/><DO name="Str" type="tdDaEd2ACD_v0"/><DO name="StEna" type="tdDaEd2SPS_NSP_v0"/><DO name="PTTREna" type="tdDaEd2SPG_NSP_v0"/><DO name="ConsTms1" type="tdDaEd2ING_v0"/><DO name="ConsTms2" type="tdDaEd2ING_v0"/><DO name="AlmVal" type="tdDaEd2ASG_v0"/><DO name="RepVal" type="tdDaEd2ASG_NSP_v0"/><DO name="ARtg" type="tdDaEd2ASG_v0"/><DO name="TripVal" type="tdDaEd2ASG_NSP_v0"/><DO name="LogInBlk" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="LogInIn" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="GenTrip" type="tdDaEd2SPG_NSP_v0"/><DO name="TripPerm" type="tdDaEd2ING_NSP_v0"/><DO name="MaskEna" type="tdDaEd2SPG_NSP_v0"/><DO name="DOrdBlk" type="tdDaEd2SPCProt_NSP_v0"/><DO name="DOrdIn" type="tdDaEd2SPCProt_NSP_v0"/><DO name="ValStore" type="tdDaEd2SPG_NSP_v0"/><DO name="Blk" type="tdDaEd2SPS_v0"/></LNodeType><LNodeType lnClass="ITCI" id="tdDaEd2GEN_P104ITCI_v3" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="CommsFail" type="tdDaEd2SPS_NSP_v0"/><DO name="ProcReset" type="tdDaEd2SPS_NSP_v0"/><DO name="ConfF104" type="tdDaEd2SPS_NSP_v0"/><DO name="CommsOk" type="tdDaEd2SPS_NSP_v0"/><DO name="CommsKo" type="tdDaEd2SPS_NSP_v0"/><DO name="ProtEna" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="DIRASDU" type="tdDaEd2ING_SP_NSP_v0"/><DO name="IPTCS1" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="IPTCS2" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="IPTCS3" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="IPTCS4" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="IPTCS5" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="IPTCS6" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="IPTCS7" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="IPTCS8" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="ParamK" type="tdDaEd2ING_SP_NSP_v0"/><DO name="ParamW" type="tdDaEd2ING_SP_NSP_v0"/><DO name="T0Tms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="T1Tms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="T2Tms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="T3Tms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="NTcpIp" type="tdDaEd2ING_SP_NSP_v0"/><DO name="EspColTms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="ExpMedTms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="ResClas2" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="LongC1" type="tdDaEd2ING_SP_NSP_v0"/><DO name="LongDatC2" type="tdDaEd2ING_SP_NSP_v0"/><DO name="LConfCmdo" type="tdDaEd2ING_SP_NSP_v0"/><DO name="BuffOrden" type="tdDaEd2ING_SP_NSP_v0"/><DO name="BuffCmdo" type="tdDaEd2ING_SP_NSP_v0"/><DO name="CePerioTm" type="tdDaEd2ING_SP_NSP_v0"/><DO name="Cot1Med" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="MedCron" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="FullQClos" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="IOAsP0" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="TipoMan" type="tdDaEd2ING_P104ITCIType_v0"/><DO name="ActTermCom" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="TselecTmms" type="tdDaEd2ING_SP_NSP_v0"/><DO name="OneConn" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="CaaDesc" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="OverfOn" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="Cot3EstEsp" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="MEiOff" type="tdDaEd2ING_SP_NSP_v0"/><DO name="ActTermEsp" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="SynEna" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="TcpPort" type="tdDaEd2ING_SP_NSP_v0"/><DO name="IPRTU1" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="IPRTU2" type="tdDaEd2VSG_SP_NSP_v0"/></LNodeType><LNodeType lnClass="ITCP" id="tdDaEd2GEN_P103ITCP_v2" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="ProtEna" type="tdDaEd2SPG_SP_v0"/><DO name="Slave" type="tdDaEd2ING_SP_v0"/><DO name="Port" type="tdDaEd2ING_PortDNPITCP"/><DO name="Speed" type="tdDaEd2ING_VelTransITCP_DNP_v0"/><DO name="Parity" type="tdDaEd2ING_ParityITCP_v0"/><DO name="Stopbit" type="tdDaEd2ING_StopITCP_v0"/><DO name="RtsType" type="tdDaEd2ING_RTSITCP_v0"/><DO name="RtsTmms" type="tdDaEd2ING_SP_v0"/><DO name="CtsTmms" type="tdDaEd2ING_SP_v0"/><DO name="CarTmms" type="tdDaEd2ING_SP_v0"/><DO name="RtsOffTmms" type="tdDaEd2ING_SP_v0"/><DO name="SynEna" type="tdDaEd2SPG_SP_v0"/><DO name="ComFailTm" type="tdDaEd2ING_SP_v0"/><DO name="CambTms" type="tdDaEd2ING_SP_v0"/><DO name="VDEW" type="tdDaEd2SPG_SP_v0"/><DO name="FunTyp" type="tdDaEd2ING_103ITCPfT_v0"/><DO name="FunTypMed" type="tdDaEd2ING_SP_v0"/><DO name="InfMed" type="tdDaEd2ING_SP_v0"/><DO name="RT" type="tdDaEd2ING_103ITCPTyM_v0"/><DO name="ConfF103" type="tdDaEd2SPS_NSS_v0"/><DO name="CommsKo" type="tdDaEd2SPS_NSS_v0"/></LNodeType><LNodeType lnClass="ITCP" id="tdDaEd2_ITCP_v2" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="Port" type="tdDaEd2ING_PortDNPITCP"/><DO name="DirEnl" type="tdDaEd2ING_SP_v0"/><DO name="VelTrans" type="tdDaEd2ING_VelTransITCP_DNP_v0"/><DO name="Parity" type="tdDaEd2ING_ParityITCP_v0"/><DO name="Stopbit" type="tdDaEd2ING_StopITCP_v0"/><DO name="PorTmms" type="tdDaEd2ING_SP_v0"/><DO name="ActCtsTmms" type="tdDaEd2ING_SP_v0"/><DO name="ActRtsTmms" type="tdDaEd2ING_SP_v0"/><DO name="DesRtsTmms" type="tdDaEd2ING_SP_v0"/><DO name="TipoCan" type="tdDaEd2ING_TipoCanITCP_v0"/><DO name="CambTms" type="tdDaEd2ING_SP_v0"/><DO name="SyncEna" type="tdDaEd2SPG_SP_v0"/><DO name="TcpPort" type="tdDaEd2ING_SP_v0"/><DO name="ComFail" type="tdDaEd2SPS_NSS_v0"/><DO name="ConfErr" type="tdDaEd2SPS_NSS_v0"/><DO name="Loc" type="tdDaEd2SPS_NSS_v0"/><DO name="LocSta" type="tdDaEd2SPC_Status_only_NSS_v0"/></LNodeType><LNodeType lnClass="RPLD" id="tdDaEd2RPLD_v2" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_off_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="StEna" type="tdDaEd2SPS_v0"/><DO name="StrPDBr1" type="tdDaEd2SPS_v0"/><DO name="OpPDBr1" type="tdDaEd2SPS_v0"/><DO name="TwoOpenBr1" type="tdDaEd2SPS_v0"/><DO name="OneOpenBr1" type="tdDaEd2SPS_v0"/><DO name="StrPDBr2" type="tdDaEd2SPS_v0"/><DO name="OpPDBr2" type="tdDaEd2SPS_v0"/><DO name="TwoOpenBr2" type="tdDaEd2SPS_v0"/><DO name="OneOpenBr2" type="tdDaEd2SPS_v0"/><DO name="PDEna" type="tdDaEd2SPG_v0"/><DO name="OpType" type="tdDaEd2ING_OpTypeRPLD"/><DO name="PTmms1" type="tdDaEd2ING_v0"/><DO name="PTmms2" type="tdDaEd2ING_v0"/><DO name="LogInBlk" type="tdDaEd2VSG_SG_v0"/><DO name="StrPDBr3" type="tdDaEd2SPS_v0"/><DO name="OpPDBr3" type="tdDaEd2SPS_v0"/><DO name="TwoOpenBr3" type="tdDaEd2SPS_v0"/><DO name="OneOpenBr3" type="tdDaEd2SPS_v0"/><DO name="MaskEna" type="tdDaEd2SPG_v0"/><DO name="Blk" type="tdDaEd2SPS_NSS_v0"/></LNodeType><LNodeType lnClass="RPFI" id="tdDaEd2RPFI_v2" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_off_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="RPFIEna" type="tdDaEd2SPG_SP_v0"/><DO name="MinPower" type="tdDaEd2ASG_SP_v0"/><DO name="MaskEna" type="tdDaEd2SPG_SP_v0"/><DO name="PchgPosit" type="tdDaEd2SPS_v0"/><DO name="PchgNeg" type="tdDaEd2SPS_v0"/><DO name="StFlow" type="tdDaEd2SPS_v0"/><DO name="Pmin" type="tdDaEd2SPS_v0"/></LNodeType><LNodeType lnClass="PAFD" id="tdDaEd2PAFD_v4" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_off_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="PAFDEna" type="tdDaEd2SPG_SP_v0"/><DO name="LogInBlk" type="tdDaEd2VSG_SP_v0"/><DO name="Sensor1" type="tdDaEd2ING_SensorPAFD_v0"/><DO name="Sensor2" type="tdDaEd2ING_SensorPAFD_v0"/><DO name="Sensor3" type="tdDaEd2ING_SensorPAFD_v0"/><DO name="Sensor4" type="tdDaEd2ING_SensorPAFD_v0"/><DO name="SensorLL1" type="tdDaEd2ASG_SP_v0"/><DO name="SensorLL2" type="tdDaEd2ASG_SP_v0"/><DO name="SensorLL3" type="tdDaEd2ASG_SP_v0"/><DO name="SensorLL4" type="tdDaEd2ASG_SP_v0"/><DO name="SensorCS1" type="tdDaEd2SPG_SP_v0"/><DO name="SensorCS2" type="tdDaEd2SPG_SP_v0"/><DO name="SensorCS3" type="tdDaEd2SPG_SP_v0"/><DO name="SensorCS4" type="tdDaEd2SPG_SP_v0"/><DO name="SupPhs" type="tdDaEd2ASG_SP_v0"/><DO name="SupSG" type="tdDaEd2ASG_SP_v0"/><DO name="SpeedUp" type="tdDaEd2ING_SpeedUpPAFD_v0"/><DO name="GenTrip" type="tdDaEd2SPG_SP_v0"/><DO name="MaskEna" type="tdDaEd2SPG_SP_v0"/><DO name="PhsASup" type="tdDaEd2SPS_v0"/><DO name="PhsBSup" type="tdDaEd2SPS_v0"/><DO name="PhsCSup" type="tdDaEd2SPS_v0"/><DO name="SensGSup" type="tdDaEd2SPS_v0"/><DO name="S1NA" type="tdDaEd2SPS_v0"/><DO name="S2NA" type="tdDaEd2SPS_v0"/><DO name="S3NA" type="tdDaEd2SPS_v0"/><DO name="S4NA" type="tdDaEd2SPS_v0"/><DO name="S1LDS" type="tdDaEd2SPS_v0"/><DO name="S2LDS" type="tdDaEd2SPS_v0"/><DO name="S3LDS" type="tdDaEd2SPS_v0"/><DO name="S4LDS" type="tdDaEd2SPS_v0"/><DO name="S1LD" type="tdDaEd2SPS_v0"/><DO name="S2LD" type="tdDaEd2SPS_v0"/><DO name="S3LD" type="tdDaEd2SPS_v0"/><DO name="S4LD" type="tdDaEd2SPS_v0"/><DO name="S1MeasErr" type="tdDaEd2SPS_v0"/><DO name="S2MeasErr" type="tdDaEd2SPS_v0"/><DO name="S3MeasErr" type="tdDaEd2SPS_v0"/><DO name="S4MeasErr" type="tdDaEd2SPS_v0"/><DO name="S1TestFail" type="tdDaEd2SPS_v0"/><DO name="S2TestFail" type="tdDaEd2SPS_v0"/><DO name="S3TestFail" type="tdDaEd2SPS_v0"/><DO name="S4TestFail" type="tdDaEd2SPS_v0"/><DO name="S1EALE" type="tdDaEd2SPS_v0"/><DO name="S2EALE" type="tdDaEd2SPS_v0"/><DO name="S3EALE" type="tdDaEd2SPS_v0"/><DO name="S4EALE" type="tdDaEd2SPS_v0"/><DO name="ArcFAlm" type="tdDaEd2SPS_v0"/><DO name="S1FAT" type="tdDaEd2SPS_v0"/><DO name="S2FAT" type="tdDaEd2SPS_v0"/><DO name="S3FAT" type="tdDaEd2SPS_v0"/><DO name="S4FAT" type="tdDaEd2SPS_v0"/><DO name="ArcFTrip" type="tdDaEd2SPS_v0"/><DO name="DOrdBlk" type="tdDaEd2SPCProt_v0"/><DO name="SensorInst" type="tdDaEd2SPCProt_v0"/><DO name="AmbLight1" type="tdDaEd2MV_v0"/><DO name="AmbLight2" type="tdDaEd2MV_v0"/><DO name="AmbLight3" type="tdDaEd2MV_v0"/><DO name="AmbLight4" type="tdDaEd2MV_v0"/><DO name="Blk" type="tdDaEd2SPS_NSS_v0"/></LNodeType><LNodeType lnClass="RVPA" id="tdDaEd2RVPA_v2" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="StEna" type="tdDaEd2SPS_v0"/><DO name="VolPresA" type="tdDaEd2ASG_SP_v0"/><DO name="VolPresB" type="tdDaEd2ASG_SP_v0"/><DO name="ModePresA" type="tdDaEd2ING_ModeVRVPA_v0"/><DO name="ModePresB" type="tdDaEd2ING_ModeVRVPA_v0"/><DO name="VolAbsA" type="tdDaEd2ASG_SP_v0"/><DO name="VolAbsB" type="tdDaEd2ASG_SP_v0"/><DO name="ModeAbsA" type="tdDaEd2ING_ModeVRVPA_v0"/><DO name="ModeAbssB" type="tdDaEd2ING_ModeVRVPA_v0"/><DO name="MaskEna" type="tdDaEd2SPG_SP_v0"/><DO name="Loc" type="tdDaEd2SPS_NSS_v0"/><DO name="LocSta" type="tdDaEd2SPC_Status_only_NSS_v0"/><DO name="VPresA" type="tdDaEd2SPS_v0"/><DO name="VAbsA" type="tdDaEd2SPS_v0"/><DO name="VPresB" type="tdDaEd2SPS_v0"/><DO name="VAbsB" type="tdDaEd2SPS_v0"/><DO name="VPresAvA" type="tdDaEd2SPS_v0"/><DO name="VPresAvB" type="tdDaEd2SPS_v0"/><DO name="VPresAvC" type="tdDaEd2SPS_v0"/><DO name="VAbsAvA" type="tdDaEd2SPS_v0"/><DO name="VAbsAvB" type="tdDaEd2SPS_v0"/><DO name="VAbsAvC" type="tdDaEd2SPS_v0"/><DO name="VPresBvA" type="tdDaEd2SPS_v0"/><DO name="VPresBvB" type="tdDaEd2SPS_v0"/><DO name="VPresBvC" type="tdDaEd2SPS_v0"/><DO name="VAbsBvA" type="tdDaEd2SPS_v0"/><DO name="VAbsBvB" type="tdDaEd2SPS_v0"/><DO name="VAbsBvC" type="tdDaEd2SPS_v0"/></LNodeType><LNodeType lnClass="ITCP" id="tdDaEd2GEN_P101GITCP_v3" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="ProtEna" type="tdDaEd2SPG_SP_v0"/><DO name="LinkAdd" type="tdDaEd2ING_SP_v0"/><DO name="CAddA" type="tdDaEd2ING_SP_v0"/><DO name="BaudRate1" type="tdDaEd2ING_VelTransITCP_DNP_v0"/><DO name="Parity1" type="tdDaEd2ING_ParityITCP_v0"/><DO name="Stopbit1" type="tdDaEd2ING_StopITCP_v0"/><DO name="RtsType" type="tdDaEd2ING_RTSITCP_v0"/><DO name="RtsTmms" type="tdDaEd2ING_SP_v0"/><DO name="CtsTmms" type="tdDaEd2ING_SP_v0"/><DO name="CarTmms" type="tdDaEd2ING_SP_v0"/><DO name="RtsOffTmms" type="tdDaEd2ING_SP_v0"/><DO name="SynEna" type="tdDaEd2SPG_SP_v0"/><DO name="ComFailTm" type="tdDaEd2ING_SP_v0"/><DO name="LASize" type="tdDaEd2ING_P101ITCILASize_v0"/><DO name="COTSize" type="tdDaEd2ING_P101ITCILASize_v0"/><DO name="CAASize" type="tdDaEd2ING_P101ITCILASize_v0"/><DO name="IOASize" type="tdDaEd2ING_P101ITCIIOASize_v0"/><DO name="SigTFormat" type="tdDaEd2ING_P101ITCITFormat_v0"/><DO name="MeaTimeS" type="tdDaEd2ING_P101ITCIMeaTimeS_v0"/><DO name="CountTimeS" type="tdDaEd2ING_P101ITCICountMode_v0"/><DO name="FQueueIOA" type="tdDaEd2ING_SP_v0"/><DO name="PFQueueIOA" type="tdDaEd2ING_SP_v0"/><DO name="FillPerc" type="tdDaEd2ING_SP_v0"/><DO name="EmptyPC" type="tdDaEd2ING_SP_v0"/><DO name="CommType" type="tdDaEd2ING_P101ITCICommType_v1"/><DO name="ActTerm" type="tdDaEd2ING_P101ITCIActTerm_v1"/><DO name="SelTms" type="tdDaEd2ING_SP_v0"/><DO name="ConfTmms" type="tdDaEd2ING_SP_v0"/><DO name="SyncTmms" type="tdDaEd2ING_SP_v0"/><DO name="EspColTms" type="tdDaEd2ING_SP_v0"/><DO name="LongC1" type="tdDaEd2ING_SP_v0"/><DO name="CePerioTms" type="tdDaEd2ING_SP_v0"/><DO name="MeaTFormat" type="tdDaEd2ING_P101ITCITFormat_v0"/><DO name="CTFormat" type="tdDaEd2ING_P101ITCITFormat_v0"/><DO name="CFBTm" type="tdDaEd2ING_SP_v0"/><DO name="CFPTm" type="tdDaEd2ING_SP_v0"/><DO name="PIntGroup" type="tdDaEd2ING_SP_v0"/><DO name="SPMode" type="tdDAEd2ING_P101ITCISPMode_v0"/><DO name="ComFail" type="tdDaEd2SPS_NSS_v0"/><DO name="ConfErr" type="tdDaEd2SPS_NSS_v0"/><DO name="Loc" type="tdDaEd2SPS_NSS_v0"/><DO name="LocSta" type="tdDaEd2SPC_Status_only_NSS_v0"/></LNodeType><LNodeType lnClass="QVVR" id="tdDaEd2QVVR_v5" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_off_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="DipEna" type="tdDaEd2SPG_NSP_v0"/><DO name="DipStrVal" type="tdDaEd2ASG_v0"/><DO name="DipRep" type="tdDaEd2ASG_NSP_v0"/><DO name="LogInBlkDip" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="SwlEna" type="tdDaEd2SPG_NSP_v0"/><DO name="SwlStrVal" type="tdDaEd2ASG_v0"/><DO name="SwlRep" type="tdDaEd2ASG_NSP_v0"/><DO name="LogInBlkSwl" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="EvTms" type="tdDaEd2ING_NSP_v0"/><DO name="MaskEna" type="tdDaEd2SPG_NSP_v0"/><DO name="ShEvTms" type="tdDaEd2ING_NSP_v0"/><DO name="LngEvTms" type="tdDaEd2ING_NSP_v0"/><DO name="DipStEna" type="tdDaEd2SPS_NSP_v0"/><DO name="SwlStEna" type="tdDaEd2SPS_NSP_v0"/><DO name="DipStr" type="tdDaEd2SPS_v0"/><DO name="DipStrA" type="tdDaEd2SPS_NSP_v0"/><DO name="DipStrB" type="tdDaEd2SPS_NSP_v0"/><DO name="DipStrC" type="tdDaEd2SPS_NSP_v0"/><DO name="SwlStr" type="tdDaEd2SPS_v0"/><DO name="SwlStrA" type="tdDaEd2SPS_NSP_v0"/><DO name="SwlStrB" type="tdDaEd2SPS_NSP_v0"/><DO name="SwlStrC" type="tdDaEd2SPS_NSP_v0"/><DO name="VarStr" type="tdDaEd2SPS_v0"/><DO name="EvtNum" type="tdDaEd2MV_NSP_v0"/><DO name="VVaTm" type="tdDaEd2MV_v0"/><DO name="DipSwlIniA" type="tdDaEd2MV_NSP_v0"/><DO name="DipSwlEndA" type="tdDaEd2MV_NSP_v0"/><DO name="DipSwlMaxA" type="tdDaEd2MV_NSP_v0"/><DO name="DipSwlAvgA" type="tdDaEd2MV_NSP_v0"/><DO name="DipSwlIniB" type="tdDaEd2MV_NSP_v0"/><DO name="DipSwlEndB" type="tdDaEd2MV_NSP_v0"/><DO name="DipSwlMaxB" type="tdDaEd2MV_NSP_v0"/><DO name="DipSwlAvgB" type="tdDaEd2MV_NSP_v0"/><DO name="DipSwlIniC" type="tdDaEd2MV_NSP_v0"/><DO name="DipSwlEndC" type="tdDaEd2MV_NSP_v0"/><DO name="DipSwlMaxC" type="tdDaEd2MV_NSP_v0"/><DO name="DipSwlAvgC" type="tdDaEd2MV_NSP_v0"/><DO name="DipSwlIniAB" type="tdDaEd2MV_NSP_v0"/><DO name="DipSwlEndAB" type="tdDaEd2MV_NSP_v0"/><DO name="DipSwlMaxAB" type="tdDaEd2MV_NSP_v0"/><DO name="DipSwlAvgAB" type="tdDaEd2MV_NSP_v0"/><DO name="DipSwlIniBC" type="tdDaEd2MV_NSP_v0"/><DO name="DipSwlEndBC" type="tdDaEd2MV_NSP_v0"/><DO name="DipSwlMaxBC" type="tdDaEd2MV_NSP_v0"/><DO name="DipSwlAvgBC" type="tdDaEd2MV_NSP_v0"/><DO name="DipSwlIniCA" type="tdDaEd2MV_NSP_v0"/><DO name="DipSwlEndCA" type="tdDaEd2MV_NSP_v0"/><DO name="DipSwlMaxCA" type="tdDaEd2MV_NSP_v0"/><DO name="DipSwlAvgCA" type="tdDaEd2MV_NSP_v0"/><DO name="DOrdDipBlk" type="tdDaEd2SPCProt_NSP_v0"/><DO name="DOrdSwlBlk" type="tdDaEd2SPCProt_NSP_v0"/><DO name="DOrdRstEvt" type="tdDaEd2SPCProt_NSP_v0"/><DO name="BlkDip" type="tdDaEd2SPS_NSP_v0"/><DO name="BlkSwl" type="tdDaEd2SPS_NSP_v0"/></LNodeType><LNodeType lnClass="MHAI" id="tdDaEd2MHAI_v4" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_off_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="ThdAEna" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="ThdAVal" type="tdDaEd2ASG_SP_v0"/><DO name="ThdATmms" type="tdDaEd2ING_SP_v0"/><DO name="LogInBlkA" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="ThdVEna" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="ThdVVal" type="tdDaEd2ASG_SP_v0"/><DO name="ThdVTmms" type="tdDaEd2ING_SP_v0"/><DO name="LogInBlkV" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="MaskEna" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="IStEna" type="tdDaEd2ACT_NSP_v0"/><DO name="IStr" type="tdDaEd2ACT_NSP_v0"/><DO name="IOp" type="tdDaEd2ACT_NSP_v0"/><DO name="VStEna" type="tdDaEd2ACT_NSP_v0"/><DO name="ThdVStr" type="tdDaEd2ACT_NSP_v0"/><DO name="ThdVOp" type="tdDaEd2ACT_NSP_v0"/><DO name="HarAnaEna" type="tdDaEd2ACT_NSP_v0"/><DO name="HA" type="tdDaEd2HWYE_v1"/><DO name="HPhV" type="tdDaEd2HWYE_v1"/><DO name="HPhV2" type="tdDaEd2HWYE_NSP_v1"/><DO name="ThdA" type="tdDaEd2WYE_v0"/><DO name="ThdPhV" type="tdDaEd2WYE_v0"/><DO name="DOrdThdIBlk" type="tdDaEd2SPCProt_NSP_v0"/><DO name="DOrdThdVBlk" type="tdDaEd2SPCProt_NSP_v0"/><DO name="DOrdRstTHD" type="tdDaEd2SPCProt_NSP_v0"/><DO name="BlkA" type="tdDaEd2SPS_NSP_v0"/><DO name="BlkV" type="tdDaEd2SPS_NSP_v0"/></LNodeType><LNodeType lnClass="ITCP" id="tdDaEd2MODS_ITCP_v1" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="ProtEna" type="tdDaEd2SPG_SP_v0"/><DO name="DirEnl" type="tdDaEd2ING_SP_v0"/><DO name="Port" type="tdDaEd2ING_PortMODSITCP_v0"/><DO name="TcpPort" type="tdDaEd2ING_SP_v0"/><DO name="BaudRate" type="tdDaEd2ING_VelTransITCP_DNP_v0"/><DO name="Parity" type="tdDaEd2ING_ParityITCP_v0"/><DO name="Stopbit" type="tdDaEd2ING_StopITCP_v0"/><DO name="ChType" type="tdDaEd2ING_ChTypeModbus_v1"/><DO name="ActRtsTmms" type="tdDaEd2ING_SP_v0"/><DO name="ActCtsTmms" type="tdDaEd2ING_SP_v0"/><DO name="CarTmms" type="tdDaEd2ING_SP_v0"/><DO name="DesRtsTmms" type="tdDaEd2ING_SP_v0"/><DO name="EspColTmms" type="tdDaEd2ING_SP_v0"/><DO name="SolicChgs" type="tdDaEd2SPG_SP_v0"/><DO name="Endianness" type="tdDaEd2ING_Endianness_v0"/><DO name="SynEna" type="tdDaEd2SPG_SP_v0"/><DO name="IPRTU" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="ComFail" type="tdDaEd2SPS_v0"/><DO name="ConfErr" type="tdDaEd2SPS_v0"/><DO name="Loc" type="tdDaEd2SPS_NSS_v0"/><DO name="LocSta" type="tdDaEd2SPC_Status_only_NSS_v0"/></LNodeType><LNodeType lnClass="MMXU" id="tdDaEd2PHS_MMXU_v1" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="OpPhasor1" type="tdDaEd2CMV_NSP_v0"/><DO name="OpPhasor2" type="tdDaEd2CMV_NSP_v0"/><DO name="OpPhasor3" type="tdDaEd2CMV_NSP_v0"/><DO name="OpPhasor4" type="tdDaEd2CMV_NSP_v0"/><DO name="OpPhasor5" type="tdDaEd2CMV_NSP_v0"/><DO name="OpPhasor6" type="tdDaEd2CMV_NSP_v0"/><DO name="OpPhasor7" type="tdDaEd2CMV_NSP_v0"/><DO name="OpPhasor8" type="tdDaEd2CMV_NSP_v0"/><DO name="OpPhasor9" type="tdDaEd2CMV_NSP_v0"/><DO name="OpPhasor10" type="tdDaEd2CMV_NSP_v0"/><DO name="OpPhasor11" type="tdDaEd2CMV_NSP_v0"/><DO name="OpPhasor12" type="tdDaEd2CMV_NSP_v0"/><DO name="AdRanMea" type="tdDaEd2SPG_SP_NSP_v0"/></LNodeType><LNodeType lnClass="ITCP" id="tdDaEd2PAC_ITCP_v2" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="ProtEna" type="tdDaEd2SPG_SP_v0"/><DO name="DirEnl" type="tdDaEd2ING_SP_v0"/><DO name="Port" type="tdDaEd2ING_PortDNPITCP"/><DO name="TcpPort" type="tdDaEd2ING_SP_v0"/><DO name="BaudRate" type="tdDaEd2ING_VelTransPAC_ITCP_v0"/><DO name="Parity" type="tdDaEd2ING_ParityITCP_v0"/><DO name="Stopbit" type="tdDaEd2ING_StopITCP_v0"/><DO name="ChType" type="tdDaEd2ING_PACRTSITCP_v0"/><DO name="ActRtsTmms" type="tdDaEd2ING_SP_v0"/><DO name="ActCtsTmms" type="tdDaEd2ING_SP_v0"/><DO name="CarTmms" type="tdDaEd2ING_SP_v0"/><DO name="DesRtsTmms" type="tdDaEd2ING_SP_v0"/><DO name="ConexTms" type="tdDaEd2ING_SP_v0"/><DO name="EspMenTmms" type="tdDaEd2ING_SP_v0"/><DO name="Debug" type="tdDaEd2ING_SP_v0"/><DO name="ComFail" type="tdDaEd2SPS_v0"/><DO name="ConfErr" type="tdDaEd2SPS_v0"/><DO name="Loc" type="tdDaEd2SPS_NSS_v0"/><DO name="LocSta" type="tdDaEd2SPC_Status_only_NSS_v0"/></LNodeType><LNodeType lnClass="MSQI" id="tdDaEd2MSQI_v1" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="SeqA" type="tdDaEd2SEQ"/><DO name="SeqV" type="tdDaEd2SEQ"/><DO name="AdRanMea" type="tdDaEd2SPG_SP_NSP_v0"/></LNodeType><LNodeType lnClass="PDUP" id="tdDaEd2PDUP_v2" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_off_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="Str" type="tdDaEd2ACD_Str_v0"/><DO name="Op" type="tdDaEd2ACTbas_v0"/><DO name="Tr" type="tdDaEd2ACTbas_v0"/><DO name="StEna" type="tdDaEd2SPS_NSP_v0"/><DO name="PDUPEna" type="tdDaEd2SPGExt_NSP_v0"/><DO name="StrVal" type="tdDaEd2ASG_v0"/><DO name="OpDlTmms" type="tdDaEd2ING_v0"/><DO name="LogInBlk" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="GenTrip" type="tdDaEd2SPG_NSP_v0"/><DO name="TripPerm" type="tdDaEd2ING_NSP_v0"/><DO name="MaskEna" type="tdDaEd2SPG_NSP_v0"/><DO name="DOrdBlk" type="tdDaEd2SPCProt_NSP_v0"/><DO name="Blk" type="tdDaEd2SPS_v0"/></LNodeType><LNodeType lnClass="PDOP" id="tdDaEd2PDOP_v2" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="Str" type="tdDaEd2ACD_Str_v0"/><DO name="Op" type="tdDaEd2ACTbas_v0"/><DO name="StEna" type="tdDaEd2SPS_NSP_v0"/><DO name="PDOPEna" type="tdDaEd2SPGExt_NSP_v0"/><DO name="StrVal" type="tdDaEd2ASG_v0"/><DO name="OpDlTmms" type="tdDaEd2ING_v0"/><DO name="LogInBlk" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="GenTrip" type="tdDaEd2SPG_NSP_v0"/><DO name="TripPerm" type="tdDaEd2ING_NSP_v0"/><DO name="MaskEna" type="tdDaEd2SPG_NSP_v0"/><DO name="DOrdBlk" type="tdDaEd2SPCProt_NSP_v0"/><DO name="Blk" type="tdDaEd2SPS_v0"/></LNodeType><LNodeType lnClass="PDOP" id="tdDaEd2REP_PDOP_v1" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="RepValP" type="tdDaEd2ASG_NSP_v0"/><DO name="RepValQ" type="tdDaEd2ASG_NSP_v0"/><DO name="RepValS" type="tdDaEd2ASG_NSP_v0"/><DO name="Str" type="tdDaEd2ACD_Str_v0"/><DO name="Op" type="tdDaEd2ACTbas_v0"/></LNodeType><LNodeType lnClass="PPAM" id="tdDaEd2PPAM_v2" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="Str" type="tdDaEd2ACD_v0"/><DO name="Op" type="tdDaEd2ACTbas_v0"/><DO name="StEna" type="tdDaEd2SPSExt_v0"/><DO name="PPAMEna" type="tdDaEd2SPGExt_NSP_v0"/><DO name="Ang" type="tdDaEd2ASG_v0"/><DO name="BlkValV" type="tdDaEd2ASG_v0"/><DO name="Typ" type="tdDaEd2ING_PPAMTyp_NSP_v0"/><DO name="TrTmms" type="tdDaEd2ING_NSP_v0"/><DO name="LogInBlk" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="GenTrip" type="tdDaEd2SPG_NSP_v0"/><DO name="TripPerm" type="tdDaEd2ING_NSP_v0"/><DO name="MaskEna" type="tdDaEd2SPG_NSP_v0"/><DO name="DOrdBlk" type="tdDaEd2SPCProt_NSP_v0"/><DO name="Blk" type="tdDaEd2SPS_v0"/></LNodeType><LNodeType lnClass="QRIR" id="tdDaEd2_QRIR_v1" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_off_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="QRIREna" type="tdDaEd2SPG_NSP_v0"/><DO name="IntLevel" type="tdDaEd2INGExt_NSP_v0"/><DO name="ShortIntTs" type="tdDaEd2ASG_NSP_v0"/><DO name="IntHyst" type="tdDaEd2INGExt_NSP_v0"/><DO name="Nconsum" type="tdDaEd2INGExt_NSP_v0"/><DO name="NconsumAF" type="tdDaEd2INGExt_NSP_v0"/><DO name="IntOff" type="tdDaEd2SPG_NSP_v0"/><DO name="LogInBlkIn" type="tdDaEd2VSG_SG_NSP_v0"/><DO name="MaskEna" type="tdDaEd2SPG_NSP_v0"/><DO name="StEna" type="tdDaEd2SPS_NSP_v0"/><DO name="InitIntPul" type="tdDaEd2SPS_NSP_v0"/><DO name="EndIntSpul" type="tdDaEd2SPS_NSP_v0"/><DO name="EndIntLpul" type="tdDaEd2SPS_NSP_v0"/><DO name="DOrdBlk" type="tdDaEd2DPCProt_v0"/><DO name="DOrdRstRel" type="tdDaEd2SPCProt_NSP_v0"/><DO name="DOrdRstInt" type="tdDaEd2SPCProt_NSP_v0"/><DO name="Saifi" type="tdDaEd2MV_NSP_v0"/><DO name="Saidi" type="tdDaEd2MV_NSP_v0"/><DO name="Maifi" type="tdDaEd2MV_NSP_v0"/><DO name="Caidi" type="tdDaEd2MV_NSP_v0"/><DO name="Asai" type="tdDaEd2MV_NSP_v0"/><DO name="AsaiLastY" type="tdDaEd2MV_NSP_v0"/><DO name="InterrDur" type="tdDaEd2MV_NSP_v0"/><DO name="NIntLong" type="tdDaEd2MV_NSP_v0"/><DO name="NIntShort" type="tdDaEd2MV_NSP_v0"/><DO name="BlkIn" type="tdDaEd2SPS_NSS_v0"/></LNodeType><LNodeType lnClass="GGIO" id="tdDaEd2SIG_GGIO_v0" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="LogInSRS" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="LogInSRR" type="tdDaEd2VSG_SP_NSP_v0"/><DO name="SRPrior" type="tdDaEd2ING_NSP_SRPrior"/><DO name="StrSRMode" type="tdDaEd2ING_NSP_StrSRMode"/><DO name="MaskEna" type="tdDaEd2SPG_SP_NSP_v0"/><DO name="SRStatus" type="tdDaEd2SPS_NSP_v0"/><DO name="Loc" type="tdDaEd2SPS_v0"/><DO name="LocSta" type="tdDaEd2SPC_Status_only_v0"/></LNodeType><LNodeType lnClass="ITMI" id="tdDaEd2SNMP_ITMI_v0" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="ITMIEna" type="tdDaEd2SPG_SP_NSP_v0"/></LNodeType><LNodeType lnClass="PVOC" id="tdDaEd2PVOC_v0" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Str" type="tdDaEd2ACD_Str_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="PVOCEna" type="tdDaEd2SPG_NSP_v0"/><DO name="PVOCtmpEna" type="tdDaEd2ING_PVOCtmpEna_NSP_v0"/><DO name="TmpBlkValV" type="tdDaEd2ASG_NSP_v0"/><DO name="PTOCUn" type="tdDaEd2ING_PVOCtmpUn_NSP_v0"/><DO name="TmpStrVal" type="tdDaEd2ASG_NSP_v0"/><DO name="TmpAVCrv" type="tdDaEd2CURVE_NSP_v0"/><DO name="TmMult" type="tdDaEd2ASG_NSS_v0"/><DO name="TmpOpTmms" type="tdDaEd2ING_NSP_v0"/><DO name="TmpClTmms" type="tdDaEd2ING_NSP_v0"/><DO name="TmpDlTmms" type="tdDaEd2ING_NSP_v0"/><DO name="TmpMaxDlTmms" type="tdDaEd2ING_NSP_v0"/><DO name="PVOCInsEna" type="tdDaEd2ING_PVOCinstEna_NSP_v0"/><DO name="InstBlkV" type="tdDaEd2ASG_NSP_v0"/><DO name="PIOCUn" type="tdDaEd2ING_PVOCinstUn_NSP_v0"/><DO name="InstStrVal" type="tdDaEd2ASG_NSP_v0"/><DO name="InstOpTmms" type="tdDaEd2ING_NSP_v0"/><DO name="MaskEna" type="tdDaEd2SPG_NSP_v0"/><DO name="StEna" type="tdDaEd2SPS_NSP_v0"/><DO name="Op1" type="tdDaEd2ACTbas_NSP_v0"/><DO name="Op2" type="tdDaEd2ACTbas_NSP_v0"/><DO name="Blk" type="tdDaEd2SPS_v0"/></LNodeType><LNodeType lnClass="MMTR" id="tdDaEd2MMTR_v3" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="SupWh" type="tdDaEd2BCR_v0"/><DO name="SupVArh" type="tdDaEd2BCR_v0"/><DO name="DmdWh" type="tdDaEd2BCR_v0"/><DO name="DmdVArh" type="tdDaEd2BCR_v0"/><DO name="SupDmdWh" type="tdDaEd2BCR_NSP_v0"/><DO name="SupDmdVArh" type="tdDaEd2BCR_NSP_v0"/><DO name="SupWhA" type="tdDaEd2BCR_NSP_v0"/><DO name="SupWhB" type="tdDaEd2BCR_NSP_v0"/><DO name="SupWhC" type="tdDaEd2BCR_NSP_v0"/><DO name="DmdWhA" type="tdDaEd2BCR_NSP_v0"/><DO name="DmdWhB" type="tdDaEd2BCR_NSP_v0"/><DO name="DmdWhC" type="tdDaEd2BCR_NSP_v0"/><DO name="SupDmdWhA" type="tdDaEd2BCR_NSP_v0"/><DO name="SupDmdWhB" type="tdDaEd2BCR_NSP_v0"/><DO name="SupDmdWhC" type="tdDaEd2BCR_NSP_v0"/><DO name="SupVArhA" type="tdDaEd2BCR_NSP_v0"/><DO name="SupVArhB" type="tdDaEd2BCR_NSP_v0"/><DO name="SupVArhC" type="tdDaEd2BCR_NSP_v0"/><DO name="DmdVArhA" type="tdDaEd2BCR_NSP_v0"/><DO name="DmdVArhB" type="tdDaEd2BCR_NSP_v0"/><DO name="DmdVArhC" type="tdDaEd2BCR_NSP_v0"/><DO name="SupDmdVArhA" type="tdDaEd2BCR_NSP_v0"/><DO name="SupDmdVArhB" type="tdDaEd2BCR_NSP_v0"/><DO name="SupDmdVArhC" type="tdDaEd2BCR_NSP_v0"/></LNodeType><LNodeType lnClass="LGOS" id="tdDaEd2LGOS_v2" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="NdsCom" type="tdDaEd2SPS_v0"/><DO name="St" type="tdDaEd2SPS_v0"/><DO name="SimSt" type="tdDaEd2SPS_v0"/><DO name="LastStNum" type="tdDaEd2INS_v0"/><DO name="ConfRevNum" type="tdDaEd2INS_v0"/><DO name="RxConfRevNum" type="tdDaEd2INS_v0"/><DO name="GoCBRef" type="tdDaEd2ORG_NSP1_v0"/></LNodeType><LNodeType lnClass="IPRV" id="tdDaEd2CliIPRV_v2" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="St" type="tdDaEd2SPS_NSS_v0"/><DO name="Addr" type="tdDaEd2VSG_SP_v0"/><DO name="RptNam1" type="tdDaEd2VSG_SP_v0"/><DO name="RptNam2" type="tdDaEd2VSG_SP_v0"/><DO name="RptNam3" type="tdDaEd2VSG_SP_v0"/><DO name="RptNam4" type="tdDaEd2VSG_SP_v0"/><DO name="RptNam5" type="tdDaEd2VSG_SP_v0"/><DO name="RptNam6" type="tdDaEd2VSG_SP_v0"/><DO name="CmdEna" type="tdDaEd2SPG_SP_v0"/><DO name="EnaRpt" type="tdDaEd2ING_RptEna_v0"/><DO name="EnaLog" type="tdDaEd2ING_LogEna_v0"/></LNodeType><LNodeType lnClass="IPRV" id="tdDaEd2GenIPRV_v3" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_NSS_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_NSS_v0"/><DO name="Health" type="tdDaEd2ENS_Health_NSS_v0"/><DO name="NamPlt" type="tdDaEd2LPLExt_Standard_v1"/><DO name="LocalTim" type="tdDaEd2SPG_SP_v0"/><DO name="MaxConn" type="tdDaEd2ING_SP_v0"/><DO name="AplicTms" type="tdDaEd2ING_SP_v0"/><DO name="TipoServ" type="tdDaEd2ING_SP_v0"/><DO name="AuthReq" type="tdDaEd2SPG_SP_v0"/><DO name="DevGoose" type="tdDaEd2ING_DevGoose_v1"/><DO name="NoGsVlan" type="tdDaEd2SPG_SP_v0"/><DO name="IprvMod" type="tdDaEd2ING_IprvMod_v0"/><DO name="InRefMod" type="tdDaEd2ING_InRefMod_v0"/><DO name="IprvConn" type="tdDaEd2SPG_SP_v0"/></LNodeType><LNodeType lnClass="GGIO" id="tdDaEd2_coms_GGIO_v1" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="Ind1" type="tdDaEd2SPS_v0"/><DO name="Ind2" type="tdDaEd2SPS_v0"/><DO name="Ind3" type="tdDaEd2SPS_v0"/><DO name="Ind4" type="tdDaEd2SPS_v0"/><DO name="Ind5" type="tdDaEd2SPS_v0"/><DO name="Ind6" type="tdDaEd2SPS_v0"/><DO name="Ind7" type="tdDaEd2SPS_v0"/><DO name="Ind8" type="tdDaEd2SPS_v0"/><DO name="Ind9" type="tdDaEd2SPS_v0"/><DO name="Ind10" type="tdDaEd2SPS_v0"/><DO name="Ind11" type="tdDaEd2SPS_v0"/><DO name="Ind12" type="tdDaEd2SPS_v0"/><DO name="Ind13" type="tdDaEd2SPS_v0"/><DO name="Ind14" type="tdDaEd2SPS_v0"/><DO name="Ind15" type="tdDaEd2SPS_v0"/><DO name="Ind16" type="tdDaEd2SPS_v0"/><DO name="Ind17" type="tdDaEd2SPS_v0"/><DO name="Ind18" type="tdDaEd2SPS_v0"/><DO name="Ind19" type="tdDaEd2SPS_v0"/><DO name="Ind20" type="tdDaEd2SPS_v0"/><DO name="Ind21" type="tdDaEd2SPS_v0"/><DO name="Ind22" type="tdDaEd2SPS_v0"/><DO name="Ind23" type="tdDaEd2SPS_v0"/><DO name="Ind24" type="tdDaEd2SPS_v0"/><DO name="Ind25" type="tdDaEd2SPS_v0"/><DO name="Ind26" type="tdDaEd2SPS_v0"/><DO name="Ind27" type="tdDaEd2SPS_v0"/><DO name="Ind28" type="tdDaEd2SPS_v0"/><DO name="Ind29" type="tdDaEd2SPS_v0"/><DO name="Ind30" type="tdDaEd2SPS_v0"/><DO name="Ind31" type="tdDaEd2SPS_v0"/><DO name="Ind32" type="tdDaEd2SPS_v0"/></LNodeType><LNodeType lnClass="GGIO" id="tdDaEd2Pro_GGIO_v1" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="Ind1" type="tdDaEd2SPS_v0"/><DO name="Ind2" type="tdDaEd2SPS_v0"/><DO name="Ind3" type="tdDaEd2SPS_v0"/><DO name="Ind4" type="tdDaEd2SPS_v0"/><DO name="Ind5" type="tdDaEd2SPS_v0"/><DO name="Ind6" type="tdDaEd2SPS_v0"/><DO name="Ind7" type="tdDaEd2SPS_v0"/><DO name="Ind8" type="tdDaEd2SPS_v0"/><DO name="Ind9" type="tdDaEd2SPS_v0"/><DO name="Ind10" type="tdDaEd2SPS_v0"/><DO name="Ind11" type="tdDaEd2SPS_v0"/><DO name="Ind12" type="tdDaEd2SPS_v0"/><DO name="Ind13" type="tdDaEd2SPS_v0"/><DO name="Ind14" type="tdDaEd2SPS_v0"/><DO name="Ind15" type="tdDaEd2SPS_v0"/><DO name="Ind16" type="tdDaEd2SPS_v0"/><DO name="Ind17" type="tdDaEd2SPS_v0"/><DO name="Ind18" type="tdDaEd2SPS_v0"/><DO name="Ind19" type="tdDaEd2SPS_v0"/><DO name="Ind20" type="tdDaEd2SPS_v0"/><DO name="Ind21" type="tdDaEd2SPS_v0"/><DO name="Ind22" type="tdDaEd2SPS_v0"/><DO name="Ind23" type="tdDaEd2SPS_v0"/><DO name="Ind24" type="tdDaEd2SPS_v0"/><DO name="Ind25" type="tdDaEd2SPS_v0"/><DO name="Ind26" type="tdDaEd2SPS_v0"/><DO name="Ind27" type="tdDaEd2SPS_v0"/><DO name="Ind28" type="tdDaEd2SPS_v0"/><DO name="Ind29" type="tdDaEd2SPS_v0"/><DO name="Ind30" type="tdDaEd2SPS_v0"/><DO name="Ind31" type="tdDaEd2SPS_v0"/><DO name="Ind32" type="tdDaEd2SPS_v0"/><DO name="Loc" type="tdDaEd2SPS_v0"/><DO name="LocSta" type="tdDaEd2SPC_Status_only_v0"/></LNodeType><LNodeType lnClass="LTRK" id="tdDaEd2LTRK_v4" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_v0"/><DO name="Beh" type="tdDaEd2ENS_v0_Beh"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="SgcbTrk" type="tdDaEd2STS_v0"/><DO name="GocbTrk" type="tdDaEd2GTS_v1"/><DO name="UrcbTrk" type="tdDaEd2UTS_v0"/><DO name="BrcbTrk" type="tdDaEd2BTS_v0"/><DO name="SpcTrk" type="tdDaEd2CTS_spc_v0"/><DO name="DpcTrk" type="tdDaEd2CTS_spc_v0"/><DO name="EncTrk1" type="tdDaEd2CTS_Enc_Mod_Off_v0"/><DO name="EncTrk2" type="tdDaEd2CTS_Enc_Mod_Test_v0"/></LNodeType><LNodeType lnClass="GGIO" id="tdDaEd2_GOOSE_GGIO_v2" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="Ind1" type="tdDaEd2SPS_v0"/><DO name="Ind2" type="tdDaEd2SPS_v0"/><DO name="Ind3" type="tdDaEd2SPS_v0"/><DO name="Ind4" type="tdDaEd2SPS_v0"/><DO name="Ind5" type="tdDaEd2SPS_v0"/><DO name="Ind6" type="tdDaEd2SPS_v0"/><DO name="Ind7" type="tdDaEd2SPS_v0"/><DO name="Ind8" type="tdDaEd2SPS_v0"/><DO name="Ind9" type="tdDaEd2SPS_v0"/><DO name="Ind10" type="tdDaEd2SPS_v0"/><DO name="Ind11" type="tdDaEd2SPS_v0"/><DO name="Ind12" type="tdDaEd2SPS_v0"/><DO name="Ind13" type="tdDaEd2SPS_v0"/><DO name="Ind14" type="tdDaEd2SPS_v0"/><DO name="Ind15" type="tdDaEd2SPS_v0"/><DO name="Ind16" type="tdDaEd2SPS_v0"/><DO name="Ind17" type="tdDaEd2SPS_v0"/><DO name="Ind18" type="tdDaEd2SPS_v0"/><DO name="Ind19" type="tdDaEd2SPS_v0"/><DO name="Ind20" type="tdDaEd2SPS_v0"/><DO name="Ind21" type="tdDaEd2SPS_v0"/><DO name="Ind22" type="tdDaEd2SPS_v0"/><DO name="Ind23" type="tdDaEd2SPS_v0"/><DO name="Ind24" type="tdDaEd2SPS_v0"/><DO name="Ind25" type="tdDaEd2SPS_v0"/><DO name="Ind26" type="tdDaEd2SPS_v0"/><DO name="Ind27" type="tdDaEd2SPS_v0"/><DO name="Ind28" type="tdDaEd2SPS_v0"/><DO name="Ind29" type="tdDaEd2SPS_v0"/><DO name="Ind30" type="tdDaEd2SPS_v0"/><DO name="Ind31" type="tdDaEd2SPS_v0"/><DO name="Ind32" type="tdDaEd2SPS_v0"/><DO name="DPSInd1" type="tdDaEd2DPS_NSP_v0"/><DO name="DPSInd2" type="tdDaEd2DPS_NSP_v0"/><DO name="DPSInd3" type="tdDaEd2DPS_NSP_v0"/><DO name="DPSInd4" type="tdDaEd2DPS_NSP_v0"/><DO name="AnIn1" type="tdDaEd2MV_Subs_v1"/><DO name="AnIn2" type="tdDaEd2MV_Subs_v1"/><DO name="AnIn3" type="tdDaEd2MV_Subs_v1"/><DO name="AnIn4" type="tdDaEd2MV_Subs_v1"/><DO name="Loc" type="tdDaEd2SPS_v0"/><DO name="LocSta" type="tdDaEd2SPC_Status_only_v0"/></LNodeType><LNodeType lnClass="GGIO" id="tdDaEd2_ord_GGIO_v1" iedType="Ingeteam_DA"><DO name="Mod" type="tdDaEd2ENC_Mod_Test_v0"/><DO name="Beh" type="tdDaEd2ENS_Beh_v0"/><DO name="Health" type="tdDaEd2ENS_Health_v0"/><DO name="NamPlt" type="tdDaEd2LPL_v1"/><DO name="Ind1" type="tdDaEd2SPS_v0"/><DO name="Ind2" type="tdDaEd2SPS_v0"/><DO name="Ind3" type="tdDaEd2SPS_v0"/><DO name="Ind4" type="tdDaEd2SPS_v0"/><DO name="Ind5" type="tdDaEd2SPS_v0"/><DO name="Ind6" type="tdDaEd2SPS_v0"/><DO name="Ind7" type="tdDaEd2SPS_v0"/><DO name="Ind8" type="tdDaEd2SPS_v0"/><DO name="Ind9" type="tdDaEd2SPS_v0"/><DO name="Ind10" type="tdDaEd2SPS_v0"/><DO name="Ind11" type="tdDaEd2SPS_v0"/><DO name="Ind12" type="tdDaEd2SPS_v0"/><DO name="Ind13" type="tdDaEd2SPS_v0"/><DO name="Ind14" type="tdDaEd2SPS_v0"/><DO name="Ind15" type="tdDaEd2SPS_v0"/><DO name="Ind16" type="tdDaEd2SPS_v0"/><DO name="Ind17" type="tdDaEd2SPS_v0"/><DO name="Ind18" type="tdDaEd2SPS_v0"/><DO name="Ind19" type="tdDaEd2SPS_v0"/><DO name="Ind20" type="tdDaEd2SPS_v0"/><DO name="Ind21" type="tdDaEd2SPS_v0"/><DO name="Ind22" type="tdDaEd2SPS_v0"/><DO name="Ind23" type="tdDaEd2SPS_v0"/><DO name="Ind24" type="tdDaEd2SPS_v0"/><DO name="Ind25" type="tdDaEd2SPS_v0"/><DO name="Ind26" type="tdDaEd2SPS_v0"/><DO name="Ind27" type="tdDaEd2SPS_v0"/><DO name="Ind28" type="tdDaEd2SPS_v0"/><DO name="Ind29" type="tdDaEd2SPS_v0"/><DO name="Ind30" type="tdDaEd2SPS_v0"/><DO name="Ind31" type="tdDaEd2SPS_v0"/><DO name="Ind32" type="tdDaEd2SPS_v0"/><DO name="SPCSO1" type="tdDaEd2SPC_v0"/><DO name="SPCSO2" type="tdDaEd2SPC_v0"/><DO name="SPCSO3" type="tdDaEd2SPC_v0"/><DO name="SPCSO4" type="tdDaEd2SPC_v0"/><DO name="SPCSO5" type="tdDaEd2SPC_v0"/><DO name="SPCSO6" type="tdDaEd2SPC_v0"/><DO name="SPCSO7" type="tdDaEd2SPC_v0"/><DO name="SPCSO8" type="tdDaEd2SPC_v0"/><DO name="SPCSO9" type="tdDaEd2SPC_v0"/><DO name="SPCSO10" type="tdDaEd2SPC_v0"/><DO name="SPCSO11" type="tdDaEd2SPC_v0"/><DO name="SPCSO12" type="tdDaEd2SPC_v0"/><DO name="SPCSO13" type="tdDaEd2SPC_v0"/><DO name="SPCSO14" type="tdDaEd2SPC_v0"/><DO name="SPCSO15" type="tdDaEd2SPC_v0"/><DO name="SPCSO16" type="tdDaEd2SPC_v0"/><DO name="Loc" type="tdDaEd2SPS_v0"/><DO name="LocSta" type="tdDaEd2SPC_Status_only_v0"/></LNodeType><DOType cdc="ENC" id="tdDaEd2ENC_Mod_Test_v0" iedType="Ingeteam_DA"><DA name="origin" fc="ST" type="tdDaEd2Originator" bType="Struct"/><DA name="stVal" fc="ST" type="tdDaEd2Mod" bType="Enum" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/><DA name="stSeld" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="opRcvd" fc="OR" bType="BOOLEAN"/><DA name="opOk" fc="OR" bType="BOOLEAN"/><DA name="tOpOk" fc="OR" bType="Timestamp"/><DA name="ctlModel" fc="CF" type="tdDaEd2ctlModel_Direct_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="Oper" fc="CO" type="tdDaEd2Oper_Mod_Test_v0" bType="Struct"/></DOType><DOType cdc="ENS" id="tdDaEd2ENS_Beh_v0" iedType="Ingeteam_DA"><DA name="d" fc="DC" bType="VisString255"/><DA name="stVal" fc="ST" type="tdDaEd2Mod" bType="Enum" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/></DOType><DOType cdc="ENS" id="tdDaEd2ENS_Health_v0" iedType="Ingeteam_DA"><DA name="d" fc="DC" bType="VisString255"/><DA name="stVal" fc="ST" type="tdDaEd2Health" bType="Enum" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/></DOType><DOType cdc="LPL" id="tdDaEd2LLN0_LPL_v1" iedType="Ingeteam_DA"><DA name="paramRev" fc="ST" bType="INT32"/><DA name="valRev" fc="ST" bType="INT32"/><DA name="vendor" fc="DC" bType="VisString255"/><DA name="swRev" fc="DC" bType="VisString255"/><DA name="d" fc="DC" bType="VisString255"/><DA name="configRev" fc="DC" bType="VisString255"/><DA name="ldNs" fc="EX" bType="VisString255"><Val>IEC 61850-7-4:2007</Val></DA></DOType><DOType cdc="SPS" id="tdDaEd2SPS_NSP_v0" iedType="Ingeteam_DA"><DA name="stVal" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/><DA name="subEna" fc="SV" bType="BOOLEAN"/><DA name="subVal" fc="SV" bType="BOOLEAN"/><DA name="subQ" fc="SV" bType="Quality"/><DA name="subID" fc="SV" bType="VisString64"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2ENG_HzVal_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2ENGHzVal_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="SPC" id="tdDaEd2SPC_NSP_v0" iedType="Ingeteam_DA"><DA name="origin" fc="ST" type="tdDaEd2Originator" bType="Struct"/><DA name="ctlNum" fc="ST" bType="INT8U"/><DA name="stVal" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/><DA name="stSeld" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="opRcvd" fc="OR" bType="BOOLEAN"/><DA name="opOk" fc="OR" bType="BOOLEAN"/><DA name="tOpOk" fc="OR" bType="Timestamp"/><DA name="pulseConfig" fc="CF" type="tdDaEd2PulseConfig" bType="Struct"/><DA name="ctlModel" fc="CF" type="tdDaEd2ctlModel" bType="Enum"/><DA name="sboTimeout" fc="CF" bType="INT32U"/><DA name="sboClass" fc="CF" type="tdDaEd2sboClass" bType="Enum"/><DA name="operTimeout" fc="CF" bType="INT32U"/><DA name="d" fc="DC" bType="VisString255"/><DA name="subEna" fc="SV" bType="BOOLEAN"/><DA name="subVal" fc="SV" bType="BOOLEAN"/><DA name="subQ" fc="SV" bType="Quality"/><DA name="subID" fc="SV" bType="VisString64"/><DA name="SBO" fc="CO" bType="VisString129"/><DA name="SBOw" fc="CO" type="tdDaEd2SBOw_spc" bType="Struct"/><DA name="Oper" fc="CO" type="tdDaEd2Oper_spc_v0" bType="Struct"/><DA name="Cancel" fc="CO" type="tdDaEd2Cancel_spc" bType="Struct"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="SPG" id="tdDaEd2SPGExt_SP_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" bType="BOOLEAN"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2ING_PhsOrd_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGPhsOrd_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="VSG" id="tdDaEd2VSG_SP_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" bType="VisString255"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="SPG" id="tdDaEd2SPG_SP_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" bType="BOOLEAN"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2ENG_HzType_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGHzType_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2ENG_RepMeas_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGRepMeas_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2ING_AnChOrd_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGAnChOrd_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="SPC" id="tdDaEd2SPCProt_NSP_v0" iedType="Ingeteam_DA"><DA name="origin" fc="ST" type="tdDaEd2Originator" bType="Struct"/><DA name="ctlNum" fc="ST" bType="INT8U"/><DA name="stSeld" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="opRcvd" fc="OR" bType="BOOLEAN"/><DA name="opOk" fc="OR" bType="BOOLEAN"/><DA name="tOpOk" fc="OR" bType="Timestamp"/><DA name="d" fc="DC" bType="VisString255"/><DA name="Oper" fc="CO" type="tdDaEd2Oper_spc_v0" bType="Struct"/><DA name="pulseConfig" fc="CF" type="tdDaEd2PulseConfig" bType="Struct"/><DA name="ctlModel" fc="CF" type="tdDaEd2ctlModel" bType="Enum"/><DA name="operTimeout" fc="CF" bType="INT32U"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ORG" id="tdDaEd2ORG_v0" iedType="Ingeteam_DA"><DA name="setSrcRef" fc="SP" bType="ObjRef"/><DA name="intAddr" fc="SP" bType="VisString255"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="SPS" id="tdDaEd2SPS_v0" iedType="Ingeteam_DA"><DA name="stVal" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/><DA name="subEna" fc="SV" bType="BOOLEAN"/><DA name="subVal" fc="SV" bType="BOOLEAN"/><DA name="subQ" fc="SV" bType="Quality"/><DA name="subID" fc="SV" bType="VisString64"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="SPC" id="tdDaEd2SPC_Status_only_v0" iedType="Ingeteam_DA"><DA name="stVal" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/><DA name="subEna" fc="SV" bType="BOOLEAN"/><DA name="subVal" fc="SV" bType="BOOLEAN"/><DA name="subQ" fc="SV" bType="Quality"/><DA name="subID" fc="SV" bType="VisString64"/><DA name="ctlModel" fc="CF" type="tdDaEd2ctlModel_status_only" bType="Enum"><Val>status-only</Val></DA></DOType><DOType cdc="SPC" id="tdDaEd2SPCProt_v0" iedType="Ingeteam_DA"><DA name="origin" fc="ST" type="tdDaEd2Originator" bType="Struct"/><DA name="ctlNum" fc="ST" bType="INT8U"/><DA name="stSeld" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="d" fc="DC" bType="VisString255"/><DA name="opRcvd" fc="OR" bType="BOOLEAN"/><DA name="opOk" fc="OR" bType="BOOLEAN"/><DA name="tOpOk" fc="OR" bType="Timestamp"/><DA name="Oper" fc="CO" type="tdDaEd2Oper_spc_v0" bType="Struct"/><DA name="pulseConfig" fc="CF" type="tdDaEd2PulseConfig" bType="Struct"/><DA name="ctlModel" fc="CF" type="tdDaEd2ctlModel" bType="Enum"/><DA name="operTimeout" fc="CF" bType="INT32U"/><DA name="subEna" fc="SV" bType="BOOLEAN"/><DA name="subVal" fc="SV" bType="BOOLEAN"/><DA name="subQ" fc="SV" bType="Quality"/><DA name="subID" fc="SV" bType="VisString64"/></DOType><DOType cdc="SPC" id="tdDaEd2SPC_v0" iedType="Ingeteam_DA"><DA name="origin" fc="ST" type="tdDaEd2Originator" bType="Struct"/><DA name="ctlNum" fc="ST" bType="INT8U"/><DA name="stVal" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/><DA name="stSeld" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="opRcvd" fc="OR" bType="BOOLEAN"/><DA name="opOk" fc="OR" bType="BOOLEAN"/><DA name="tOpOk" fc="OR" bType="Timestamp"/><DA name="pulseConfig" fc="CF" type="tdDaEd2PulseConfig" bType="Struct"/><DA name="ctlModel" fc="CF" type="tdDaEd2ctlModel" bType="Enum"/><DA name="sboTimeout" fc="CF" bType="INT32U"/><DA name="sboClass" fc="CF" type="tdDaEd2sboClass" bType="Enum"/><DA name="operTimeout" fc="CF" bType="INT32U"/><DA name="d" fc="DC" bType="VisString255"/><DA name="subEna" fc="SV" bType="BOOLEAN"/><DA name="subVal" fc="SV" bType="BOOLEAN"/><DA name="subQ" fc="SV" bType="Quality"/><DA name="subID" fc="SV" bType="VisString64"/><DA name="SBO" fc="CO" bType="VisString129"/><DA name="SBOw" fc="CO" type="tdDaEd2SBOw_spc" bType="Struct"/><DA name="Oper" fc="CO" type="tdDaEd2Oper_spc_v0" bType="Struct"/><DA name="Cancel" fc="CO" type="tdDaEd2Cancel_spc" bType="Struct"/></DOType><DOType cdc="ING" id="tdDaEd2ING_SP_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" bType="INT32"/><DA name="minVal" fc="CF" bType="INT32"/><DA name="maxVal" fc="CF" bType="INT32"/><DA name="stepSize" fc="CF" bType="INT32U"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2ING_Lang_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGLang_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2ING_LRmode_NSP_v2" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGLRmode_v2" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2ING_IrgType_NSP_v1" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGIrgType_v1" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="SPG" id="tdDaEd2SPG_SP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" bType="BOOLEAN"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_FButton_NSP_v1" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGFButton_v1" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ASG" id="tdDaEd2ASG_SP_NSP_v0" iedType="Ingeteam_DA"><DA name="setMag" fc="SP" type="tdDaEd2AnalogueValue" bType="Struct"/><DA name="minVal" fc="CF" type="tdDaEd2AnalogueValue" bType="Struct"/><DA name="maxVal" fc="CF" type="tdDaEd2AnalogueValue" bType="Struct"/><DA name="stepSize" fc="CF" type="tdDaEd2AnalogueValue" bType="Struct"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2ING_LRStart_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGLRStart_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2FltAMea_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2FltAMea_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="MV" id="tdDaEd2MV_NSP_v0" iedType="Ingeteam_DA"><DA name="d" fc="DC" bType="VisString255"/><DA name="instMag" fc="MX" type="tdDaEd2AnalogueValue" bType="Struct"/><DA name="mag" fc="MX" type="tdDaEd2AnalogueValue" bType="Struct" dchg="true"/><DA name="range" fc="MX" type="tdDaEd2range" bType="Enum" dchg="true"/><DA name="q" fc="MX" bType="Quality" qchg="true"/><DA name="t" fc="MX" bType="Timestamp"/><DA name="subEna" fc="SV" bType="BOOLEAN"/><DA name="subMag" fc="SV" type="tdDaEd2AnalogueValue" bType="Struct"/><DA name="subQ" fc="SV" bType="Quality"/><DA name="subID" fc="SV" bType="VisString64"/><DA name="units" fc="CF" type="tdDaEd2Unit" bType="Struct"/><DA name="db" fc="CF" bType="INT32U"/><DA name="rangeC" fc="CF" type="tdDaEd2RangeConfig" bType="Struct"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="DPL" id="tdDaEd2DPL_v0" iedType="Ingeteam_DA"><DA name="vendor" fc="DC" bType="VisString255"/><DA name="hwRev" fc="DC" bType="VisString255"/><DA name="swRev" fc="DC" bType="VisString255"/><DA name="serNum" fc="DC" bType="VisString255"/><DA name="model" fc="DC" bType="VisString255"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="LPL" id="tdDaEd2LPL_v1" iedType="Ingeteam_DA"><DA name="paramRev" fc="ST" bType="INT32"/><DA name="valRev" fc="ST" bType="INT32"/><DA name="vendor" fc="DC" bType="VisString255"/><DA name="swRev" fc="DC" bType="VisString255"/><DA name="d" fc="DC" bType="VisString255"/><DA name="configRev" fc="DC" bType="VisString255"/></DOType><DOType cdc="ASG" id="tdDaEd2ASG_SP_v0" iedType="Ingeteam_DA"><DA name="setMag" fc="SP" type="tdDaEd2AnalogueValue" bType="Struct"/><DA name="minVal" fc="CF" type="tdDaEd2AnalogueValue" bType="Struct"/><DA name="maxVal" fc="CF" type="tdDaEd2AnalogueValue" bType="Struct"/><DA name="stepSize" fc="CF" type="tdDaEd2AnalogueValue" bType="Struct"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_VPh_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGVPh_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ENC" id="tdDaEd2ENC_Mod_Test_off_v0" iedType="Ingeteam_DA"><DA name="origin" fc="ST" type="tdDaEd2Originator" bType="Struct"/><DA name="stVal" fc="ST" type="tdDaEd2Mod" bType="Enum" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/><DA name="stSeld" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="opRcvd" fc="OR" bType="BOOLEAN"/><DA name="opOk" fc="OR" bType="BOOLEAN"/><DA name="tOpOk" fc="OR" bType="Timestamp"/><DA name="ctlModel" fc="CF" type="tdDaEd2ctlModel_Direct_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="Oper" fc="CO" type="tdDaEd2Oper_Mod_Test_off_v0" bType="Struct"/></DOType><DOType cdc="ACD" id="tdDaEd2ACD_v0" iedType="Ingeteam_DA"><DA name="general" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="dirGeneral" fc="ST" type="tdDaEd2dir" bType="Enum" dchg="true"/><DA name="phsA" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="phsB" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="phsC" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="neut" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_PolQty_v1" iedType="Ingeteam_DA"><DA name="setVal" fc="SE" type="tdDaEd2INGPolQty_v1" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ASG" id="tdDaEd2ASG_v0" iedType="Ingeteam_DA"><DA name="setMag" fc="SE" type="tdDaEd2AnalogueValue" bType="Struct"/><DA name="minVal" fc="CF" type="tdDaEd2AnalogueValue" bType="Struct"/><DA name="maxVal" fc="CF" type="tdDaEd2AnalogueValue" bType="Struct"/><DA name="stepSize" fc="CF" type="tdDaEd2AnalogueValue" bType="Struct"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ASG" id="tdDaEd2ASG_NSP_v0" iedType="Ingeteam_DA"><DA name="setMag" fc="SE" type="tdDaEd2AnalogueValue" bType="Struct"/><DA name="minVal" fc="CF" type="tdDaEd2AnalogueValue" bType="Struct"/><DA name="maxVal" fc="CF" type="tdDaEd2AnalogueValue" bType="Struct"/><DA name="stepSize" fc="CF" type="tdDaEd2AnalogueValue" bType="Struct"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="SPG" id="tdDaEd2SPG_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SE" bType="BOOLEAN"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ACT" id="tdDaEd2ACTbas_NSP_v0" iedType="Ingeteam_DA"><DA name="general" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="q" fc="ST" bType="Quality"/><DA name="t" fc="ST" bType="Timestamp"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ACT" id="tdDaEd2ACT_NSP_v0" iedType="Ingeteam_DA"><DA name="general" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="phsA" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="phsB" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="phsC" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="neut" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="VSG" id="tdDaEd2VSG_SG_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SE" bType="VisString255"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ACT" id="tdDaEd2ACT_v0" iedType="Ingeteam_DA"><DA name="general" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="phsA" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="phsB" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="phsC" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="neut" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_Restr_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SE" type="tdDaEd2INGRestr_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="INS" id="tdDaEd2BasicINS_v0" iedType="Ingeteam_DA"><DA name="stVal" fc="ST" bType="INT32" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/><DA name="subEna" fc="SV" bType="BOOLEAN"/><DA name="subVal" fc="SV" bType="INT32"/><DA name="subQ" fc="SV" bType="Quality"/><DA name="subID" fc="SV" bType="VisString64"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_Br1Typ_NSP_v1" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGBr1Typ_v1" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="DPC" id="tdDaEd2DPCProt_v0" iedType="Ingeteam_DA"><DA name="origin" fc="ST" type="tdDaEd2Originator" bType="Struct"/><DA name="ctlNum" fc="ST" bType="INT8U"/><DA name="stVal" fc="ST" bType="Dbpos" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/><DA name="stSeld" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="opRcvd" fc="OR" bType="BOOLEAN"/><DA name="opOk" fc="OR" bType="BOOLEAN"/><DA name="tOpOk" fc="OR" bType="Timestamp"/><DA name="Oper" fc="CO" type="tdDaEd2Oper_spc_v0" bType="Struct"/><DA name="pulseConfig" fc="CF" type="tdDaEd2PulseConfig" bType="Struct"/><DA name="ctlModel" fc="CF" type="tdDaEd2ctlModel" bType="Enum"/><DA name="operTimeout" fc="CF" bType="INT32U"/><DA name="subEna" fc="SV" bType="BOOLEAN"/><DA name="subVal" fc="SV" bType="Dbpos"/><DA name="subQ" fc="SV" bType="Quality"/><DA name="subID" fc="SV" bType="VisString64"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="INS" id="tdDaEd2BasicINS_NSP_v0" iedType="Ingeteam_DA"><DA name="stVal" fc="ST" bType="INT32" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/><DA name="subEna" fc="SV" bType="BOOLEAN"/><DA name="subVal" fc="SV" bType="INT32"/><DA name="subQ" fc="SV" bType="Quality"/><DA name="subID" fc="SV" bType="VisString64"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ENC" id="tdDaEd2ENC_Mod_Test_NSS_v0" iedType="Ingeteam_DA"><DA name="origin" fc="ST" type="tdDaEd2Originator" bType="Struct"/><DA name="stVal" fc="ST" type="tdDaEd2Mod" bType="Enum" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/><DA name="stSeld" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="opRcvd" fc="OR" bType="BOOLEAN"/><DA name="opOk" fc="OR" bType="BOOLEAN"/><DA name="tOpOk" fc="OR" bType="Timestamp"/><DA name="ctlModel" fc="CF" type="tdDaEd2ctlModel_Direct_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="Oper" fc="CO" type="tdDaEd2Oper_Mod_Test_v0" bType="Struct"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>IEC 61850-7-4:2007</Val></DA></DOType><DOType cdc="ENS" id="tdDaEd2ENS_Beh_NSS_v0" iedType="Ingeteam_DA"><DA name="d" fc="DC" bType="VisString255"/><DA name="stVal" fc="ST" type="tdDaEd2Mod" bType="Enum" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>IEC 61850-7-4:2007</Val></DA></DOType><DOType cdc="ENS" id="tdDaEd2ENS_Health_NSS_v0" iedType="Ingeteam_DA"><DA name="d" fc="DC" bType="VisString255"/><DA name="stVal" fc="ST" type="tdDaEd2Health" bType="Enum" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>IEC 61850-7-4:2007</Val></DA></DOType><DOType cdc="LPL" id="tdDaEd2LPLExt_Standard_v1" iedType="Ingeteam_DA"><DA name="paramRev" fc="ST" bType="INT32"/><DA name="valRev" fc="ST" bType="INT32"/><DA name="vendor" fc="DC" bType="VisString255"/><DA name="swRev" fc="DC" bType="VisString255"/><DA name="d" fc="DC" bType="VisString255"/><DA name="lnNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA><DA name="dataNs" fc="EX" bType="VisString255"><Val>IEC 61850-7-4:2007</Val></DA></DOType><DOType cdc="ING" id="tdDaEd2ING_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SE" bType="INT32"/><DA name="minVal" fc="CF" bType="INT32"/><DA name="maxVal" fc="CF" bType="INT32"/><DA name="stepSize" fc="CF" bType="INT32U"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="SPG" id="tdDaEd2SPG_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SE" bType="BOOLEAN"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="VSG" id="tdDaEd2VSG_SP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" bType="VisString255"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="MV" id="tdDaEd2MV_v0" iedType="Ingeteam_DA"><DA name="d" fc="DC" bType="VisString255"/><DA name="instMag" fc="MX" type="tdDaEd2AnalogueValue" bType="Struct"/><DA name="mag" fc="MX" type="tdDaEd2AnalogueValue" bType="Struct" dchg="true"/><DA name="range" fc="MX" type="tdDaEd2range" bType="Enum" dchg="true"/><DA name="q" fc="MX" bType="Quality" qchg="true"/><DA name="t" fc="MX" bType="Timestamp"/><DA name="subEna" fc="SV" bType="BOOLEAN"/><DA name="subMag" fc="SV" type="tdDaEd2AnalogueValue" bType="Struct"/><DA name="subQ" fc="SV" bType="Quality"/><DA name="subID" fc="SV" bType="VisString64"/><DA name="units" fc="CF" type="tdDaEd2Unit" bType="Struct"/><DA name="db" fc="CF" bType="INT32U"/><DA name="rangeC" fc="CF" type="tdDaEd2RangeConfig" bType="Struct"/></DOType><DOType cdc="DEL" id="tdDaEd2DEL" iedType="Ingeteam_DA"><DA name="d" fc="DC" bType="VisString255"/><SDO name="phsAB" type="tdDaEd2CMV"/><SDO name="phsBC" type="tdDaEd2CMV"/><SDO name="phsCA" type="tdDaEd2CMV"/></DOType><DOType cdc="CMV" id="tdDaEd2CMV" iedType="Ingeteam_DA"><DA name="instCVal" fc="MX" type="tdDaEd2Vector" bType="Struct"/><DA name="cVal" fc="MX" type="tdDaEd2Vector" bType="Struct" dchg="true"/><DA name="range" fc="MX" type="tdDaEd2range" bType="Enum" dchg="true"/><DA name="rangeAng" fc="MX" type="tdDaEd2range" bType="Enum" dchg="true"/><DA name="q" fc="MX" bType="Quality" qchg="true"/><DA name="t" fc="MX" bType="Timestamp"/><DA name="subEna" fc="SV" bType="BOOLEAN"/><DA name="subCVal" fc="SV" type="tdDaEd2Vector" bType="Struct"/><DA name="subQ" fc="SV" bType="Quality"/><DA name="subID" fc="SV" bType="VisString64"/><DA name="units" fc="CF" type="tdDaEd2Unit" bType="Struct"/><DA name="db" fc="CF" bType="INT32U"/><DA name="dbAng" fc="CF" bType="INT32U"/><DA name="rangeC" fc="CF" type="tdDaEd2RangeConfig" bType="Struct"/><DA name="rangeAngC" fc="CF" type="tdDaEd2RangeConfig" bType="Struct"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="WYE" id="tdDaEd2WYE_V_NSP" iedType="Ingeteam_DA"><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA><SDO name="phsA" type="tdDaEd2CMV"/><SDO name="phsB" type="tdDaEd2CMV"/><SDO name="phsC" type="tdDaEd2CMV"/><SDO name="neut" type="tdDaEd2CMV"/><SDO name="net" type="tdDaEd2CMV"/></DOType><DOType cdc="WYE" id="tdDaEd2WYE_V" iedType="Ingeteam_DA"><DA name="d" fc="DC" bType="VisString255"/><SDO name="phsA" type="tdDaEd2CMV"/><SDO name="phsB" type="tdDaEd2CMV"/><SDO name="phsC" type="tdDaEd2CMV"/><SDO name="neut" type="tdDaEd2CMV"/><SDO name="net" type="tdDaEd2CMV"/></DOType><DOType cdc="WYE" id="tdDaEd2WYE" iedType="Ingeteam_DA"><DA name="d" fc="DC" bType="VisString255"/><SDO name="phsA" type="tdDaEd2CMV"/><SDO name="phsB" type="tdDaEd2CMV"/><SDO name="phsC" type="tdDaEd2CMV"/><SDO name="neut" type="tdDaEd2CMV"/><SDO name="net" type="tdDaEd2CMV"/></DOType><DOType cdc="WYE" id="tdDaEd2WYEExt_NSP_v0" iedType="Ingeteam_DA"><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA><SDO name="phsA" type="tdDaEd2CMV"/><SDO name="phsB" type="tdDaEd2CMV"/><SDO name="phsC" type="tdDaEd2CMV"/><SDO name="neut" type="tdDaEd2CMV"/></DOType><DOType cdc="CMV" id="tdDaEd2CMV_NSP_v0" iedType="Ingeteam_DA"><DA name="instCVal" fc="MX" type="tdDaEd2Vector" bType="Struct"/><DA name="cVal" fc="MX" type="tdDaEd2Vector" bType="Struct" dchg="true"/><DA name="range" fc="MX" type="tdDaEd2range" bType="Enum" dchg="true"/><DA name="rangeAng" fc="MX" type="tdDaEd2range" bType="Enum" dchg="true"/><DA name="q" fc="MX" bType="Quality" qchg="true"/><DA name="t" fc="MX" bType="Timestamp"/><DA name="subEna" fc="SV" bType="BOOLEAN"/><DA name="subCVal" fc="SV" type="tdDaEd2Vector" bType="Struct"/><DA name="subQ" fc="SV" bType="Quality"/><DA name="subID" fc="SV" bType="VisString64"/><DA name="units" fc="CF" type="tdDaEd2Unit" bType="Struct"/><DA name="db" fc="CF" bType="INT32U"/><DA name="dbAng" fc="CF" bType="INT32U"/><DA name="rangeC" fc="CF" type="tdDaEd2RangeConfig" bType="Struct"/><DA name="rangeAngC" fc="CF" type="tdDaEd2RangeConfig" bType="Struct"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ING" id="tdDaEd2ING_SP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" bType="INT32"/><DA name="minVal" fc="CF" bType="INT32"/><DA name="maxVal" fc="CF" bType="INT32"/><DA name="stepSize" fc="CF" bType="INT32U"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_PhsInomTCIN_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGPhsInomTCIN_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_SgndInomTCIN_v2" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGSgndInomTCIN_v2" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="CSG" id="tdDaEd2Low_CSG_v0" iedType="Ingeteam_DA"><DA name="xUnits" fc="CF" type="tdDaEd2Unit" bType="Struct"/><DA name="xD" fc="DC" bType="VisString255"/><DA name="yUnits" fc="CF" type="tdDaEd2Unit" bType="Struct"/><DA name="yD" fc="DC" bType="VisString255"/><DA name="numPts" fc="SP" bType="INT16U"/><DA name="maxPts" fc="CF" bType="INT16U"/><DA name="crvPts" fc="SP" type="tdDaEd2Point" bType="Struct" count="2"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="CSG" id="tdDaEd2Medium_CSG_v0" iedType="Ingeteam_DA"><DA name="xUnits" fc="CF" type="tdDaEd2Unit" bType="Struct"/><DA name="xD" fc="DC" bType="VisString255"/><DA name="yUnits" fc="CF" type="tdDaEd2Unit" bType="Struct"/><DA name="yD" fc="DC" bType="VisString255"/><DA name="numPts" fc="SP" bType="INT16U"/><DA name="maxPts" fc="CF" bType="INT16U"/><DA name="crvPts" fc="SP" type="tdDaEd2Point" bType="Struct" count="30"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="CSG" id="tdDaEd2High_CSG_v0" iedType="Ingeteam_DA"><DA name="xUnits" fc="CF" type="tdDaEd2Unit" bType="Struct"/><DA name="xD" fc="DC" bType="VisString255"/><DA name="yUnits" fc="CF" type="tdDaEd2Unit" bType="Struct"/><DA name="yD" fc="DC" bType="VisString255"/><DA name="numPts" fc="SP" bType="INT16U"/><DA name="maxPts" fc="CF" bType="INT16U"/><DA name="crvPts" fc="SP" type="tdDaEd2Point" bType="Struct" count="32"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENC" id="tdDaEd2ENC_Mod_Test_off_NSS_v0" iedType="Ingeteam_DA"><DA name="origin" fc="ST" type="tdDaEd2Originator" bType="Struct"/><DA name="stVal" fc="ST" type="tdDaEd2Mod" bType="Enum" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/><DA name="stSeld" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="opRcvd" fc="OR" bType="BOOLEAN"/><DA name="opOk" fc="OR" bType="BOOLEAN"/><DA name="tOpOk" fc="OR" bType="Timestamp"/><DA name="ctlModel" fc="CF" type="tdDaEd2ctlModel_Direct_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="Oper" fc="CO" type="tdDaEd2Oper_Mod_Test_off_v0" bType="Struct"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>IEC 61850-7-4:2007</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2ING_GW_NSP_v1" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGGW_v1" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="VSS" id="tdDaEd2VSS_SP_v0" iedType="Ingeteam_DA"><DA name="stVal" fc="ST" bType="VisString255" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_PTPIface_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaINGPTPIface_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2ING_PTPDelay_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaINGPTPDelay_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="INS" id="tdDaEd2INS_v0" iedType="Ingeteam_DA"><DA name="subEna" fc="SV" bType="BOOLEAN"/><DA name="subVal" fc="SV" bType="INT32"/><DA name="subQ" fc="SV" bType="Quality"/><DA name="subID" fc="SV" bType="VisString64"/><DA name="d" fc="DC" bType="VisString255"/><DA name="stVal" fc="ST" bType="INT32" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_Occ_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGOcc_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2ING_WkDay_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGWkDay_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2ING_Mth_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGMth_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="TSG" id="tdDaEd2_TSG_SP_v0" iedType="Ingeteam_DA"><DA name="setCal" fc="SP" type="tdDaEd2_setCal_v0" bType="Struct"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_DIType_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGDIType_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2ING_DOTy_NSP_v1" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGDOTy_v1" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2ING_NuSaCy_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGNuSaCy_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ORG" id="tdDaEd2ORG_NSP_v0" iedType="Ingeteam_DA"><DA name="setSrcRef" fc="SP" bType="ObjRef"/><DA name="intAddr" fc="SP" bType="VisString255"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2ING_PortDNPITCP" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdINGPortDNPITCP" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_VelTransITCP_DNP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGVelTransITCP_DNP_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_ParityITCP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGParityITCP_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_StopITCP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGStopITCP_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_RTSITCP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGRTSITCP_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_InBitITCP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGInBitITCP_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_NorITCP_v1" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGNorITCP_v1" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_CnBitITCP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGCnBitITCP_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_VarITCP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGVarITCP_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_MacAlg_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGMacAlg_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2_SAVersion_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2SAVersion_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_DNPConnType_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGDNPConnType_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_PortITCP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGPortITCP_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_ChTypeModbus_v1" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGChTypeModbus_v1" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_LETy_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGLETy_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ACT" id="tdDaEd2ACTbas_v0" iedType="Ingeteam_DA"><DA name="general" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="q" fc="ST" bType="Quality"/><DA name="t" fc="ST" bType="Timestamp"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENS" id="tdDaEd2AutoRecSt_v0" iedType="Ingeteam_DA"><DA name="stVal" fc="ST" type="tdDaEd2AutoRecSt_Enum_v0" bType="Enum" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/><DA name="subEna" fc="SV" bType="BOOLEAN"/><DA name="subVal" fc="SV" type="tdDaEd2AutoRecSt_Enum_v0" bType="Enum"/><DA name="subQ" fc="SV" bType="Quality"/><DA name="subID" fc="SV" bType="VisString64"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="VSG" id="tdDaEd2VSG_SG_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SE" bType="VisString255"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_SynTyp" iedType="Ingeteam_DA"><DA name="setVal" fc="SE" type="tdDaEd2INGSynTyp_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_KIType" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGKIType_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_SupType_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGSupTyp_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ASG" id="tdDaEd2ASG_SP_NSS_v0" iedType="Ingeteam_DA"><DA name="setMag" fc="SP" type="tdDaEd2AnalogueValue" bType="Struct"/><DA name="minVal" fc="CF" type="tdDaEd2AnalogueValue" bType="Struct"/><DA name="maxVal" fc="CF" type="tdDaEd2AnalogueValue" bType="Struct"/><DA name="stepSize" fc="CF" type="tdDaEd2AnalogueValue" bType="Struct"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>IEC 61850-7-4:2007</Val></DA></DOType><DOType cdc="ACD" id="tdDaEd2ACD2_v0" iedType="Ingeteam_DA"><DA name="general" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="dirGeneral" fc="ST" type="tdDaEd2dir" bType="Enum" dchg="true"/><DA name="phsA" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="phsB" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="phsC" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="neut" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_OpTypePTOC_NSP_v3" iedType="Ingeteam_DA"><DA name="setVal" fc="SE" type="tdDaEd2INGOpTypePTOC_v3" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="CURVE" id="tdDaEd2CURVE_v4" iedType="Ingeteam_DA"><DA name="setCharact" fc="SE" type="tdDaEd2setCharact_v4" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_DirMod" iedType="Ingeteam_DA"><DA name="setVal" fc="SE" type="tdDaEd2DirMod_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_FFailBeh_NSP_v1" iedType="Ingeteam_DA"><DA name="setVal" fc="SE" type="tdDaEd2INGFFailBeh_v1" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2ING_RstTyp_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SE" type="tdDaEd2INGRstTyp_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2ING_MesTyp_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SE" type="tdDaEd2INGMesTyp_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ING" id="tdDaEd2ING_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SE" bType="INT32"/><DA name="minVal" fc="CF" bType="INT32"/><DA name="maxVal" fc="CF" bType="INT32"/><DA name="stepSize" fc="CF" bType="INT32U"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2ING_PermReeng_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SE" type="tdDaEd2INGPermReeng_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2ING_OpTypePIOC_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SE" type="tdDaEd2INGOpTypePIOC_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2ING_OpTypeOPPTOC_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SE" type="tdDaEd2INGOpTypeOPPTOC_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2IGnd_DirMod_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SE" type="tdDaEd2IGndDirMod_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ING" id="tdDaEd2INGExt_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SE" bType="INT32"/><DA name="minVal" fc="CF" bType="INT32"/><DA name="maxVal" fc="CF" bType="INT32"/><DA name="stepSize" fc="CF" bType="INT32U"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2ING_SelV0_NSP" iedType="Ingeteam_DA"><DA name="setVal" fc="SE" type="tdDaEd2INGSelV0_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ACT" id="tdDaEd2ACT2_v0" iedType="Ingeteam_DA"><DA name="general" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="phsA" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="phsB" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="phsC" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="neut" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_OpTypePTOV_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SE" type="tdDaEd2INGOpTypePTOV_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="CURVE" id="tdDaEd2CURVEV_v2" iedType="Ingeteam_DA"><DA name="setCharact" fc="SE" type="tdDaEd2setCharactV_v2" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ACT" id="tdDaEd2ACT2_NSS_v0" iedType="Ingeteam_DA"><DA name="general" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="phsA" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="phsB" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="phsC" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="neut" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>IEC 61850-7-4:2007</Val></DA></DOType><DOType cdc="ACD" id="tdDaEd2ACD2_NSS_v0" iedType="Ingeteam_DA"><DA name="general" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="dirGeneral" fc="ST" type="tdDaEd2dir" bType="Enum" dchg="true"/><DA name="phsA" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="phsB" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="phsC" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="neut" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>IEC 61850-7-4:2007</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2ING_OpTypePTOV" iedType="Ingeteam_DA"><DA name="setVal" fc="SE" type="tdDaEd2INGOpTypePTOV_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ASG" id="tdDaEd2ASG_NSS_v0" iedType="Ingeteam_DA"><DA name="setMag" fc="SE" type="tdDaEd2AnalogueValue" bType="Struct"/><DA name="minVal" fc="CF" type="tdDaEd2AnalogueValue" bType="Struct"/><DA name="maxVal" fc="CF" type="tdDaEd2AnalogueValue" bType="Struct"/><DA name="stepSize" fc="CF" type="tdDaEd2AnalogueValue" bType="Struct"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>IEC 61850-7-4:2007</Val></DA></DOType><DOType cdc="ING" id="tdDaEd2ING_NSS_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SE" bType="INT32"/><DA name="minVal" fc="CF" bType="INT32"/><DA name="maxVal" fc="CF" bType="INT32"/><DA name="stepSize" fc="CF" bType="INT32U"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>IEC 61850-7-4:2007</Val></DA></DOType><DOType cdc="SPS" id="tdDaEd2SPS_NSS_v0" iedType="Ingeteam_DA"><DA name="stVal" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/><DA name="subEna" fc="SV" bType="BOOLEAN"/><DA name="subVal" fc="SV" bType="BOOLEAN"/><DA name="subQ" fc="SV" bType="Quality"/><DA name="subID" fc="SV" bType="VisString64"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>IEC 61850-7-4:2007</Val></DA></DOType><DOType cdc="ACD" id="tdDaEd2ACD_NSS_v0" iedType="Ingeteam_DA"><DA name="general" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="dirGeneral" fc="ST" type="tdDaEd2dir" bType="Enum" dchg="true"/><DA name="phsA" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="phsB" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="phsC" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="neut" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>IEC 61850-7-4:2007</Val></DA></DOType><DOType cdc="ACT" id="tdDaEd2ACT_NSS_v0" iedType="Ingeteam_DA"><DA name="general" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="phsA" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="phsB" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="phsC" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="neut" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>IEC 61850-7-4:2007</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2ING_SelV0" iedType="Ingeteam_DA"><DA name="setVal" fc="SE" type="tdDaEd2INGSelV0_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_stTyp" iedType="Ingeteam_DA"><DA name="setVal" fc="SE" type="tdDaEd2stTyp" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="SPG" id="tdDaEd2SPGExt_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SE" bType="BOOLEAN"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2ING_OpTypePFRC_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SE" type="tdDaEd2OpTypePFRC_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ACT" id="tdDaEd2ACTbas_NSS_v0" iedType="Ingeteam_DA"><DA name="general" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="q" fc="ST" bType="Quality"/><DA name="t" fc="ST" bType="Timestamp"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>IEC 61850-7-4:2007</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2_INGTypeRIO_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGTypeRIO_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2ING_SiASel_NSP_v1" iedType="Ingeteam_DA"><DA name="setVal" fc="SE" type="tdDaEd2INGSiASel_v1" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2ING_SyWReEna_NSP_v1" iedType="Ingeteam_DA"><DA name="setVal" fc="SE" type="tdDaEd2INGSyWReEna_v1" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2ING_ClCond_NSP_v1" iedType="Ingeteam_DA"><DA name="setVal" fc="SE" type="tdDaEd2INGClCond_v1" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2ING_GDirTyp_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SE" type="tdDaEd2INGGDirTyp_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2ING_GPolQty_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SE" type="tdDaEd2INGGPolQty_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_UnitMPWE_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGUnitMPWE_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_TrNum" iedType="Ingeteam_DA"><DA name="setVal" fc="SE" type="tdDaEd2INGTrNum_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ING" id="tdDaEd2ING_SP_NSS_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" bType="INT32"/><DA name="minVal" fc="CF" bType="INT32"/><DA name="maxVal" fc="CF" bType="INT32"/><DA name="stepSize" fc="CF" bType="INT32U"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>IEC 61850-7-4:2007</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2ING_OpTypePOPD_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGOpTypePOPD_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_PermReeng_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SE" type="tdDaEd2INGPermReeng_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_TypeInputRRCS_v1" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGTypeInputRRCS_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_OpTypeRHLT_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGOpTypeRHLT_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ENC" id="tdDaEd2ENC_Mod" iedType="Ingeteam_DA"><DA name="stVal" fc="ST" type="tdDaEd2Mod" bType="Enum" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/><DA name="stSeld" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="opRcvd" fc="OR" bType="BOOLEAN"/><DA name="opOk" fc="OR" bType="BOOLEAN"/><DA name="tOpOk" fc="OR" bType="Timestamp"/><DA name="Oper" fc="CO" type="tdDaEd2Oper_Mod_Test_off_v0" bType="Struct"/><DA name="ctlModel" fc="CF" type="tdDaEd2ctlModel" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_P104ITCIType_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGP104ITCIType_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2ING_103ITCPfT_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2ING103ITCPfT_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_103ITCPTyM_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2ING103ITCPTyM_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_TipoCanITCP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGTipoCanITCP_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="SPC" id="tdDaEd2SPC_Status_only_NSS_v0" iedType="Ingeteam_DA"><DA name="stVal" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/><DA name="subEna" fc="SV" bType="BOOLEAN"/><DA name="subVal" fc="SV" bType="BOOLEAN"/><DA name="subQ" fc="SV" bType="Quality"/><DA name="subID" fc="SV" bType="VisString64"/><DA name="ctlModel" fc="CF" type="tdDaEd2ctlModel_status_only" bType="Enum"><Val>status-only</Val></DA><DA name="dataNs" fc="EX" bType="VisString255"><Val>IEC 61850-7-4:2007</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2ING_OpTypeRPLD" iedType="Ingeteam_DA"><DA name="setVal" fc="SE" type="tdDaEd2INGOpTypeRPLD_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_SensorPAFD_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2ING_SensorPAFD_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_SpeedUpPAFD_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGSpeedUpPAFD_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_ModeVRVPA_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGModeVRVPA_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_P101ITCILASize_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGP101ITCILASize_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_P101ITCIIOASize_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGP101ITCIIOASize_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_P101ITCITFormat_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGP101ITCITFormat_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_P101ITCIMeaTimeS_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGP101ITCIMeaTimeS_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_P101ITCICountMode_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGP101ITCICountMode_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_P101ITCICommType_v1" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGP101ITCICommType_v1" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_P101ITCIActTerm_v1" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGP101ITCIActTerm_v1" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDAEd2ING_P101ITCISPMode_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDAEd2INGP101ITCISPMode_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="HWYE" id="tdDaEd2HWYE_v1" iedType="Ingeteam_DA"><DA name="numHar" fc="CF" bType="INT16U"/><DA name="numCyc" fc="CF" bType="INT16U"/><DA name="evalTm" fc="CF" bType="INT16U"/><DA name="frequency" fc="CF" bType="FLOAT32"/><DA name="d" fc="DC" bType="VisString255"/><SDO name="phsAHar" type="tdDaEd2CMV_Har" count="17"/><SDO name="phsBHar" type="tdDaEd2CMV_Har" count="17"/><SDO name="phsCHar" type="tdDaEd2CMV_Har" count="17"/><SDO name="neutHar" type="tdDaEd2CMV_Har" count="17"/></DOType><DOType cdc="CMV" id="tdDaEd2CMV_Har" iedType="Ingeteam_DA"><DA name="d" fc="DC" bType="VisString255"/><DA name="instCVal" fc="MX" type="tdDaEd2Vector" bType="Struct"/><DA name="cVal" fc="MX" type="tdDaEd2Vector" bType="Struct" dchg="true"/><DA name="range" fc="MX" type="tdDaEd2range" bType="Enum" dchg="true"/><DA name="q" fc="MX" bType="Quality" qchg="true"/><DA name="t" fc="MX" bType="Timestamp"/><DA name="units" fc="CF" type="tdDaEd2Unit" bType="Struct"/><DA name="db" fc="CF" bType="INT32U"/><DA name="rangeC" fc="CF" type="tdDaEd2RangeConfig" bType="Struct"/></DOType><DOType cdc="HWYE" id="tdDaEd2HWYE_NSP_v1" iedType="Ingeteam_DA"><DA name="numHar" fc="CF" bType="INT16U"/><DA name="numCyc" fc="CF" bType="INT16U"/><DA name="evalTm" fc="CF" bType="INT16U"/><DA name="frequency" fc="CF" bType="FLOAT32"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA><SDO name="phsAHar" type="tdDaEd2CMV_Har" count="17"/><SDO name="phsBHar" type="tdDaEd2CMV_Har" count="17"/><SDO name="phsCHar" type="tdDaEd2CMV_Har" count="17"/><SDO name="neutHar" type="tdDaEd2CMV_Har" count="17"/></DOType><DOType cdc="WYE" id="tdDaEd2WYE_v0" iedType="Ingeteam_DA"><DA name="d" fc="DC" bType="VisString255"/><SDO name="phsA" type="tdDaEd2CMV"/><SDO name="phsB" type="tdDaEd2CMV"/><SDO name="phsC" type="tdDaEd2CMV"/><SDO name="neut" type="tdDaEd2CMV"/><SDO name="net" type="tdDaEd2CMV"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_PortMODSITCP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGPortMODSITCP_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_Endianness_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGEndianness_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_VelTransPAC_ITCP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGVelTransPAC_ITCP_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_PACRTSITCP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGPACRTSITCP_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="SEQ" id="tdDaEd2SEQ" iedType="Ingeteam_DA"><DA name="seqT" fc="MX" type="tdDaEd2seqT" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><SDO name="c1" type="tdDaEd2CMV"/><SDO name="c2" type="tdDaEd2CMV"/><SDO name="c3" type="tdDaEd2CMV"/></DOType><DOType cdc="ACD" id="tdDaEd2ACD_Str_v0" iedType="Ingeteam_DA"><DA name="general" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="dirGeneral" fc="ST" type="tdDaEd2dir" bType="Enum" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="SPS" id="tdDaEd2SPSExt_v0" iedType="Ingeteam_DA"><DA name="stVal" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>"Ingeteam data Ns"</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2ING_PPAMTyp_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SE" type="tdDaEd2INGPPAMTyp_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2ING_NSP_SRPrior" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2ING_SRPrior_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2ING_NSP_StrSRMode" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2ING_StrSRMode_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2ING_PVOCtmpEna_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SE" type="tdDaEd2INGPVOCtmpEna_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2ING_PVOCtmpUn_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SE" type="tdDaEd2INGPVOCtmpUn_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="CURVE" id="tdDaEd2CURVE_NSP_v0" iedType="Ingeteam_DA"><DA name="setCharact" fc="SE" type="tdDaEd2setCharact_v4" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2ING_PVOCinstEna_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SE" type="tdDaEd2INGPVOCinstEna_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ENG" id="tdDaEd2ING_PVOCinstUn_NSP_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SE" type="tdDaEd2INGPVOCinstUn_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="BCR" id="tdDaEd2BCR_v0" iedType="Ingeteam_DA"><DA name="d" fc="DC" bType="VisString255"/><DA name="actVal" fc="ST" bType="INT64" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/><DA name="units" fc="CF" type="tdDaEd2Unit" bType="Struct"/><DA name="pulsQty" fc="CF" bType="FLOAT32"/></DOType><DOType cdc="BCR" id="tdDaEd2BCR_NSP_v0" iedType="Ingeteam_DA"><DA name="d" fc="DC" bType="VisString255"/><DA name="actVal" fc="ST" bType="INT64" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/><DA name="units" fc="CF" type="tdDaEd2Unit" bType="Struct"/><DA name="pulsQty" fc="CF" bType="FLOAT32"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="ORG" id="tdDaEd2ORG_NSP1_v0" iedType="Ingeteam_DA"><DA name="setSrcRef" fc="SP" bType="ObjRef"/><DA name="intAddr" fc="SP" bType="VisString255"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_RptEna_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGRptEna_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_LogEna_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGLogEna_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_DevGoose_v1" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGDevGoose_v1" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_IprvMod_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGIprvMod_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENG" id="tdDaEd2ING_InRefMod_v0" iedType="Ingeteam_DA"><DA name="setVal" fc="SP" type="tdDaEd2INGInRefMod_v0" bType="Enum"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DOType cdc="ENS" id="tdDaEd2ENS_v0_Beh" iedType="Ingeteam_DA"><DA name="d" fc="DC" bType="VisString255"/><DA name="stVal" fc="ST" type="tdDaEd2Mod" bType="Enum" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/></DOType><DOType cdc="STS" id="tdDaEd2STS_v0" iedType="Ingeteam_DA"><DA name="objRef" fc="SR" bType="ObjRef" dupd="true"/><DA name="serviceType" fc="SR" type="tdDaEd2ServiceType_v0" bType="Enum"/><DA name="errorCode" fc="SR" type="tdDaEd2ServiceError_v0" bType="Enum"/><DA name="originatorID" fc="SR" bType="Octet64"/><DA name="t" fc="SR" bType="Timestamp"/><DA name="d" fc="DC" bType="VisString255"/><DA name="numOfSG" fc="SR" bType="INT8U"/><DA name="actSG" fc="SR" bType="INT8U"/><DA name="editSG" fc="SR" bType="INT8U"/><DA name="cnfEdit" fc="SR" bType="BOOLEAN"/><DA name="lActTm" fc="SR" bType="Timestamp"/><DA name="resvTms" fc="SR" bType="INT16U"/></DOType><DOType cdc="GTS" id="tdDaEd2GTS_v1" iedType="Ingeteam_DA"><DA name="objRef" fc="SR" bType="ObjRef" dupd="true"/><DA name="serviceType" fc="SR" type="tdDaEd2ServiceType_v0" bType="Enum"/><DA name="errorCode" fc="SR" type="tdDaEd2ServiceError_v0" bType="Enum"/><DA name="originatorID" fc="SR" bType="Octet64"/><DA name="t" fc="SR" bType="Timestamp"/><DA name="d" fc="DC" bType="VisString255"/><DA name="goEna" fc="SR" bType="BOOLEAN"/><DA name="goID" fc="SR" bType="VisString129"/><DA name="datSet" fc="SR" bType="ObjRef"/><DA name="confRev" fc="SR" bType="INT32U"/><DA name="ndsCom" fc="SR" bType="BOOLEAN"/><DA name="dstAddress" fc="SR" bType="PhyComAddr"/><DA name="minTime" fc="SR" bType="INT32U"/><DA name="maxTime" fc="SR" bType="INT32U"/><DA name="fixedOffs" fc="SR" bType="BOOLEAN"/></DOType><DOType cdc="UTS" id="tdDaEd2UTS_v0" iedType="Ingeteam_DA"><DA name="objRef" fc="SR" bType="ObjRef" dupd="true"/><DA name="serviceType" fc="SR" type="tdDaEd2ServiceType_v0" bType="Enum"/><DA name="errorCode" fc="SR" type="tdDaEd2ServiceError_v0" bType="Enum"/><DA name="originatorID" fc="SR" bType="Octet64"/><DA name="t" fc="SR" bType="Timestamp"/><DA name="d" fc="DC" bType="VisString255"/><DA name="rptID" fc="SR" bType="VisString129"/><DA name="rptEna" fc="SR" bType="BOOLEAN"/><DA name="resv" fc="SR" bType="BOOLEAN"/><DA name="datSet" fc="SR" bType="ObjRef"/><DA name="confRev" fc="SR" bType="INT32U"/><DA name="optFlds" fc="SR" bType="OptFlds"/><DA name="bufTm" fc="SR" bType="INT32U"/><DA name="sqNum" fc="SR" bType="INT8U"/><DA name="trgOps" fc="SR" bType="TrgOps"/><DA name="intgPd" fc="SR" bType="INT32U"/><DA name="gi" fc="SR" bType="BOOLEAN"/><DA name="owner" fc="SR" bType="Octet64"/></DOType><DOType cdc="BTS" id="tdDaEd2BTS_v0" iedType="Ingeteam_DA"><DA name="objRef" fc="SR" bType="ObjRef" dupd="true"/><DA name="serviceType" fc="SR" type="tdDaEd2ServiceType_v0" bType="Enum"/><DA name="errorCode" fc="SR" type="tdDaEd2ServiceError_v0" bType="Enum"/><DA name="originatorID" fc="SR" bType="Octet64"/><DA name="t" fc="SR" bType="Timestamp"/><DA name="d" fc="DC" bType="VisString255"/><DA name="rptID" fc="SR" bType="VisString129"/><DA name="rptEna" fc="SR" bType="BOOLEAN"/><DA name="datSet" fc="SR" bType="ObjRef"/><DA name="confRev" fc="SR" bType="INT32U"/><DA name="optFlds" fc="SR" bType="OptFlds"/><DA name="bufTm" fc="SR" bType="INT32U"/><DA name="sqNum" fc="SR" bType="INT16U"/><DA name="trgOps" fc="SR" bType="TrgOps"/><DA name="intgPd" fc="SR" bType="INT32U"/><DA name="gi" fc="SR" bType="BOOLEAN"/><DA name="purgeBuf" fc="SR" bType="BOOLEAN"/><DA name="entryID" fc="SR" bType="EntryID"/><DA name="timeOfEntry" fc="SR" bType="EntryTime"/><DA name="resvTms" fc="SR" bType="INT16"/><DA name="owner" fc="SR" bType="Octet64"/></DOType><DOType cdc="CTS" id="tdDaEd2CTS_spc_v0" iedType="Ingeteam_DA"><DA name="objRef" fc="SR" bType="ObjRef" dupd="true"/><DA name="serviceType" fc="SR" type="tdDaEd2ServiceType_v0" bType="Enum"/><DA name="errorCode" fc="SR" type="tdDaEd2ServiceError_v0" bType="Enum"/><DA name="originatorID" fc="SR" bType="Octet64"/><DA name="t" fc="SR" bType="Timestamp"/><DA name="d" fc="DC" bType="VisString255"/><DA name="ctlVal" fc="SR" bType="BOOLEAN"/><DA name="origin" fc="SR" type="tdDaEd2Originator" bType="Struct"/><DA name="ctlNum" fc="SR" bType="INT8U"/><DA name="T" fc="SR" bType="Timestamp"/><DA name="Test" fc="SR" bType="BOOLEAN"/><DA name="Check" fc="SR" bType="Check"/><DA name="respAddCause" fc="SR" type="tdDaEd2AddCause" bType="Enum"/></DOType><DOType cdc="CTS" id="tdDaEd2CTS_Enc_Mod_Off_v0" iedType="Ingeteam_DA"><DA name="objRef" fc="SR" bType="ObjRef" dupd="true"/><DA name="serviceType" fc="SR" type="tdDaEd2ServiceType_v0" bType="Enum"/><DA name="errorCode" fc="SR" type="tdDaEd2ServiceError_v0" bType="Enum"/><DA name="originatorID" fc="SR" bType="Octet64"/><DA name="t" fc="SR" bType="Timestamp"/><DA name="d" fc="DC" bType="VisString255"/><DA name="ctlVal" fc="SR" type="tdDaEd2Mod_Test_off_v0" bType="Enum"/><DA name="origin" fc="SR" type="tdDaEd2Originator" bType="Struct"/><DA name="ctlNum" fc="SR" bType="INT8U"/><DA name="T" fc="SR" bType="Timestamp"/><DA name="Test" fc="SR" bType="BOOLEAN"/><DA name="Check" fc="SR" bType="Check"/><DA name="respAddCause" fc="SR" type="tdDaEd2AddCause" bType="Enum"/></DOType><DOType cdc="CTS" id="tdDaEd2CTS_Enc_Mod_Test_v0" iedType="Ingeteam_DA"><DA name="objRef" fc="SR" bType="ObjRef" dupd="true"/><DA name="serviceType" fc="SR" type="tdDaEd2ServiceType_v0" bType="Enum"/><DA name="errorCode" fc="SR" type="tdDaEd2ServiceError_v0" bType="Enum"/><DA name="originatorID" fc="SR" bType="Octet64"/><DA name="t" fc="SR" bType="Timestamp"/><DA name="d" fc="DC" bType="VisString255"/><DA name="ctlVal" fc="SR" type="tdDaEd2Mod_Test_v0" bType="Enum"/><DA name="origin" fc="SR" type="tdDaEd2Originator" bType="Struct"/><DA name="ctlNum" fc="SR" bType="INT8U"/><DA name="T" fc="SR" bType="Timestamp"/><DA name="Test" fc="SR" bType="BOOLEAN"/><DA name="Check" fc="SR" bType="Check"/><DA name="respAddCause" fc="SR" type="tdDaEd2AddCause" bType="Enum"/></DOType><DOType cdc="DPS" id="tdDaEd2DPS_NSP_v0" iedType="Ingeteam_DA"><DA name="stVal" fc="ST" bType="Dbpos" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/><DA name="subEna" fc="SV" bType="BOOLEAN"/><DA name="subVal" fc="SV" bType="Dbpos"/><DA name="subQ" fc="SV" bType="Quality"/><DA name="subID" fc="SV" bType="VisString64"/><DA name="d" fc="DC" bType="VisString255"/><DA name="dataNs" fc="EX" bType="VisString255"><Val>Ingeteam 2015</Val></DA></DOType><DOType cdc="MV" id="tdDaEd2MV_Subs_v1" iedType="Ingeteam_DA"><DA name="mag" fc="MX" type="tdDaEd2AnalogueValue" bType="Struct" dchg="true"/><DA name="q" fc="MX" bType="Quality" qchg="true"/><DA name="t" fc="MX" bType="Timestamp"/><DA name="subEna" fc="SV" bType="BOOLEAN"/><DA name="subMag" fc="SV" type="tdDaEd2AnalogueValue" bType="Struct"/><DA name="subQ" fc="SV" bType="Quality"/><DA name="subID" fc="SV" bType="VisString64"/><DA name="d" fc="DC" bType="VisString255"/></DOType><DAType id="tdDaEd2Originator" iedType="Ingeteam_DA"><BDA name="orCat" bType="Enum" type="tdDaEd2orCategory"/><BDA name="orIdent" bType="Octet64"/></DAType><DAType id="tdDaEd2Oper_Mod_Test_v0" iedType="Ingeteam_DA"><BDA name="ctlVal" bType="Enum" type="tdDaEd2Mod_Test_v0"/><BDA name="origin" bType="Struct" type="tdDaEd2Originator"/><BDA name="ctlNum" bType="INT8U"/><BDA name="T" bType="Timestamp"/><BDA name="Test" bType="BOOLEAN"/><BDA name="Check" bType="Check"/><ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs></DAType><DAType id="tdDaEd2PulseConfig" iedType="Ingeteam_DA"><BDA name="cmdQual" bType="Enum" type="tdDaEd2cmdQual"/><BDA name="onDur" bType="INT32U"/><BDA name="offDur" bType="INT32U"/><BDA name="numPls" bType="INT32U"/></DAType><DAType id="tdDaEd2SBOw_spc" iedType="Ingeteam_DA"><BDA name="ctlVal" bType="BOOLEAN"/><BDA name="origin" bType="Struct" type="tdDaEd2Originator"/><BDA name="ctlNum" bType="INT8U"/><BDA name="T" bType="Timestamp"/><BDA name="Test" bType="BOOLEAN"/><BDA name="Check" bType="Check"/><ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs></DAType><DAType id="tdDaEd2Oper_spc_v0" iedType="Ingeteam_DA"><BDA name="ctlVal" bType="BOOLEAN"/><BDA name="origin" bType="Struct" type="tdDaEd2Originator"/><BDA name="ctlNum" bType="INT8U"/><BDA name="T" bType="Timestamp"/><BDA name="Test" bType="BOOLEAN"/><BDA name="Check" bType="Check"/><ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs></DAType><DAType id="tdDaEd2Cancel_spc" iedType="Ingeteam_DA"><BDA name="ctlVal" bType="BOOLEAN"/><BDA name="origin" bType="Struct" type="tdDaEd2Originator"/><BDA name="ctlNum" bType="INT8U"/><BDA name="T" bType="Timestamp"/><BDA name="Test" bType="BOOLEAN"/><ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs></DAType><DAType id="tdDaEd2AnalogueValue" iedType="Ingeteam_DA"><BDA name="f" bType="FLOAT32"/></DAType><DAType id="tdDaEd2Unit" iedType="Ingeteam_DA"><BDA name="SIUnit" bType="Enum" type="tdDaEd2SIUnit"/><BDA name="multiplier" bType="Enum" type="tdDaEd2multiplier"/></DAType><DAType id="tdDaEd2RangeConfig" iedType="Ingeteam_DA"><BDA name="hhLim" bType="Struct" type="tdDaEd2AnalogueValue"/><BDA name="hLim" bType="Struct" type="tdDaEd2AnalogueValue"/><BDA name="lLim" bType="Struct" type="tdDaEd2AnalogueValue"/><BDA name="llLim" bType="Struct" type="tdDaEd2AnalogueValue"/><BDA name="min" bType="Struct" type="tdDaEd2AnalogueValue"/><BDA name="max" bType="Struct" type="tdDaEd2AnalogueValue"/><BDA name="limDb" bType="INT32U"/></DAType><DAType id="tdDaEd2Oper_Mod_Test_off_v0" iedType="Ingeteam_DA"><BDA name="ctlVal" bType="Enum" type="tdDaEd2Mod_Test_off_v0"/><BDA name="origin" bType="Struct" type="tdDaEd2Originator"/><BDA name="ctlNum" bType="INT8U"/><BDA name="T" bType="Timestamp"/><BDA name="Test" bType="BOOLEAN"/><BDA name="Check" bType="Check"/><ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs></DAType><DAType id="tdDaEd2Vector" iedType="Ingeteam_DA"><BDA name="mag" bType="Struct" type="tdDaEd2AnalogueValue"/><BDA name="ang" bType="Struct" type="tdDaEd2AnalogueValue"/></DAType><DAType id="tdDaEd2Point" iedType="Ingeteam_DA"><BDA name="xVal" bType="FLOAT32"/><BDA name="yVal" bType="FLOAT32"/></DAType><DAType id="tdDaEd2_setCal_v0" iedType="Ingeteam_DA"><BDA name="occ" bType="INT16U"/><BDA name="occType" bType="Enum" type="tdDaEd2OccurrenceKind_v0"/><BDA name="occPer" bType="Enum" type="tdDaEd2PeriodKind_v0"/><BDA name="weekDay" bType="Enum" type="tdDaEd2WeekdayKind_v0"/><BDA name="month" bType="Enum" type="tdDaEd2MonthKind_v0"/><BDA name="day" bType="INT8U"/><BDA name="hr" bType="INT8U"/><BDA name="mn" bType="INT8U"/></DAType><EnumType id="tdDaEd2Mod"><EnumVal ord="1">on</EnumVal><EnumVal ord="2">blocked</EnumVal><EnumVal ord="3">test</EnumVal><EnumVal ord="4">test/blocked</EnumVal><EnumVal ord="5">off</EnumVal></EnumType><EnumType id="tdDaEd2ctlModel_Direct_v0"><EnumVal ord="1">direct-with-normal-security</EnumVal></EnumType><EnumType id="tdDaEd2Health"><EnumVal ord="1">Ok</EnumVal><EnumVal ord="2">Warning</EnumVal><EnumVal ord="3">Alarm</EnumVal></EnumType><EnumType id="tdDaEd2ENGHzVal_v0"><EnumVal ord="0">50 Hz</EnumVal><EnumVal ord="1">60 Hz</EnumVal></EnumType><EnumType id="tdDaEd2ctlModel"><EnumVal ord="0">status-only</EnumVal><EnumVal ord="1">direct-with-normal-security</EnumVal><EnumVal ord="2">sbo-with-normal-security</EnumVal><EnumVal ord="3">direct-with-enhanced-security</EnumVal><EnumVal ord="4">sbo-with-enhanced-security</EnumVal></EnumType><EnumType id="tdDaEd2sboClass"><EnumVal ord="0">operate-once</EnumVal><EnumVal ord="1">operate-many</EnumVal></EnumType><EnumType id="tdDaEd2INGPhsOrd_v0"><EnumVal ord="0">ABC</EnumVal><EnumVal ord="1">ACB</EnumVal></EnumType><EnumType id="tdDaEd2INGHzType_v0"><EnumVal ord="0">1 phase</EnumVal><EnumVal ord="1">3 phases</EnumVal></EnumType><EnumType id="tdDaEd2INGRepMeas_v0"><EnumVal ord="0">Secondary</EnumVal><EnumVal ord="1">Primary</EnumVal></EnumType><EnumType id="tdDaEd2INGAnChOrd_v0"><EnumVal ord="0">ABC</EnumVal><EnumVal ord="1">ACB</EnumVal><EnumVal ord="2">BAC</EnumVal><EnumVal ord="3">BCA</EnumVal><EnumVal ord="4">CAB</EnumVal><EnumVal ord="5">CBA</EnumVal></EnumType><EnumType id="tdDaEd2ctlModel_status_only"><EnumVal ord="0">status-only</EnumVal></EnumType><EnumType id="tdDaEd2INGLang_v0"><EnumVal ord="0">Spanish</EnumVal><EnumVal ord="1">English</EnumVal></EnumType><EnumType id="tdDaEd2INGLRmode_v2"><EnumVal ord="0">Not treated</EnumVal><EnumVal ord="1">Iberdrola</EnumVal><EnumVal ord="2">Exclusive</EnumVal><EnumVal ord="3">No HMI</EnumVal><EnumVal ord="4">ExclusiveBR</EnumVal><EnumVal ord="5">Edition2</EnumVal><EnumVal ord="6">ExclusiveEd2</EnumVal></EnumType><EnumType id="tdDaEd2INGIrgType_v1"><EnumVal ord="0">UTC-without year</EnumVal><EnumVal ord="1">UTC-with year</EnumVal><EnumVal ord="2">LOCAL-without year</EnumVal><EnumVal ord="3">LOCAL-with year</EnumVal></EnumType><EnumType id="tdDaEd2INGFButton_v1"><EnumVal ord="0">Functional</EnumVal><EnumVal ord="1">52 command and Functional</EnumVal><EnumVal ord="3">52+Func.-No Conf.-</EnumVal></EnumType><EnumType id="tdDaEd2INGLRStart_v0"><EnumVal ord="0">Remote</EnumVal><EnumVal ord="1">Previous</EnumVal></EnumType><EnumType id="tdDaEd2FltAMea_v0"><EnumVal ord="0">Hold</EnumVal><EnumVal ord="1">Reset after close</EnumVal></EnumType><EnumType id="tdDaEd2range"><EnumVal ord="0">normal</EnumVal><EnumVal ord="1">high</EnumVal><EnumVal ord="2">low</EnumVal><EnumVal ord="3">high-high</EnumVal><EnumVal ord="4">low-low</EnumVal></EnumType><EnumType id="tdDaEd2INGVPh_v0"><EnumVal ord="0">None</EnumVal><EnumVal ord="1">VA</EnumVal><EnumVal ord="2">VB</EnumVal><EnumVal ord="3">A-B</EnumVal><EnumVal ord="4">VC</EnumVal><EnumVal ord="5">A-C</EnumVal><EnumVal ord="6">B-C</EnumVal><EnumVal ord="7">A-B-C</EnumVal><EnumVal ord="9">AB</EnumVal><EnumVal ord="10">BC</EnumVal><EnumVal ord="11">AB-BC</EnumVal><EnumVal ord="12">CA</EnumVal><EnumVal ord="13">AB-CA</EnumVal><EnumVal ord="14">BC-CA</EnumVal><EnumVal ord="15">AB-BC-CA</EnumVal></EnumType><EnumType id="tdDaEd2dir"><EnumVal ord="0">unknown</EnumVal><EnumVal ord="1">forward</EnumVal><EnumVal ord="2">backward</EnumVal><EnumVal ord="3">both</EnumVal></EnumType><EnumType id="tdDaEd2INGPolQty_v1"><EnumVal ord="1">None</EnumVal><EnumVal ord="5">Phase to Phase Voltages</EnumVal><EnumVal ord="-1">Quad. 2 out of 3</EnumVal><EnumVal ord="-2">Positive sequence</EnumVal><EnumVal ord="-3">S2 and S1 sequence</EnumVal></EnumType><EnumType id="tdDaEd2INGRestr_v0"><EnumVal ord="0">No</EnumVal><EnumVal ord="1">Phase</EnumVal><EnumVal ord="2">General</EnumVal></EnumType><EnumType id="tdDaEd2INGBr1Typ_v1"><EnumVal ord="1">1 or 2DIs/General Status</EnumVal><EnumVal ord="2">3 or 6DIs/per pole</EnumVal></EnumType><EnumType id="tdDaEd2INGPhsInomTCIN_v0"><EnumVal ord="1">1 A</EnumVal><EnumVal ord="2">5 A</EnumVal></EnumType><EnumType id="tdDaEd2INGSgndInomTCIN_v2"><EnumVal ord="2">1 A</EnumVal><EnumVal ord="3">5 A</EnumVal><EnumVal ord="4">0.25 A</EnumVal></EnumType><EnumType id="tdDaEd2INGGW_v1"><EnumVal ord="0">Default</EnumVal><EnumVal ord="1">Gateway 1</EnumVal><EnumVal ord="2">Gateway 2</EnumVal><EnumVal ord="3">No gateway</EnumVal></EnumType><EnumType id="tdDaINGPTPIface_v0"><EnumVal ord="1">Eth1</EnumVal><EnumVal ord="2">Eth2</EnumVal></EnumType><EnumType id="tdDaINGPTPDelay_v0"><EnumVal ord="0">P2P</EnumVal><EnumVal ord="1">E2E</EnumVal></EnumType><EnumType id="tdDaEd2INGOcc_v0"><EnumVal ord="0">Last Of Month</EnumVal><EnumVal ord="1">First Of Month</EnumVal><EnumVal ord="2">Day Of Month</EnumVal><EnumVal ord="3">Second Of Month</EnumVal><EnumVal ord="4">Third Of Month</EnumVal><EnumVal ord="5">Fourth Of Month</EnumVal></EnumType><EnumType id="tdDaEd2INGWkDay_v0"><EnumVal ord="0">Monday</EnumVal><EnumVal ord="1">Tuesday</EnumVal><EnumVal ord="2">Wednesday</EnumVal><EnumVal ord="3">Thursday</EnumVal><EnumVal ord="4">Friday</EnumVal><EnumVal ord="5">Saturday</EnumVal><EnumVal ord="6">Sunday</EnumVal></EnumType><EnumType id="tdDaEd2INGMth_v0"><EnumVal ord="1">January</EnumVal><EnumVal ord="2">February</EnumVal><EnumVal ord="3">March</EnumVal><EnumVal ord="4">April</EnumVal><EnumVal ord="5">May</EnumVal><EnumVal ord="6">June</EnumVal><EnumVal ord="7">July</EnumVal><EnumVal ord="8">August</EnumVal><EnumVal ord="9">September</EnumVal><EnumVal ord="10">October</EnumVal><EnumVal ord="11">November</EnumVal><EnumVal ord="12">December</EnumVal></EnumType><EnumType id="tdDaEd2INGDIType_v0"><EnumVal ord="0">NO</EnumVal><EnumVal ord="1">NC</EnumVal></EnumType><EnumType id="tdDaEd2INGDOTy_v1"><EnumVal ord="0">Not</EnumVal><EnumVal ord="1">Stored</EnumVal><EnumVal ord="2">Trip 52 sealed</EnumVal><EnumVal ord="3">Close 52 sealed</EnumVal></EnumType><EnumType id="tdDaEd2INGNuSaCy_v0"><EnumVal ord="0">16 samples</EnumVal><EnumVal ord="1">32 samples</EnumVal></EnumType><EnumType id="tdINGPortDNPITCP"><EnumVal ord="0">Disable</EnumVal><EnumVal ord="1">COM 1</EnumVal><EnumVal ord="7">Ethernet</EnumVal></EnumType><EnumType id="tdDaEd2INGVelTransITCP_DNP_v0"><EnumVal ord="1">600 baud</EnumVal><EnumVal ord="2">1200 baud</EnumVal><EnumVal ord="3">2400 baud</EnumVal><EnumVal ord="4">4800 baud</EnumVal><EnumVal ord="5">9600 baud</EnumVal><EnumVal ord="6">19200 baud</EnumVal><EnumVal ord="7">38400 baud</EnumVal><EnumVal ord="8">57600 baud</EnumVal></EnumType><EnumType id="tdDaEd2INGParityITCP_v0"><EnumVal ord="0">None</EnumVal><EnumVal ord="1">Even</EnumVal><EnumVal ord="2">Odd</EnumVal></EnumType><EnumType id="tdDaEd2INGStopITCP_v0"><EnumVal ord="0">1 Bit</EnumVal><EnumVal ord="1">2 Bit</EnumVal></EnumType><EnumType id="tdDaEd2INGRTSITCP_v0"><EnumVal ord="0">Normal</EnumVal><EnumVal ord="1">Fixed+DCD</EnumVal><EnumVal ord="2">RTS</EnumVal><EnumVal ord="3">RTS+CTS</EnumVal><EnumVal ord="4">RTS+CTS+ DCD</EnumVal><EnumVal ord="5">RS485</EnumVal></EnumType><EnumType id="tdDaEd2INGInBitITCP_v0"><EnumVal ord="0">16 Bits</EnumVal><EnumVal ord="1">32 Bits</EnumVal><EnumVal ord="2">Short Floating Point</EnumVal></EnumType><EnumType id="tdDaEd2INGNorITCP_v1"><EnumVal ord="0">Internal account</EnumVal><EnumVal ord="1">Normalized</EnumVal><EnumVal ord="2">Primary</EnumVal></EnumType><EnumType id="tdDaEd2INGCnBitITCP_v0"><EnumVal ord="0">16 Bits</EnumVal><EnumVal ord="1">32 Bits</EnumVal></EnumType><EnumType id="tdDaEd2INGVarITCP_v0"><EnumVal ord="0">255 ms</EnumVal><EnumVal ord="1">127 ms</EnumVal><EnumVal ord="2">63 ms</EnumVal><EnumVal ord="3">31 ms</EnumVal><EnumVal ord="4">15 ms</EnumVal><EnumVal ord="5">7 ms</EnumVal><EnumVal ord="6">3 ms</EnumVal><EnumVal ord="7">1 ms</EnumVal></EnumType><EnumType id="tdDaEd2INGMacAlg_v0"><EnumVal ord="1">SHA 1 4 octets</EnumVal><EnumVal ord="2">SHA 1 10 octets</EnumVal><EnumVal ord="3">SHA 256 8 octects</EnumVal><EnumVal ord="4">SHA 256 16 octets</EnumVal><EnumVal ord="5">SHA 1 8 octets serial</EnumVal></EnumType><EnumType id="tdDaEd2SAVersion_v0"><EnumVal ord="2">SAv2</EnumVal><EnumVal ord="5">SAv5</EnumVal></EnumType><EnumType id="tdDaEd2INGDNPConnType_v0"><EnumVal ord="0">Stream</EnumVal><EnumVal ord="1">Datagram</EnumVal></EnumType><EnumType id="tdDaEd2INGPortITCP_v0"><EnumVal ord="1">COM 1</EnumVal></EnumType><EnumType id="tdDaEd2INGChTypeModbus_v1"><EnumVal ord="0">RS232_FO</EnumVal><EnumVal ord="5">RS485</EnumVal></EnumType><EnumType id="tdDaEd2INGLETy_v0"><EnumVal ord="0">Not</EnumVal><EnumVal ord="1">Stored</EnumVal></EnumType><EnumType id="tdDaEd2AutoRecSt_Enum_v0"><EnumVal ord="1">Ready</EnumVal><EnumVal ord="2">InProgress</EnumVal><EnumVal ord="3">Successful</EnumVal><EnumVal ord="10">Unsuccessful</EnumVal></EnumType><EnumType id="tdDaEd2INGSynTyp_v0"><EnumVal ord="0">Internal</EnumVal><EnumVal ord="1">External</EnumVal></EnumType><EnumType id="tdDaEd2INGKIType_v0"><EnumVal ord="0">KI2</EnumVal><EnumVal ord="1">KI</EnumVal><EnumVal ord="2">KI2t</EnumVal></EnumType><EnumType id="tdDaEd2INGSupTyp_v0"><EnumVal ord="0">Internal</EnumVal><EnumVal ord="1">External</EnumVal></EnumType><EnumType id="tdDaEd2INGOpTypePTOC_v3"><EnumVal ord="1">Trip</EnumVal><EnumVal ord="2">Start</EnumVal><EnumVal ord="3">Lock by IOC1</EnumVal><EnumVal ord="4">Lock by IOC1,2</EnumVal><EnumVal ord="5">Lock by IOC1,2,3</EnumVal><EnumVal ord="6">Lock by IOC1,2,3,4</EnumVal><EnumVal ord="7">Lock by IOC1,2,3,4,5</EnumVal><EnumVal ord="8">Lock by IOC1,2,3,4,5,6</EnumVal><EnumVal ord="9">Lock by IOC1,2,3,4,5,6,7</EnumVal><EnumVal ord="10">Lock by IOC1,2,3,4,5,6,7,8</EnumVal></EnumType><EnumType id="tdDaEd2setCharact_v4"><EnumVal ord="1">ANSI Extremely Inverse</EnumVal><EnumVal ord="2">ANSI Very Inverse</EnumVal><EnumVal ord="3">ANSI Normal Inverse</EnumVal><EnumVal ord="4">ANSI Moderate Inverse</EnumVal><EnumVal ord="9">IEC Normal Inverse</EnumVal><EnumVal ord="10">IEC Very Inverse</EnumVal><EnumVal ord="11">IEC Inverse</EnumVal><EnumVal ord="12">IEC Extremely Inverse</EnumVal><EnumVal ord="13">IEC Short-Time Inverse</EnumVal><EnumVal ord="14">IEC Long-Time Inverse</EnumVal><EnumVal ord="15">IEC Definite Time</EnumVal><EnumVal ord="-33">Vendor specific curve 1 defined by n pairs (x,y)</EnumVal><EnumVal ord="-34">Vendor specific curve 2 defined by n pairs (x,y)</EnumVal><EnumVal ord="-35">Vendor specific curve 3 defined by n pairs (x,y)</EnumVal><EnumVal ord="-36">Vendor specific curve 4 defined by n pairs (x,y)</EnumVal><EnumVal ord="-50">IEC Very Inverse Special Time</EnumVal><EnumVal ord="-51">1(102)</EnumVal><EnumVal ord="-52">2(135)</EnumVal><EnumVal ord="-53">3(140)</EnumVal><EnumVal ord="-54">4(106)</EnumVal><EnumVal ord="-55">5(114)</EnumVal><EnumVal ord="-56">6(136)</EnumVal><EnumVal ord="-57">7(152)</EnumVal><EnumVal ord="-58">8(113)</EnumVal><EnumVal ord="-59">8+(111)</EnumVal><EnumVal ord="-60">9(131)</EnumVal><EnumVal ord="-61">11(141)</EnumVal><EnumVal ord="-62">13(142)</EnumVal><EnumVal ord="-63">14(119)</EnumVal><EnumVal ord="-64">15(112)</EnumVal><EnumVal ord="-65">16(139)</EnumVal><EnumVal ord="-66">17(103)</EnumVal><EnumVal ord="-67">18(151)</EnumVal><EnumVal ord="-68">A(101)</EnumVal><EnumVal ord="-69">B(117)</EnumVal><EnumVal ord="-70">C(133)</EnumVal><EnumVal ord="-71">D(116)</EnumVal><EnumVal ord="-72">E(132)</EnumVal><EnumVal ord="-73">F(163)</EnumVal><EnumVal ord="-74">G(121)</EnumVal><EnumVal ord="-75">H(122)</EnumVal><EnumVal ord="-76">J(164)</EnumVal><EnumVal ord="-77">K-G(165)</EnumVal><EnumVal ord="-78">K-P(162)</EnumVal><EnumVal ord="-79">L(107)</EnumVal><EnumVal ord="-80">M(118)</EnumVal><EnumVal ord="-81">N(104)</EnumVal><EnumVal ord="-82">P(115)</EnumVal><EnumVal ord="-83">R(105)</EnumVal><EnumVal ord="-84">T(161)</EnumVal><EnumVal ord="-85">V(137)</EnumVal><EnumVal ord="-86">W(138)</EnumVal><EnumVal ord="-87">Y(120)</EnumVal><EnumVal ord="-88">Z(134)</EnumVal><EnumVal ord="-89">IEEE Moderately Inverse</EnumVal><EnumVal ord="-90">IEEE Very Inverse</EnumVal><EnumVal ord="-91">IEEE Extremely Inverse</EnumVal><EnumVal ord="-94">IEEE U1-Moderately Inverse</EnumVal><EnumVal ord="-95">IEEE U2-Inverse</EnumVal><EnumVal ord="-96">IEEE U3-Very Inverse</EnumVal><EnumVal ord="-97">IEEE U4-Extremely Inverse</EnumVal><EnumVal ord="-98">IEEE U5-Short-Time Inverse</EnumVal></EnumType><EnumType id="tdDaEd2DirMod_v0"><EnumVal ord="1">NonDirectional</EnumVal><EnumVal ord="2">Forward</EnumVal><EnumVal ord="3">Reverse</EnumVal></EnumType><EnumType id="tdDaEd2INGFFailBeh_v1"><EnumVal ord="0">Idle</EnumVal><EnumVal ord="1">Non Directional</EnumVal><EnumVal ord="2">Block</EnumVal><EnumVal ord="3">Enable</EnumVal></EnumType><EnumType id="tdDaEd2INGRstTyp_v0"><EnumVal ord="0">Instantaneous</EnumVal><EnumVal ord="1">Timed</EnumVal></EnumType><EnumType id="tdDaEd2INGMesTyp_v0"><EnumVal ord="0">Phasor</EnumVal><EnumVal ord="1">RMS</EnumVal></EnumType><EnumType id="tdDaEd2INGPermReeng_v0"><EnumVal ord="0">Not</EnumVal><EnumVal ord="1">Reclose 1</EnumVal><EnumVal ord="2">Reclose 2</EnumVal><EnumVal ord="3">Reclose 1-2</EnumVal><EnumVal ord="4">Reclose 3</EnumVal><EnumVal ord="5">Reclose 1-3</EnumVal><EnumVal ord="6">Reclose 2-3</EnumVal><EnumVal ord="7">Reclose 1-2-3</EnumVal><EnumVal ord="8">Reclose 4</EnumVal><EnumVal ord="9">Reclose 1-4</EnumVal><EnumVal ord="10">Reclose 2-4</EnumVal><EnumVal ord="11">Reclose 1-2-4</EnumVal><EnumVal ord="12">Reclose 3-4</EnumVal><EnumVal ord="13">Reclose 1-3-4</EnumVal><EnumVal ord="14">Reclose 2-3-4</EnumVal><EnumVal ord="15">Reclose 1-2-3-4</EnumVal></EnumType><EnumType id="tdDaEd2INGOpTypePIOC_v0"><EnumVal ord="1">Trip</EnumVal><EnumVal ord="2">Start</EnumVal></EnumType><EnumType id="tdDaEd2INGOpTypeOPPTOC_v0"><EnumVal ord="1">Always</EnumVal><EnumVal ord="2">Yes with 52</EnumVal></EnumType><EnumType id="tdDaEd2IGndDirMod_v0"><EnumVal ord="1">NonDirectional</EnumVal><EnumVal ord="2">Forward</EnumVal></EnumType><EnumType id="tdDaEd2INGSelV0_v0"><EnumVal ord="0">Calculated</EnumVal><EnumVal ord="1">Measurement</EnumVal></EnumType><EnumType id="tdDaEd2INGOpTypePTOV_v0"><EnumVal ord="10">Standard</EnumVal><EnumVal ord="6">Vphase-ground FUND</EnumVal><EnumVal ord="7">Vphase-phase FUND</EnumVal><EnumVal ord="8">Vphase-ground RMS</EnumVal><EnumVal ord="9">Vphase-phase RMS</EnumVal></EnumType><EnumType id="tdDaEd2setCharactV_v2"><EnumVal ord="1">ANSI Extremely Inverse</EnumVal><EnumVal ord="2">ANSI Very Inverse</EnumVal><EnumVal ord="3">ANSI Normal Inverse</EnumVal><EnumVal ord="4">ANSI Moderate Inverse</EnumVal><EnumVal ord="9">IEC Normal Inverse</EnumVal><EnumVal ord="10">IEC Very Inverse</EnumVal><EnumVal ord="11">IEC Inverse</EnumVal><EnumVal ord="12">IEC Extremely Inverse</EnumVal><EnumVal ord="13">IEC Short-Time Inverse</EnumVal><EnumVal ord="14">IEC Long-Time Inverse</EnumVal><EnumVal ord="15">IEC Definite Time</EnumVal><EnumVal ord="16">Reserved</EnumVal><EnumVal ord="-33">Vendor specific curve 1 defined by n pairs (x,y)</EnumVal><EnumVal ord="-34">Vendor specific curve 2 defined by n pairs (x,y)</EnumVal><EnumVal ord="-35">Vendor specific curve 3 defined by n pairs (x,y)</EnumVal><EnumVal ord="-36">Vendor specific curve 4 defined by n pairs (x,y)</EnumVal><EnumVal ord="-50">IEC Very Inverse Special Time</EnumVal><EnumVal ord="-89">IEEE Moderately Inverse</EnumVal><EnumVal ord="-90">IEEE Very Inverse</EnumVal><EnumVal ord="-91">IEEE Extremely Inverse</EnumVal><EnumVal ord="-94">IEEE U1-Moderately Inverse</EnumVal><EnumVal ord="-95">IEEE U2-Inverse</EnumVal><EnumVal ord="-96">IEEE U3-Very Inverse</EnumVal><EnumVal ord="-97">IEEE U4-Extremely Inverse</EnumVal><EnumVal ord="-98">IEEE U5-Short-Time Inverse</EnumVal></EnumType><EnumType id="tdDaEd2stTyp"><EnumVal ord="0">Maximum</EnumVal><EnumVal ord="1">Minimum</EnumVal></EnumType><EnumType id="tdDaEd2OpTypePFRC_v0"><EnumVal ord="0">Negative</EnumVal><EnumVal ord="1">Positive</EnumVal><EnumVal ord="2">Neg. and Posit.</EnumVal></EnumType><EnumType id="tdDaEd2INGTypeRIO_v0"><EnumVal ord="0">Not Configured</EnumVal><EnumVal ord="1">RIO 12 4</EnumVal><EnumVal ord="2">RIO 8 2</EnumVal></EnumType><EnumType id="tdDaEd2INGSiASel_v1"><EnumVal ord="0">A/AB</EnumVal><EnumVal ord="1">B/BC</EnumVal><EnumVal ord="2">C/CA</EnumVal><EnumVal ord="3">ABC</EnumVal></EnumType><EnumType id="tdDaEd2INGSyWReEna_v1"><EnumVal ord="0">None</EnumVal><EnumVal ord="1">No compensation</EnumVal><EnumVal ord="2">Zero compensation</EnumVal><EnumVal ord="3">With compensation</EnumVal><EnumVal ord="4">Always</EnumVal></EnumType><EnumType id="tdDaEd2INGClCond_v1"><EnumVal ord="0">Without permission</EnumVal><EnumVal ord="1">Not A and Yes B</EnumVal><EnumVal ord="2">Yes A and Not B</EnumVal><EnumVal ord="3">Not A and Not B</EnumVal><EnumVal ord="4">Not A or Not B</EnumVal><EnumVal ord="5">A xor B</EnumVal><EnumVal ord="6">Not A</EnumVal><EnumVal ord="7">Not B</EnumVal></EnumType><EnumType id="tdDaEd2INGGDirTyp_v0"><EnumVal ord="0">Angular criteria</EnumVal><EnumVal ord="1">Icos phi</EnumVal><EnumVal ord="2">Isin phi</EnumVal><EnumVal ord="3">Wattmetric</EnumVal></EnumType><EnumType id="tdDaEd2INGGPolQty_v0"><EnumVal ord="0">S0</EnumVal><EnumVal ord="1">S2</EnumVal><EnumVal ord="2">S2 and S0</EnumVal><EnumVal ord="3">S2 or S0</EnumVal><EnumVal ord="4">S2 -- S0</EnumVal><EnumVal ord="5">S0 -- S2</EnumVal></EnumType><EnumType id="tdDaEd2INGUnitMPWE_v0"><EnumVal ord="0">MW</EnumVal><EnumVal ord="1">kW</EnumVal></EnumType><EnumType id="tdDaEd2INGTrNum_v0"><EnumVal ord="0">Trip 0</EnumVal><EnumVal ord="1">Trip 1</EnumVal><EnumVal ord="2">Trip 2</EnumVal><EnumVal ord="3">Trip 3</EnumVal></EnumType><EnumType id="tdDaEd2INGOpTypePOPD_v0"><EnumVal ord="1">V and I</EnumVal><EnumVal ord="2">I and 52</EnumVal><EnumVal ord="3">V and I and 52</EnumVal><EnumVal ord="4">(V and I) or 52</EnumVal><EnumVal ord="5">Only 52</EnumVal></EnumType><EnumType id="tdDaEd2INGTypeInputRRCS_v0"><EnumVal ord="0">Active Failure</EnumVal><EnumVal ord="1">Active Ok</EnumVal></EnumType><EnumType id="tdDaEd2INGOpTypeRHLT_v0"><EnumVal ord="0">Table Change</EnumVal><EnumVal ord="1">HLT Settings</EnumVal></EnumType><EnumType id="tdDaEd2INGP104ITCIType_v0"><EnumVal ord="0">DO</EnumVal><EnumVal ord="1">SBO</EnumVal></EnumType><EnumType id="tdDaEd2ING103ITCPfT_v0"><EnumVal ord="0">Distance protection</EnumVal><EnumVal ord="1">Overcurrent protection</EnumVal><EnumVal ord="2">Transformer diferential protection</EnumVal><EnumVal ord="3">Line diferential protection</EnumVal></EnumType><EnumType id="tdDaEd2ING103ITCPTyM_v0"><EnumVal ord="0">Secondary</EnumVal><EnumVal ord="1">Primary</EnumVal></EnumType><EnumType id="tdDaEd2INGTipoCanITCP_v0"><EnumVal ord="0">Standard</EnumVal><EnumVal ord="1">RTS Control</EnumVal><EnumVal ord="2">By Phone</EnumVal></EnumType><EnumType id="tdDaEd2INGOpTypeRPLD_v0"><EnumVal ord="1">M1 Signaling</EnumVal><EnumVal ord="2">M1 Signaling and Trip</EnumVal><EnumVal ord="3">M2 Signaling</EnumVal><EnumVal ord="4">M2 Signaling and Trip</EnumVal></EnumType><EnumType id="tdDaEd2ING_SensorPAFD_v0"><EnumVal ord="0">None</EnumVal><EnumVal ord="1">Point</EnumVal><EnumVal ord="2">Fiber</EnumVal></EnumType><EnumType id="tdDaEd2INGSpeedUpPAFD_v0"><EnumVal ord="0">No</EnumVal><EnumVal ord="1">GGIO1</EnumVal><EnumVal ord="2">GGIO2</EnumVal><EnumVal ord="3">GGIO3</EnumVal><EnumVal ord="4">GGIO4</EnumVal><EnumVal ord="5">GGIO5</EnumVal></EnumType><EnumType id="tdDaEd2INGModeVRVPA_v0"><EnumVal ord="0">1 phase</EnumVal><EnumVal ord="1">2 phases</EnumVal><EnumVal ord="2">3 phases</EnumVal></EnumType><EnumType id="tdDaEd2INGP101ITCILASize_v0"><EnumVal ord="1">1 byte</EnumVal><EnumVal ord="2">2 bytes</EnumVal></EnumType><EnumType id="tdDaEd2INGP101ITCIIOASize_v0"><EnumVal ord="1">1 byte</EnumVal><EnumVal ord="2">2 bytes</EnumVal><EnumVal ord="3">3 bytes</EnumVal></EnumType><EnumType id="tdDaEd2INGP101ITCITFormat_v0"><EnumVal ord="0">No timeStamp</EnumVal><EnumVal ord="1">CP24time2a</EnumVal><EnumVal ord="2">CP56time2a</EnumVal></EnumType><EnumType id="tdDaEd2INGP101ITCIMeaTimeS_v0"><EnumVal ord="0">Periodic</EnumVal><EnumVal ord="1">Spontaneous class 1</EnumVal><EnumVal ord="2">Spontaneous class 2</EnumVal></EnumType><EnumType id="tdDaEd2INGP101ITCICountMode_v0"><EnumVal ord="0">A</EnumVal><EnumVal ord="1">B</EnumVal><EnumVal ord="2">C</EnumVal><EnumVal ord="3">D</EnumVal></EnumType><EnumType id="tdDaEd2INGP101ITCICommType_v1"><EnumVal ord="0">Direct command</EnumVal><EnumVal ord="1">SBO</EnumVal></EnumType><EnumType id="tdDaEd2INGP101ITCIActTerm_v1"><EnumVal ord="0">No ActTerm</EnumVal><EnumVal ord="1">With ActTerm</EnumVal></EnumType><EnumType id="tdDAEd2INGP101ITCISPMode_v0"><EnumVal ord="0">Compacted</EnumVal><EnumVal ord="1">Not compacted</EnumVal></EnumType><EnumType id="tdDaEd2INGPortMODSITCP_v0"><EnumVal ord="1">COM 1</EnumVal><EnumVal ord="7">Ethernet</EnumVal></EnumType><EnumType id="tdDaEd2INGEndianness_v0"><EnumVal ord="0">Big endian</EnumVal><EnumVal ord="1">Little endian</EnumVal></EnumType><EnumType id="tdDaEd2INGVelTransPAC_ITCP_v0"><EnumVal ord="1">600 baud</EnumVal><EnumVal ord="2">1200 baud</EnumVal><EnumVal ord="3">2400 baud</EnumVal><EnumVal ord="4">4800 baud</EnumVal><EnumVal ord="5">9600 baud</EnumVal><EnumVal ord="6">19200 baud</EnumVal><EnumVal ord="7">38400 baud</EnumVal><EnumVal ord="8">57600 baud</EnumVal><EnumVal ord="9">115200 baud</EnumVal><EnumVal ord="10">230400 baud</EnumVal></EnumType><EnumType id="tdDaEd2INGPACRTSITCP_v0"><EnumVal ord="0">Normal</EnumVal><EnumVal ord="1">Fixed+DCD</EnumVal><EnumVal ord="3">RTS+CTS</EnumVal><EnumVal ord="4">RTS+CTS+ DCD</EnumVal></EnumType><EnumType id="tdDaEd2seqT"><EnumVal ord="0">pos-neg-zero</EnumVal><EnumVal ord="1">dir-quad-zero</EnumVal></EnumType><EnumType id="tdDaEd2INGPPAMTyp_v0"><EnumVal ord="0">Single-phase</EnumVal><EnumVal ord="1">Three-phase</EnumVal></EnumType><EnumType id="tdDaEd2ING_SRPrior_v0"><EnumVal ord="0">SET</EnumVal><EnumVal ord="1">RESET</EnumVal></EnumType><EnumType id="tdDaEd2ING_StrSRMode_v0"><EnumVal ord="0">Reset</EnumVal><EnumVal ord="1">Previous</EnumVal></EnumType><EnumType id="tdDaEd2INGPVOCtmpEna_v0"><EnumVal ord="0">No</EnumVal><EnumVal ord="1">Acceleration</EnumVal><EnumVal ord="2">Settings Change</EnumVal></EnumType><EnumType id="tdDaEd2INGPVOCtmpUn_v0"><EnumVal ord="0">Idle</EnumVal><EnumVal ord="1">Unit 1</EnumVal><EnumVal ord="2">Unit 2</EnumVal><EnumVal ord="3">Unit 3</EnumVal><EnumVal ord="4">Unit 4</EnumVal><EnumVal ord="5">Unit 5</EnumVal><EnumVal ord="6">Unit 6</EnumVal><EnumVal ord="7">Unit 7</EnumVal><EnumVal ord="8">Unit 8</EnumVal><EnumVal ord="9">HLT Unit 1</EnumVal><EnumVal ord="10">HLT Unit 2</EnumVal><EnumVal ord="11">All</EnumVal></EnumType><EnumType id="tdDaEd2INGPVOCinstEna_v0"><EnumVal ord="0">NO</EnumVal><EnumVal ord="1">Settings Change</EnumVal></EnumType><EnumType id="tdDaEd2INGPVOCinstUn_v0"><EnumVal ord="0">Idle</EnumVal><EnumVal ord="1">Unit 1</EnumVal><EnumVal ord="2">Unit 2</EnumVal><EnumVal ord="3">Unit 3</EnumVal><EnumVal ord="4">Unit 4</EnumVal><EnumVal ord="5">Unit 5</EnumVal><EnumVal ord="6">Unit 6</EnumVal><EnumVal ord="7">Unit 7</EnumVal><EnumVal ord="8">Unit 8</EnumVal><EnumVal ord="9">All</EnumVal></EnumType><EnumType id="tdDaEd2INGRptEna_v0"><EnumVal ord="0">All</EnumVal><EnumVal ord="1">Yes</EnumVal><EnumVal ord="2">No</EnumVal></EnumType><EnumType id="tdDaEd2INGLogEna_v0"><EnumVal ord="0">Read only</EnumVal><EnumVal ord="1">Read/write</EnumVal></EnumType><EnumType id="tdDaEd2INGDevGoose_v1"><EnumVal ord="0">Eth1</EnumVal><EnumVal ord="1">Eth2</EnumVal><EnumVal ord="2">Both (Eth1)</EnumVal><EnumVal ord="3">Both (Eth2)</EnumVal></EnumType><EnumType id="tdDaEd2INGIprvMod_v0"><EnumVal ord="0">Permissive</EnumVal><EnumVal ord="1">Restricitve</EnumVal></EnumType><EnumType id="tdDaEd2INGInRefMod_v0"><EnumVal ord="0">Extended</EnumVal><EnumVal ord="1">Basic</EnumVal></EnumType><EnumType id="tdDaEd2ServiceType_v0"><EnumVal ord="0">Unknown</EnumVal><EnumVal ord="1">Associate</EnumVal><EnumVal ord="2">Abort</EnumVal><EnumVal ord="3">Release</EnumVal><EnumVal ord="4">GetServerDirectory</EnumVal><EnumVal ord="5">GetLogicalDeviceDirectory</EnumVal><EnumVal ord="6">GetAllDataValues</EnumVal><EnumVal ord="7">GetDataValues</EnumVal><EnumVal ord="8">SetDataValues</EnumVal><EnumVal ord="9">GetDataDirectory</EnumVal><EnumVal ord="10">GetDataDefinition</EnumVal><EnumVal ord="11">GetDataSetValues</EnumVal><EnumVal ord="12">SetDataSetValues</EnumVal><EnumVal ord="13">CreateDataSet</EnumVal><EnumVal ord="14">DeleteDataSet</EnumVal><EnumVal ord="15">GetDataSetDirectory</EnumVal><EnumVal ord="16">SelectActiveSG</EnumVal><EnumVal ord="17">SelectEditSG</EnumVal><EnumVal ord="18">SetEditSGValue</EnumVal><EnumVal ord="19">ConfirmEditSGValues</EnumVal><EnumVal ord="20">GetEditSGValue</EnumVal><EnumVal ord="21">GetSGCBValues</EnumVal><EnumVal ord="22">Report</EnumVal><EnumVal ord="23">GetBRCBValues</EnumVal><EnumVal ord="24">SetBRCBValues</EnumVal><EnumVal ord="25">GetURCBValues</EnumVal><EnumVal ord="26">SetURCBValues</EnumVal><EnumVal ord="27">GetLCBValues</EnumVal><EnumVal ord="28">SetLCBValues</EnumVal><EnumVal ord="29">QueryLogByTime</EnumVal><EnumVal ord="30">QueryLogAfter</EnumVal><EnumVal ord="31">GetLogStatusValues</EnumVal><EnumVal ord="32">SendGOOSEMessage</EnumVal><EnumVal ord="33">GetGoCBValues</EnumVal><EnumVal ord="34">SetGoCBValues</EnumVal><EnumVal ord="35">GetGoReference</EnumVal><EnumVal ord="36">GetGOOSEElementNumber</EnumVal><EnumVal ord="37">SendMSVMessage</EnumVal><EnumVal ord="38">GetMSVCBValues</EnumVal><EnumVal ord="39">SetMSVCBValues</EnumVal><EnumVal ord="40">SendUSVMessage</EnumVal><EnumVal ord="41">GetUSVCBValues</EnumVal><EnumVal ord="42">SetUSVCBValues</EnumVal><EnumVal ord="43">Select</EnumVal><EnumVal ord="44">SelectWithValue</EnumVal><EnumVal ord="45">Cancel</EnumVal><EnumVal ord="46">Operate</EnumVal><EnumVal ord="47">CommandTermination</EnumVal><EnumVal ord="48">TimeActivatedOperate</EnumVal><EnumVal ord="49">GetFile</EnumVal><EnumVal ord="50">SetFile</EnumVal><EnumVal ord="51">DeleteFile</EnumVal><EnumVal ord="52">GetFileAttributeValues</EnumVal><EnumVal ord="53">TimeSynchronization</EnumVal><EnumVal ord="54">InternalChange</EnumVal><EnumVal ord="55">GetLogicalNodeDirectory</EnumVal></EnumType><EnumType id="tdDaEd2ServiceError_v0"><EnumVal ord="0">no-error</EnumVal><EnumVal ord="1">instance-not-available</EnumVal><EnumVal ord="2">instance-in-use</EnumVal><EnumVal ord="3">access-violation</EnumVal><EnumVal ord="4">access-not-allowed-in-current-state</EnumVal><EnumVal ord="5">parameter-value-inappropriate</EnumVal><EnumVal ord="6">parameter-value-inconsistent</EnumVal><EnumVal ord="7">class-not-supported</EnumVal><EnumVal ord="8">instance-locked-by-other-client</EnumVal><EnumVal ord="9">control-must-be-selected</EnumVal><EnumVal ord="10">type-conflict</EnumVal><EnumVal ord="11">failed-due-to-communications-constraint</EnumVal><EnumVal ord="12">failed-due-to-server-constraint</EnumVal></EnumType><EnumType id="tdDaEd2AddCause"><EnumVal ord="0">Unknown</EnumVal><EnumVal ord="1">Not-supported</EnumVal><EnumVal ord="2">Blocked-by-switching-hierarchy</EnumVal><EnumVal ord="3">Select-failed</EnumVal><EnumVal ord="4">Invalid-position</EnumVal><EnumVal ord="5">Position-reached</EnumVal><EnumVal ord="6">Parameter-change-in-execution</EnumVal><EnumVal ord="7">Step-limit</EnumVal><EnumVal ord="8">Blocked-by-Mode</EnumVal><EnumVal ord="9">Blocked-by-process</EnumVal><EnumVal ord="10">Blocked-by-interlocking</EnumVal><EnumVal ord="11">Blocked-by-synchrocheck</EnumVal><EnumVal ord="12">Command-already-in-execution</EnumVal><EnumVal ord="13">Blocked-by-health</EnumVal><EnumVal ord="14">1-of-n-control</EnumVal><EnumVal ord="15">Abortion-by-cancel</EnumVal><EnumVal ord="16">Time-limit-over</EnumVal><EnumVal ord="17">Abortion-by-trip</EnumVal><EnumVal ord="18">Object-not-selected</EnumVal><EnumVal ord="19">Object-already-selected</EnumVal><EnumVal ord="20">No-access-authority</EnumVal><EnumVal ord="21">Ended-with-overshoot</EnumVal><EnumVal ord="22">Abortion-due-to-deviation</EnumVal><EnumVal ord="23">Abortion-by-communication-loss</EnumVal><EnumVal ord="24">Blocked-by-command</EnumVal><EnumVal ord="25">None</EnumVal><EnumVal ord="26">Inconsistent-parameters</EnumVal><EnumVal ord="27">Locked-by-other-client</EnumVal></EnumType><EnumType id="tdDaEd2Mod_Test_off_v0"><EnumVal ord="1">on</EnumVal><EnumVal ord="3">test</EnumVal><EnumVal ord="5">off</EnumVal></EnumType><EnumType id="tdDaEd2Mod_Test_v0"><EnumVal ord="1">on</EnumVal><EnumVal ord="3">test</EnumVal></EnumType><EnumType id="tdDaEd2orCategory"><EnumVal ord="0">not-supported</EnumVal><EnumVal ord="1">bay-control</EnumVal><EnumVal ord="2">station-control</EnumVal><EnumVal ord="3">remote-control</EnumVal><EnumVal ord="4">automatic-bay</EnumVal><EnumVal ord="5">automatic-station</EnumVal><EnumVal ord="6">automatic-remote</EnumVal><EnumVal ord="7">maintenance</EnumVal><EnumVal ord="8">process</EnumVal></EnumType><EnumType id="tdDaEd2cmdQual"><EnumVal ord="0">pulse</EnumVal><EnumVal ord="1">persistent</EnumVal></EnumType><EnumType id="tdDaEd2SIUnit"><EnumVal ord="1"/><EnumVal ord="2">m</EnumVal><EnumVal ord="3">kg</EnumVal><EnumVal ord="4">s</EnumVal><EnumVal ord="5">A</EnumVal><EnumVal ord="6">K</EnumVal><EnumVal ord="7">mol</EnumVal><EnumVal ord="8">cd</EnumVal><EnumVal ord="9">deg</EnumVal><EnumVal ord="10">rad</EnumVal><EnumVal ord="11">sr</EnumVal><EnumVal ord="21">Gy</EnumVal><EnumVal ord="22">Bq</EnumVal><EnumVal ord="23">°C</EnumVal><EnumVal ord="24">Sv</EnumVal><EnumVal ord="25">F</EnumVal><EnumVal ord="26">C</EnumVal><EnumVal ord="27">S</EnumVal><EnumVal ord="28">H</EnumVal><EnumVal ord="29">V</EnumVal><EnumVal ord="30">ohm</EnumVal><EnumVal ord="31">J</EnumVal><EnumVal ord="32">N</EnumVal><EnumVal ord="33">Hz</EnumVal><EnumVal ord="34">lx</EnumVal><EnumVal ord="35">Lm</EnumVal><EnumVal ord="36">Wb</EnumVal><EnumVal ord="37">T</EnumVal><EnumVal ord="38">W</EnumVal><EnumVal ord="39">Pa</EnumVal><EnumVal ord="41">m²</EnumVal><EnumVal ord="42">m³</EnumVal><EnumVal ord="43">m/s</EnumVal><EnumVal ord="44">m/s²</EnumVal><EnumVal ord="45">m³/s</EnumVal><EnumVal ord="46">m/m³</EnumVal><EnumVal ord="47">M</EnumVal><EnumVal ord="48">kg/m³</EnumVal><EnumVal ord="49">m²/s</EnumVal><EnumVal ord="50">W/m K</EnumVal><EnumVal ord="51">J/K</EnumVal><EnumVal ord="52">ppm</EnumVal><EnumVal ord="53">1/s</EnumVal><EnumVal ord="54">rad/s</EnumVal><EnumVal ord="61">VA</EnumVal><EnumVal ord="62">Watts</EnumVal><EnumVal ord="63">VAr</EnumVal><EnumVal ord="64">phi</EnumVal><EnumVal ord="65">cos(phi)</EnumVal><EnumVal ord="66">Vs</EnumVal><EnumVal ord="67">V²</EnumVal><EnumVal ord="68">As</EnumVal><EnumVal ord="69">A²</EnumVal><EnumVal ord="70">A²t</EnumVal><EnumVal ord="71">VAh</EnumVal><EnumVal ord="72">Wh</EnumVal><EnumVal ord="73">VArh</EnumVal><EnumVal ord="74">V/Hz</EnumVal><EnumVal ord="75">Hz/s</EnumVal><EnumVal ord="76">char</EnumVal><EnumVal ord="77">char/s</EnumVal><EnumVal ord="78">kgm²</EnumVal><EnumVal ord="79">dB</EnumVal><EnumVal ord="84">h</EnumVal><EnumVal ord="85">min</EnumVal></EnumType><EnumType id="tdDaEd2multiplier"><EnumVal ord="-24">y</EnumVal><EnumVal ord="-21">z</EnumVal><EnumVal ord="-18">a</EnumVal><EnumVal ord="-15">f</EnumVal><EnumVal ord="-12">p</EnumVal><EnumVal ord="-9">n</EnumVal><EnumVal ord="-6">µ</EnumVal><EnumVal ord="-3">m</EnumVal><EnumVal ord="-2">c</EnumVal><EnumVal ord="-1">d</EnumVal><EnumVal ord="0"/><EnumVal ord="1">da</EnumVal><EnumVal ord="2">h</EnumVal><EnumVal ord="3">k</EnumVal><EnumVal ord="6">M</EnumVal><EnumVal ord="9">G</EnumVal><EnumVal ord="12">T</EnumVal><EnumVal ord="15">P</EnumVal><EnumVal ord="18">E</EnumVal><EnumVal ord="21">Z</EnumVal><EnumVal ord="24">Y</EnumVal></EnumType><EnumType id="tdDaEd2OccurrenceKind_v0"><EnumVal ord="0">Time</EnumVal><EnumVal ord="1">WeekDay</EnumVal></EnumType><EnumType id="tdDaEd2PeriodKind_v0"><EnumVal ord="4">Year</EnumVal></EnumType><EnumType id="tdDaEd2WeekdayKind_v0"><EnumVal ord="1">Monday</EnumVal><EnumVal ord="2">Tuesday</EnumVal><EnumVal ord="3">Wednesday</EnumVal><EnumVal ord="4">Thursday</EnumVal><EnumVal ord="5">Friday</EnumVal><EnumVal ord="6">Saturday</EnumVal><EnumVal ord="7">Sunday</EnumVal></EnumType><EnumType id="tdDaEd2MonthKind_v0"><EnumVal ord="1">January</EnumVal><EnumVal ord="2">February</EnumVal><EnumVal ord="3">March</EnumVal><EnumVal ord="4">April</EnumVal><EnumVal ord="5">May</EnumVal><EnumVal ord="6">June</EnumVal><EnumVal ord="7">July</EnumVal><EnumVal ord="8">August</EnumVal><EnumVal ord="9">September</EnumVal><EnumVal ord="10">October</EnumVal><EnumVal ord="11">November</EnumVal><EnumVal ord="12">December</EnumVal></EnumType></DataTypeTemplates></SCL>
